<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Sequencing, jogging and reversing exercises: practicals 5–13 with auxiliary contacts, interlocks and limit switches</title>
<meta name="description" content="Lesson 8 of the Classic Control course: practical exercises 5 to 13 from the trainer's workbook: a motor conditional on another motor running or stopped, 3 motors in sequence, jogging with a double button, reversing with an electrical and mechanical interlock, a hoist with limit switches, direct reversing, and a lathe with 4 contactors. Every exercise has a power circuit + control + pilot lamps and its own circuit diagram, plus two deliberate mistakes: reversing without an interlock (short circuit) and a jog that seals in.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="/en/classic-control-lab/engine.css?v=20261104c">
<link rel="stylesheet" href="/en/classic-control-lab/fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>Lesson 8: Sequencing, jogging and reversing exercises (practicals 5–13)</h1>
    <p>In this lesson we continue the practical workbook from exercise <b>5</b> to exercise <b>13</b>. They all build on what you've learned: the contactor and self-holding (lesson 3) and the overload (lesson 4). What's new here is the <b>auxiliary contact</b> as a condition between two motors, the <b>double button</b> for jogging and direct reversing, and the electrical and mechanical <b>interlock</b>, without which a reversing circuit makes a short circuit. Every exercise: a power circuit + a control circuit + pilot lamps, and its own circuit diagram.</p>
  </div>
  <div class="chips">
    <a class="btn" href="/en/classic-control-lab/index.html">‹ Lessons</a>
    <a class="btn" href="/en/labs.html">← All courses</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<div id="lesson"></div>

<p class="foot">Symbols according to <span class="mono">IEC 60617</span> and <span class="mono">NEMA ICS 19</span>. Auxiliary contact numbers according to <span class="mono">IEC 60947-5-1</span>: <span class="mono">13-14</span>, <span class="mono">23-24</span> and <span class="mono">33-34</span> NO, and <span class="mono">21-22</span> NC (the first digit counts the contact and the second is its function: 3-4 NO, 1-2 NC). The hoist and cart travel times in the simulation are chosen so you can see the result quickly.<br>© &#x2066;2026 LearnElectricals&#x2069;. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>

<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jk"></script>
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/classic-control-lab/engine.js?v=20261104c"></script>
<script src="/en/classic-control-lab/fx.js?v=20261030r1"></script>
<script>
(function(){
/* lesson-08 exercise data: the trainer's practical exercises 5–13 (+ 2 mistake presets). Embedded by build8.sh; also loaded by the Node model test. */
const G   = {id:'G', type:'supply3P', name:'supply'};
const Q3  = {id:'Q1', type:'mcb', cfg:{poles:3, label:'C10'}, name:'power breaker'};
const F1  = {id:'F1', type:'mcb', cfg:{poles:1, label:'C2'}, name:'control breaker'};
const PB  = (id, color, label, dbl) => ({id, type:'pb', cfg:{color, label, blocks:dbl ? ['NO','NC'] : [color === 'red' ? 'NC' : 'NO']}});
const KM  = (id, aux, name, extra) => ({id, type:'contactor', cfg:Object.assign({v:230, aux:aux || ['NO','NC']}, extra || {}), name:name || 'contactor'});
const OL  = (Ir) => ({id:'F2', type:'ol', cfg:{Ir, lo:4, hi:6.5, model:'LRD10', range:'4-6 A'}, name:'Overload'});
const MOT = (id, name, look) => ({id, type:'motor', cfg:{term:3, kW:2.2, In:4.9, look:look || 'motor'}, name:name || 'motor'});
const lamp = (id, color, name) => ({id, type:'lamp', cfg:{color, v:230}, name});
const X1  = {id:'X1', type:'tb', cfg:{n:6, bridges:[[1,2,3],[4,5,6]], labels:{1:'L',2:'L',3:'L',4:'N',5:'N',6:'N'}}, name:'Terminal block (L bar and N bar)'};
const LS  = (id, label, cart, at) => ({id, type:'ls', cfg:{label, blocks:['NO','NC'], cart, at}, name:label});
const S0 = PB('S0', 'red', 'STOP');
const M1 = MOT('M1', 'motor 1'), M2 = MOT('M2', 'motor 2'), M3 = MOT('M3', 'Motor 3');
const H1 = lamp('H1', 'green', 'M1 on'), H2 = lamp('H2', 'green', 'M2 on'), H3 = lamp('H3', 'green', 'M3 on');
// power: Q1 → each contactor (Q1:2/4/6 feed the first two, the third takes a bridge from the second's top) → its motor. rev:true swaps L1/L3 at the motor.
const POWER = list => { const w = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5']]; list.forEach(([km, m, rev], i) => { const src = i < 2 ? 'Q1' : list[1][0], st = i < 2 ? ['2','4','6'] : ['1','3','5']; w.push([src+':'+st[0], km+':1'], [src+':'+st[1], km+':3'], [src+':'+st[2], km+':5']); w.push([km+':2', m+':'+(rev ? 'W' : 'U')], [km+':4', m+':V'], [km+':6', m+':'+(rev ? 'U' : 'W')]); }); return w; };
// reversing power with overload: Q1 → KM1 (and KM2 by bridges) → F2 (KM2 swaps L1/L3 at the overload) → motor
const PWR_REV = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['KM1:1','KM2:1'],['KM1:3','KM2:3'],['KM1:5','KM2:5'],['KM1:2','F2:1'],['KM1:4','F2:3'],['KM1:6','F2:5'],['KM2:2','F2:5'],['KM2:4','F2:3'],['KM2:6','F2:1'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W']];
// control feeds
const FEED_L = [['G:L1','F1:1'],['F1:2','X1:1a'],['G:N','X1:4a']];                                   // L1 → F1 → L bar ; N → N bar (each branch has its own STOP)
const FEED_S0 = [['G:L1','F1:1'],['F1:2','S0:11'],['S0:12','X1:1a'],['G:N','X1:4a']];               // L1 → F1 → STOP → L bar
const FEED_OL = [['G:L1','F1:1'],['F1:2','F2:95'],['F2:96','S0:11'],['S0:12','X1:1a'],['G:N','X1:4a']]; // with the overload 95-96
const HOLD = (pb, km) => [[km+':13', pb+':13'], [km+':14', pb+':14']];                                  // seal-in contact parallel to the START button
const LAMP = (km, h, nTerm) => [[km+':A1', h+':X1'], [h+':X2', nTerm]];
const PWR_STEPS2 = ["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1, and KM2 2/4/6 → M2"];
const PWR_STEPS3 = ["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","Each KM 2/4/6 → its motor"];
const PWR_STEPS_REV = ["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 1/3/5","Bridges KM1 1/3/5 → KM2 1/3/5","KM1 2/4/6 → F2 1/3/5","KM2:2 → F2:5, KM2:4 → F2:3, KM2:6 → F2:1","F2 2/4/6 → M1 U V W"];
const off = ids => { const o = {}; ids.forEach(i => o[i] = 0); return o; };

const L8EX = {
  /* ------------------------------------------------ conditional start */
  e5:{story:{icon:'🧃', text:"Juice factory: wrapping runs only while filling runs.", ask:""}, machine:'conveyor', title:'Practical 5: two motors: the first at any time, and the second runs only if the first is running + lamps', short:'Practical 5: M2 only if M1 runs',
    goal:"M2 runs only if M1 runs.",
    idea:"KM1 23-24 (NO) first in the M2 line.",
    steps:{power:PWR_STEPS2, control:["L1 → F1:1, and F1:2 → L bar (X1:1)","N → N bar (X1:4)","M1: L bar → S0:11, S0:12 → S1:13","S1:14 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","M2: L bar → KM1:23, KM1:24 → S3:11","S3:12 → S2:13, and S2:14 → KM2:A1","Hold-in: KM2:13 → S2:13, KM2:14 → S2:14","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), KM('KM1', ['NO','NO']), KM('KM2', ['NO']), M1, M2, H1, H2, X1],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:23'],['KM1:24','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:off(['M1','M2','H1','H2'])},
      {label:'START 2 pressed while M1 is stopped', set:{S2:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'Released START 2', set:{S2:{p:0}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'START 1 pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'Released START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'START 2 pressed while M1 is running', set:{S2:{p:1}}, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'Released START 2', set:{S2:{p:0}}, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'STOP 1 pressed', set:{S0:{p:1}}, expect:off(['M1','M2','H1','H2'])},
      {label:'Released STOP 1', set:{S0:{p:0}}, expect:off(['M1','M2','H1','H2'])}],
    patterns:[{sig:{M2:'01???????'}, msg:"M2 runs while M1 is off: the M2 line must pass KM1 23-24."}, {sig:{M2:'000001000'}, msg:"M2 stops when released: KM2 hold-in 13-14 is missing."}, {sig:{M2:'000001100'}, msg:"M2 doesn't stop with M1: KM1 23-24 in the KM2 coil line."}],
    okMsg:"KM1 gives M2 permission through an auxiliary contact."},
  e6:{story:{icon:'🧃', text:"3 belts: each needs the one before it.", ask:""}, machine:'conveyor', title:'Practical 6: 3 motors: the first at any time, the second only if the first is running, and the third only if the second is running + lamps', short:'Practical 6: 3 motors, conditional sequence',
    goal:"M2 needs M1; M3 needs M2.",
    idea:"KM1 23-24 in the M2 line; KM2 23-24 in the M3 line.",
    steps:{power:PWR_STEPS3, control:["L1 → F1:1, and F1:2 → L bar (X1:1)","N → N bar (X1:4)","M1: L bar → S0:11, S0:12 → S1:13","S1:14 → KM1:A1, KM1 hold-in 13-14 on S1","M2: L bar → KM1:23, KM1:24 → S3:11","S3:12 → S2:13, S2:14 → KM2:A1, plus KM2 hold-in","M3: L bar → KM2:23, KM2:24 → S5:11","S5:12 → S4:13, S4:14 → KM3:A1, plus KM3 hold-in","Each lamp on its contactor's A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), PB('S5', 'red', 'STOP 3'), PB('S4', 'green', 'START 3'), KM('KM1', ['NO','NO']), KM('KM2', ['NO','NO']), KM('KM3', ['NO']), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:23'],['KM1:24','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b'),
      [['X1:2b','KM2:23'],['KM2:24','S5:11'],['S5:12','S4:13'],['S4:14','KM3:A1']], HOLD('S4', 'KM3'), [['KM3:A2','X1:5b']], LAMP('KM3', 'H3', 'X1:6a')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:off(['M1','M2','M3'])},
      {label:'START 3 pressed while everything is stopped', set:{S4:{p:1}}, expect:{M1:0, M2:0, M3:0}},
      {label:'Released START 3 and pressed START 2', set:{S4:{p:0}, S2:{p:1}}, expect:{M1:0, M2:0, M3:0}},
      {label:'Released START 2 and pressed START 1', set:{S2:{p:0}, S1:{p:1}}, expect:{M1:1, M2:0, M3:0}},
      {label:'Released START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, M3:0}},
      {label:'START 2 pressed', set:{S2:{p:1}}, expect:{M1:1, M2:1, M3:0}},
      {label:'Released START 2 and pressed START 3', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:1, M2:1, M3:1}},
      {label:'Released START 3', set:{S4:{p:0}}, expect:{M1:1, M2:1, M3:1}},
      {label:'STOP 2 pressed', set:{S3:{p:1}}, expect:{M1:1, M2:0, M3:0}},
      {label:'Released STOP 2', set:{S3:{p:0}}, expect:{M1:1, M2:0, M3:0}},
      {label:'STOP 1 pressed', set:{S0:{p:1}}, expect:off(['M1','M2','M3'])}],
    patterns:[{sig:{M3:'01?????????'}, msg:"M3 runs with everything off: the M3 line must pass KM2 23-24."}, {sig:{M2:'001????????'}, msg:"M2 runs while M1 is off: the M2 line must pass KM1 23-24."}, {sig:{M3:'00000011110'}, msg:"M3 doesn't stop with M2: KM2 23-24 before the KM3 hold-in."}],
    okMsg:"If the first drops out, everything after it drops."},
  e7:{story:{icon:'🏭', text:"Workshop: the welder can't run while the compressor runs.", ask:""}, machine:'conveyor', title:'Practical 7: two motors: the first at any time, and the second runs only if the first is stopped + lamps', short:'Practical 7: M2 only if M1 is stopped',
    goal:"M2 runs only if M1 is off.",
    idea:"KM1 21-22 (NC) first in the M2 line.",
    steps:{power:PWR_STEPS2, control:["L1 → F1:1, and F1:2 → L bar (X1:1)","N → N bar (X1:4)","M1: L bar → S0:11, S0:12 → S1:13","S1:14 → KM1:A1, KM1 hold-in 13-14 on S1","M2: L bar → KM1:21, KM1:22 → S3:11","S3:12 → S2:13, S2:14 → KM2:A1, plus KM2 hold-in","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), KM('KM1', ['NO','NC']), KM('KM2', ['NO']), M1, M2, H1, H2, X1],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:21'],['KM1:22','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:off(['M1','M2','H1','H2'])},
      {label:'START 2 pressed while M1 is stopped', set:{S2:{p:1}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'Released START 2', set:{S2:{p:0}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'START 1 pressed while M2 is running', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'Released START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'START 2 pressed while M1 is running', set:{S2:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'Released START 2', set:{S2:{p:0}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'STOP 1 pressed', set:{S0:{p:1}}, expect:off(['M1','M2','H1','H2'])},
      {label:'Released STOP 1', set:{S0:{p:0}}, expect:off(['M1','M2','H1','H2'])},
      {label:'START 2 again', set:{S2:{p:1}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'Released START 2', set:{S2:{p:0}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'STOP 2 pressed', set:{S3:{p:1}}, expect:off(['M1','M2','H1','H2'])}],
    patterns:[{sig:{M2:'000001100???'}, msg:"M2 runs with M1: use KM1 21-22 (NC), not NO."}, {sig:{M2:'011110000110'}, msg:"M2 doesn't stop when M1 starts: KM1 21-22 before the KM2 hold-in."}],
    okMsg:"M1 blocks M2: a one-way interlock."},
  e8:{story:{icon:'🏭', text:"Mill: sifter only with the grinder off, belt only with it on.", ask:""}, machine:'conveyor', title:'Practical 8: 3 motors: the first at any time, the second only if the first is stopped, and the third only if the first is running', short:'Practical 8: M2 if M1 stopped, M3 if M1 running',
    goal:"M2 if M1 is off; M3 if it runs.",
    idea:"KM1 21-22 (NC) for the M2 line, 33-34 (NO) for M3.",
    steps:{power:PWR_STEPS3, control:["L1 → F1:1, and F1:2 → L bar (X1:1)","N → N bar (X1:4)","M1: L bar → S0:11, S0:12 → S1:13","S1:14 → KM1:A1, KM1 hold-in 13-14 on S1","M2: L bar → KM1:21, KM1:22 → S3:11","S3:12 → S2:13, S2:14 → KM2:A1, plus KM2 hold-in","M3: L bar → KM1:33, KM1:34 → S5:11","S5:12 → S4:13, S4:14 → KM3:A1, plus KM3 hold-in","Each lamp on its contactor's A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), PB('S5', 'red', 'STOP 3'), PB('S4', 'green', 'START 3'), KM('KM1', ['NO','NC','NO']), KM('KM2', ['NO']), KM('KM3', ['NO']), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:21'],['KM1:22','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b'),
      [['X1:2b','KM1:33'],['KM1:34','S5:11'],['S5:12','S4:13'],['S4:14','KM3:A1']], HOLD('S4', 'KM3'), [['KM3:A2','X1:5b']], LAMP('KM3', 'H3', 'X1:6a')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:off(['M1','M2','M3'])},
      {label:'START 2 pressed while M1 is stopped', set:{S2:{p:1}}, expect:{M1:0, M2:1, M3:0}},
      {label:'Released START 2 and pressed START 3', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:0, M2:1, M3:0}},
      {label:'Released START 3 and pressed START 1', set:{S4:{p:0}, S1:{p:1}}, expect:{M1:1, M2:0, M3:0}},
      {label:'Released START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, M3:0}},
      {label:'START 3 pressed while M1 is running', set:{S4:{p:1}}, expect:{M1:1, M2:0, M3:1}},
      {label:'Released START 3', set:{S4:{p:0}}, expect:{M1:1, M2:0, M3:1}},
      {label:'START 2 pressed while M1 is running', set:{S2:{p:1}}, expect:{M1:1, M2:0, M3:1}},
      {label:'Released START 2', set:{S2:{p:0}}, expect:{M1:1, M2:0, M3:1}},
      {label:'STOP 1 pressed', set:{S0:{p:1}}, expect:off(['M1','M2','M3'])},
      {label:'Released STOP 1', set:{S0:{p:0}}, expect:off(['M1','M2','M3'])}],
    patterns:[{sig:{M3:'001????????'}, msg:"M3 runs while M1 is off: the M3 line must pass KM1 33-34."}, {sig:{M2:'0000011????'}, msg:"M2 runs with M1: the M2 line must pass KM1 21-22."}],
    okMsg:"One contactor: NO allows, NC blocks."},
  /* ------------------------------------------------ jog */
  e9:{story:{icon:'🎛️', text:"Printing machine: a JOG button nudges the belt.", ask:""}, machine:'conveyor', title:'Practical 9: a motor with start and stop buttons + a double button for short bursts (jog) + lamps', short:'Practical 9: Start/Stop + Jog',
    goal:"START holds; JOG runs only while held.",
    idea:"JOG NO across START; JOG NC in the hold-in line.",
    steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 1/3/5","KM1 2/4/6 → M1 U V W"],"control":["L1 → F1:1, and F1:2 → L bar (X1:1)","N → N bar (X1:4)","L bar → S0:11, and S0:12 → S1:13","S1:13 → S2:13 → KM1:13","S1:14 → KM1:A1, and S2:14 → S1:14","Hold-in through JOG: KM1:14 → S2:21","S2:22 → KM1:A1, and S2:22 → H1:X1","H2: L bar → KM1:21, KM1:22 → H2:X1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'START'), PB('S2', 'black', 'JOG', true), KM('KM1', ['NO','NC']), M1, lamp('H1', 'green', 'running'), lamp('H2', 'red', 'stopped'), X1],
    solution:POWER([['KM1','M1']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','KM1:13'],['S1:14','KM1:A1'],['S2:14','S1:14'],['KM1:14','S2:21'],['S2:22','KM1:A1'],['KM1:A2','X1:4b'],['S2:22','H1:X1'],['H1:X2','X1:5a'],['X1:2a','KM1:21'],['KM1:22','H2:X1'],['H2:X2','X1:5a']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, H1:0, H2:1}},
      {label:'JOG pressed', set:{S2:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'Released JOG: it must stop', set:{S2:{p:0}}, expect:{M1:0, H1:0, H2:1}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'Released START: it keeps running', set:{S1:{p:0}}, expect:{M1:1, H1:1, H2:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:1}},
      {label:'STOP released', set:{S0:{p:0}}, expect:{M1:0, H1:0, H2:1}}],
    patterns:[{sig:{M1:'0111100'}, msg:"JOG latches: hold-in KM1:14 → S2:21 (JOG's NC)."}, {sig:{M1:'0001000'}, msg:"START doesn't hold: KM1 13-14 must return to the coil through JOG 21-22."}, {sig:{M1:'0001100'}, msg:"JOG doesn't start it: JOG 13-14 across START."}],
    okMsg:"JOG with the motor running: it stops when released."},
  w2:{story:{icon:'🔧', text:"Fault report: «JOG latches just like START!»", ask:""}, machine:'conveyor', title:'Mistake: the jog button seals in', short:'Mistake: jog seals in',
    goal:"JOG only while held; START holds.",
    idea:"The hold-in returns to JOG's output instead of its NC.",
    steps:["Power up, press and release JOG: it keeps running.","Power off, remove the wrong hold-in wire from KM1:14.","KM1:14 → S2:21, and S2:22 → KM1:A1","Power up and try JOG."],
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'START'), PB('S2', 'black', 'JOG', true), KM('KM1', ['NO','NC']), M1, lamp('H1', 'green', 'running'), lamp('H2', 'red', 'stopped'), X1],
    preset:POWER([['KM1','M1']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','KM1:13'],['S1:14','KM1:A1'],['S2:14','S1:14'],['KM1:14','S2:14'],['KM1:A2','X1:4b'],['KM1:A1','H1:X1'],['H1:X2','X1:5a'],['X1:2a','KM1:21'],['KM1:22','H2:X1'],['H2:X2','X1:5a']]),
    solution:POWER([['KM1','M1']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','KM1:13'],['S1:14','KM1:A1'],['S2:14','S1:14'],['KM1:14','S2:21'],['S2:22','H1:X1'],['KM1:A2','X1:4b'],['KM1:A1','H1:X1'],['H1:X2','X1:5a'],['X1:2a','KM1:21'],['KM1:22','H2:X1'],['H2:X2','X1:5a']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, H1:0, H2:1}},
      {label:'JOG pressed', set:{S2:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'Released JOG: it must stop', set:{S2:{p:0}}, expect:{M1:0, H1:0, H2:1}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'Released START: it keeps running', set:{S1:{p:0}}, expect:{M1:1, H1:1, H2:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:1}}],
    patterns:[{sig:{M1:'011110'}, msg:"JOG latches: hold-in KM1:14 → S2:21 (JOG's NC)."}],
    okMsg:"JOG's NC breaks the hold-in while pressed."},
  /* ------------------------------------------------ reversing */
  e10:{story:{icon:'🔄', text:"Sorting belt: forward or reverse, never both.", ask:""}, machine:'conveyor', title:'Practical 10: a motor in two directions, stopped from one place + lamps', short:'Practical 10: fwd/rev + STOP',
    goal:"Forward or reverse with hold-in; one STOP.",
    idea:"KM2 swaps two phases; each contactor's NC sits in the other's line.",
    steps:{power:PWR_STEPS_REV, control:["L1 → F1:1, and F1:2 → F2:95","F2:96 → S0:11, and S0:12 → L bar","N → N bar (X1:4)","Forward: L bar → S1:13, S1:14 → KM2:21","KM2:22 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","Reverse: L bar → S2:13, S2:14 → KM1:21","KM1:22 → KM2:A1","Hold-in: KM2:13 → S2:13, KM2:14 → S2:14","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'forward'), PB('S2', 'green', 'reverse'), KM('KM1', ['NO','NC'], 'Forward contactor', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'Reverse contactor', {mech:'KM1'}), OL(4.9), M1, lamp('H1', 'green', 'forward'), lamp('H2', 'amber', 'reverse'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'“Forward” pressed', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'Released “Forward”', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'“Reverse” pressed while the motor is turning forward', set:{S2:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'Released “Reverse”', set:{S2:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}},
      {label:'STOP released', set:{S0:{p:0}}, expect:{M1:0, H1:0, H2:0}},
      {label:'“Reverse” pressed', set:{S2:{p:1}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'Released “Reverse”', set:{S2:{p:0}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}}],
    shortMsg:"Interlock missing: KM2 21-22 before KM1:A1, and vice versa.",
    okMsg:"Electrical + mechanical interlock in any reversing circuit."},
  w1:{story:{icon:'💥', text:"A reversing panel with no interlock: a short tripped the breaker.", ask:""}, machine:'conveyor', title:'Mistake: a reversing circuit with no interlock (short circuit)', short:'Mistake: reversing without interlock',
    goal:"Forward and reverse, never both.",
    idea:"Each button feeds its coil directly: no interlock.",
    steps:["Power up, forward then reverse: short!","Power off, unhook each button's wire from the coil.","S1:14 → KM2:21, and KM2:22 → KM1:A1","S2:14 → KM1:21, and KM1:22 → KM2:A1","Power up; try reverse while running forward."],
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'forward'), PB('S2', 'green', 'reverse'), KM('KM1', ['NO','NC'], 'Forward contactor'), KM('KM2', ['NO','NC'], 'Reverse contactor'), OL(4.9), M1, lamp('H1', 'green', 'forward'), lamp('H2', 'amber', 'reverse'), X1],
    preset:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0}},
      {label:'“Forward” pressed', set:{S1:{p:1}}, expect:{M1:'F'}},
      {label:'Released “Forward”', set:{S1:{p:0}}, expect:{M1:'F'}},
      {label:'“Reverse” pressed while the motor is turning forward', set:{S2:{p:1}}, expect:{M1:'F'}},
      {label:'Released “Reverse”', set:{S2:{p:0}}, expect:{M1:'F'}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0}},
      {label:'Released STOP and pressed “Reverse”', set:{S0:{p:0}, S2:{p:1}}, expect:{M1:'R'}},
      {label:'Released “Reverse”', set:{S2:{p:0}}, expect:{M1:'R'}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0}}],
    shortMsg:"Interlock missing: KM2 21-22 before KM1:A1, and vice versa.",
    okMsg:"Each contactor now blocks the other."},
  e11:{story:{icon:'🏗️', text:"Store hoist: up and down limits stop it.", ask:""}, machine:'hoist', title:'Practical 11: a motor in two directions + end-of-travel limit switches (simple hoist) + lamps', short:'Practical 11: hoist with limit switches',
    goal:"Up and down with hold-in; limits stop it.",
    idea:"An NC limit per direction: top in «up», bottom in «down».",
    steps:{power:PWR_STEPS_REV, control:["L1 → F1:1, and F1:2 → F2:95","F2:96 → S0:11, and S0:12 → L bar","N → N bar (X1:4)","Up: L bar → S1:13, S1:14 → LS1:21","LS1:22 → KM2:21, and KM2:22 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","Down: L bar → S2:13, S2:14 → LS2:21","LS2:22 → KM1:21, and KM1:22 → KM2:A1","Hold-in: KM2:13 → S2:13, KM2:14 → S2:14","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'Up'), PB('S2', 'green', 'Down'), KM('KM1', ['NO','NC'], 'Up contactor', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'Down contactor', {mech:'KM1'}), OL(4.9), MOT('M1', 'Hoist motor'), {id:'CART', type:'cart', cfg:{motor:'M1', len:5, hoist:true, labA:'Bottom', labB:'Top', x0:0.5, title:'hoist'}, name:'hoist'}, LS('LS1', 'Top limit', 'CART', 1), LS('LS2', 'Bottom limit', 'CART', 0), lamp('H1', 'green', 'Up'), lamp('H2', 'amber', 'Down'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','LS1:21'],['LS1:22','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','LS2:21'],['LS2:22','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'Hoist in the middle, nothing pressed', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'“Up” pressed', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'Released “Up”', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'Reached the very top (top limit)', wait:4, expect:{M1:0, H1:0, H2:0}},
      {label:'“Up” again while it\'s at the top', set:{S1:{p:1}}, expect:{M1:0, H1:0, H2:0}},
      {label:'Released “Up” and pressed “Down”', set:{S1:{p:0}, S2:{p:1}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'Released “Down”', set:{S2:{p:0}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'Reached the very bottom (bottom limit)', wait:7, expect:{M1:0, H1:0, H2:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}}],
    patterns:[{sig:{M1:'011111110'}, msg:"It doesn't stop at the limit: LS1 21-22 in «up», LS2 in «down»."}, {sig:{M1:'011000000'}, msg:"It won't go down after the top: LS1 belongs in the «up» line only."}],
    shortMsg:"Interlock missing: each contactor's NC in the other's line.",
    okMsg:"A limit per direction stops the hoist overrunning."},
  e12:{story:{icon:'🔄', text:"Winding machine: reverse straight away without STOP.", ask:""}, machine:'gauge', title:'Practical 12: a motor in two directions, changing direction directly without pressing stop + lamps', short:'Practical 12: direct reversing',
    goal:"Reverse directly, without pressing STOP.",
    idea:"Each button's NC sits in the other direction's line.",
    steps:{power:PWR_STEPS_REV, control:["L1 → F1:1, and F1:2 → F2:95","F2:96 → S0:11, and S0:12 → L bar","N → N bar (X1:4)","Forward: L bar → S1:13, S1:14 → S2:21","S2:22 → KM2:21, and KM2:22 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","Reverse: L bar → S2:13, S2:14 → S1:21","S1:22 → KM1:21, and KM1:22 → KM2:A1","Hold-in: KM2:13 → S2:13, KM2:14 → S2:14","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'forward', true), PB('S2', 'green', 'reverse', true), KM('KM1', ['NO','NC'], 'Forward contactor', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'Reverse contactor', {mech:'KM1'}), OL(4.9), M1, lamp('H1', 'green', 'forward'), lamp('H2', 'amber', 'reverse'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','S2:21'],['S2:22','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','S1:21'],['S1:22','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'“Forward” pressed', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'Released “Forward”', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'“Reverse” pressed directly', set:{S2:{p:1}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'Released “Reverse”', set:{S2:{p:0}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'“Forward” pressed directly', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'Released “Forward”', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}}],
    shortMsg:"Interlock missing: each contactor's NC in the other's line.",
    okMsg:"The button's NC cuts the old direction before its NO starts the new one."},
  /* ------------------------------------------------ lathe */
  e13:{story:{icon:'🔩', text:"Lathe: a turning motor and a height motor, each both ways.", ask:""}, machine:'lathe', title:'Practical 13: a lathe: a forward/reverse motor for turning and a forward/reverse motor to adjust the workpiece height', short:'Practical 13: lathe (4 contactors)',
    goal:"Two independent reversing pairs, one STOP.",
    idea:"Two reversing circuits like exercise 10 on the same Q1 and STOP.",
    steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM3 1/3/5","Bridges KM1 → KM2, and KM3 → KM4 (1/3/5)","KM1 → M1 U V W","KM2 → M1 W V U (reversed)","KM3 → M2 U V W","KM4 → M2 W V U (reversed)"],"control":["L1 → F1:1, and F1:2 → S0:11","S0:12 → L bar, and N → N bar","KM1: L bar → S1:13, S1:14 → KM2:21, KM2:22 → KM1:A1","KM2: L bar → S2:13, S2:14 → KM1:21, KM1:22 → KM2:A1","KM3: L bar → S3:13, S3:14 → KM4:21, KM4:22 → KM3:A1","KM4: L bar → S4:13, S4:14 → KM3:21, KM3:22 → KM4:A1","Each KM: 13-14 across its button","Each lamp on its contactor's A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'Turn fwd'), PB('S2', 'green', 'Turn rev'), PB('S3', 'green', 'Height: up'), PB('S4', 'green', 'Height: down'),
      KM('KM1', ['NO','NC'], 'Turn fwd', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'Turn rev', {mech:'KM1'}), KM('KM3', ['NO','NC'], 'Height up', {mech:'KM4'}), KM('KM4', ['NO','NC'], 'Height down', {mech:'KM3'}),
      MOT('M1', 'Turning motor'), MOT('M2', 'Height motor'), lamp('H1', 'green', 'Turn fwd'), lamp('H2', 'amber', 'Turn rev'), lamp('H3', 'green', 'Up'), lamp('H4', 'amber', 'Down'), X1],
    solution:[['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['Q1:2','KM3:1'],['Q1:4','KM3:3'],['Q1:6','KM3:5'],['KM1:1','KM2:1'],['KM1:3','KM2:3'],['KM1:5','KM2:5'],['KM3:1','KM4:1'],['KM3:3','KM4:3'],['KM3:5','KM4:5'],
      ['KM1:2','M1:U'],['KM1:4','M1:V'],['KM1:6','M1:W'],['KM2:2','M1:W'],['KM2:4','M1:V'],['KM2:6','M1:U'],['KM3:2','M2:U'],['KM3:4','M2:V'],['KM3:6','M2:W'],['KM4:2','M2:W'],['KM4:4','M2:V'],['KM4:6','M2:U']].concat(FEED_S0,
      [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b'),
      [['X1:2b','S3:13'],['S3:14','KM4:21'],['KM4:22','KM3:A1']], HOLD('S3', 'KM3'), [['KM3:A2','X1:5b']], LAMP('KM3', 'H3', 'X1:6a'),
      [['X1:3a','S4:13'],['S4:14','KM3:21'],['KM3:22','KM4:A1']], HOLD('S4', 'KM4'), [['KM4:A2','X1:6a']], LAMP('KM4', 'H4', 'X1:6b')),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0}},
      {label:'“Turn fwd” pressed', set:{S1:{p:1}}, expect:{M1:'F', M2:0}},
      {label:'Released “Turn fwd”', set:{S1:{p:0}}, expect:{M1:'F', M2:0}},
      {label:'“Up” pressed while turning', set:{S3:{p:1}}, expect:{M1:'F', M2:'F'}},
      {label:'Released “Up”', set:{S3:{p:0}}, expect:{M1:'F', M2:'F'}},
      {label:'“Turn rev” pressed while turning forward', set:{S2:{p:1}}, expect:{M1:'F', M2:'F'}},
      {label:'Released “Turn rev” and pressed “Down” while rising', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:'F', M2:'F'}},
      {label:'Released “Down”', set:{S4:{p:0}}, expect:{M1:'F', M2:'F'}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0}},
      {label:'Released STOP and pressed “Turn rev”', set:{S0:{p:0}, S2:{p:1}}, expect:{M1:'R', M2:0}},
      {label:'Released “Turn rev” and pressed “Down”', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:'R', M2:'R'}},
      {label:'Released “Down”', set:{S4:{p:0}}, expect:{M1:'R', M2:'R'}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0}}],
    shortMsg:"Interlock missing: NC between contactors of the same pair.",
    okMsg:"4 contactors, two independent pairs, one STOP."}
};
/* ---------- lesson-8 figures and custom sims ---------- */
const esc = CL.esc;
const simShell = (host, o, ctl) => { host.innerHTML = `<div class="sim">${o.title ? `<h3>${esc(o.title)}</h3>` : ''}<div class="sim-grid"><figure class="sim-art"></figure><figure class="sim-sym"><div class="sim-iec"></div><ul class="sim-cont"></ul></figure></div><div class="sim-ctl">${ctl}</div><div class="tblw"><table class="tbl sim-tt"></table></div>${o.note ? `<p class="sim-note">${o.note}</p>` : ''}</div>`; return {art:host.querySelector('.sim-art'), iec:host.querySelector('.sim-iec'), cont:host.querySelector('.sim-cont'), ctl:host.querySelector('.sim-ctl'), tt:host.querySelector('.sim-tt')}; };
const schem = ex => () => CL.art.schematic(Object.assign({id:ex}, L8EX[ex])).control;
const row = (lab, val, on, cls) => `<li class="${on ? 'on' : ''}"><span>${lab}</span><span class="${cls || 'st'}">${val}</span></li>`;
// a small scene: motors (with direction arrow) + lamps
function motorsScene(ms, msg, bad){
  const W = 440, n = ms.length, gap = W / (n + 1);
  let s = `<svg viewBox="0 0 ${W} 200" role="img" aria-label="Motor status"><g style="color:var(--ink)">`;
  ms.forEach((m, i) => {
    const cx = gap * (i + 1), on = !!m.on, col = on ? '#1f8a3b' : '#9aa1a6';
    s += `<rect x="${cx - 44}" y="60" width="88" height="70" rx="10" fill="${on ? '#dff3e4' : '#e9eaec'}" stroke="${col}" stroke-width="2.5"/><circle cx="${cx}" cy="95" r="22" fill="#fff" stroke="${col}" stroke-width="2.5"/>`;
    if (on) s += `<path d="M${cx - 12} 95a12 12 0 1 1 6 10.4" fill="none" stroke="${col}" stroke-width="3" transform="${m.dir === 'R' ? `scale(-1 1) translate(${-2 * cx} 0)` : ''}"/><path d="M${cx - 6 - (m.dir === 'R' ? -12 : 0)} ${105 - 10}l${m.dir === 'R' ? 7 : -7} 0l0 8z" fill="${col}" transform="${m.dir === 'R' ? `translate(${12} 0)` : ''}"/>`;
    s += `<text x="${cx}" y="150" font-size="13" font-weight="700" text-anchor="middle" fill="currentColor">${esc(m.tag)}</text><text class="ar" x="${cx}" y="168" font-size="10" text-anchor="middle" fill="${on ? '#1f8a3b' : 'var(--muted)'}">${esc(m.lab || (on ? (m.dir === 'R' ? 'running reverse' : m.dir === 'F' ? 'running forward' : 'running') : 'stopped'))}</text>`;
    s += `<circle cx="${cx + 30}" cy="40" r="9" fill="${on ? '#4ad36a' : '#cfd2d4'}" stroke="#555"/><text x="${cx + 30}" y="22" font-size="9" text-anchor="middle" fill="currentColor">${esc(m.lamp || 'H' + (i + 1))}</text>`;
  });
  if (msg) s += `<text class="ar" x="${W / 2}" y="190" font-size="11" text-anchor="middle" font-weight="700" fill="${bad ? 'var(--bad)' : 'currentColor'}">${esc(msg)}</text>`;
  return s + '</g></svg>';
}
/* 1. conditional start: M2 only when M1 runs (NO 23-24) or only when M1 stopped (NC 21-22) */
function simCond(host, o){
  let m1 = 0, m2 = 0, mode = 'NO';
  const ui = simShell(host, o, `<button type="button" class="btn pri" data-k="s1">START 1</button><button type="button" class="btn" data-k="p1">STOP 1</button><button type="button" class="btn pri" data-k="s2">START 2</button><button type="button" class="btn" data-k="p2">STOP 2</button><label>KM1's auxiliary contact in M2's line<select data-k="mode" aria-label="Condition type"><option value="NO" selected>NO 23-24: M2 only if M1 is running</option><option value="NC">NC 21-22: M2 only if M1 is stopped</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const allow = () => mode === 'NO' ? !!m1 : !m1;
  function render(msg){
    if (!allow()) m2 = 0;
    ui.art.innerHTML = motorsScene([{tag:'M1', on:m1}, {tag:'M2', on:m2}], msg);
    ui.iec.innerHTML = '';
    ui.cont.innerHTML = row('KM1 (M1)', m1 ? 'pulled in' : 'stopped', m1) + row(`KM1 contact ${mode === 'NO' ? '23-24 NO' : '21-22 NC'}`, allow() ? 'Closed: M2\'s line is open to it' : 'Open: M2\'s line is cut', allow(), 'om') + row('KM2 (M2)', m2 ? 'pulled in' : 'stopped', m2);
    ui.tt.innerHTML = `<thead><tr><th class="r">M1</th><th>NO 23-24</th><th>NC 21-22</th></tr></thead><tbody><tr><td class="r">Stopped</td><td>Open: M2 blocked</td><td>Closed: M2 allowed</td></tr><tr><td class="r">Running</td><td>Closed: M2 allowed</td><td>Open: M2 blocked</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || (mode === 'NO' ? 'The condition: M2 runs only if M1 is running, and if M1 stops M2 drops out with it.' : 'The condition: M2 runs only if M1 is stopped, and if M1 starts M2 drops out.');
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '';
    if (k === 's1'){ m1 = 1; if (!allow() && m2){ msg = 'M1 started so the NC contact opened: M2 dropped out.'; } }
    if (k === 'p1'){ m1 = 0; if (!allow() && m2) msg = 'M1 stopped so the NO contact opened: M2 dropped out with it.'; }
    if (k === 's2'){ if (allow()) m2 = 1; else msg = mode === 'NO' ? 'You pressed START 2 while M1 is stopped: contact 23-24 is open, nothing happens.' : 'You pressed START 2 while M1 is running: contact 21-22 is open, nothing happens.'; }
    if (k === 'p2') m2 = 0;
    render(msg); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=mode]').addEventListener('change', e => { mode = e.target.value; render(''); o.onAct && o.onAct(); });
  render(''); return {destroy(){}};
}
/* 2. jog: double button NO + NC, correct (hold through the JOG NC) vs wrong (hold straight to the JOG output) */
function simJog(host, o){
  let km = 0, jog = 0, wrong = false;
  const ui = simShell(host, o, `<button type="button" class="btn pri" data-k="start">START (press and release)</button><button type="button" class="btn big" data-k="jog" aria-pressed="false">JOG: press and hold</button><button type="button" class="btn" data-k="stop">STOP</button><label>Seal-in line KM1 13-14 returns to<select data-k="mode" aria-label="Seal-in wiring"><option value="ok" selected>JOG's NC (21-22) → the coil: correct</option><option value="bad">JOG's output (14) directly: wrong</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const ladder = () => { const y1 = 60, y2 = 110, y3 = 160; const c = km ? '#1f8a3b' : 'currentColor';
    let s = `<svg viewBox="0 0 440 200" role="img" aria-label="The jog circuit"><g style="color:var(--ink)" fill="none" stroke="currentColor" stroke-width="2">`;
    s += `<path d="M30 30V190M410 30V190"/><text x="30" y="20" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">L</text><text x="410" y="20" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">N</text>`;
    // START branch
    s += `<path d="M30 ${y1}H120M170 ${y1}H300"/><path d="M120 ${y1}L166 ${y1 - 14}" stroke="${km && !jog ? '#1f8a3b' : 'currentColor'}"/><text x="145" y="${y1 - 20}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">START 13-14</text>`;
    // JOG NO branch
    s += `<path d="M60 ${y1}V${y2}H120M170 ${y2}H250V${y1}"/><path d="M120 ${y2}${jog ? 'H170' : 'L166 ' + (y2 - 14)}" stroke="${jog ? '#1f8a3b' : 'currentColor'}"/><text x="145" y="${y2 + 22}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">JOG 13-14 NO${jog ? ' (pressed)' : ''}</text>`;
    // hold branch: KM1 13-14 then JOG NC (ok) or direct (bad)
    s += `<path d="M60 ${y2}V${y3}H120M170 ${y3}H${wrong ? 250 : 200}"/><path d="M120 ${y3}${km ? 'H170' : 'L166 ' + (y3 - 14)}" stroke="${km ? '#1f8a3b' : 'currentColor'}"/><text x="145" y="${y3 + 22}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">KM1 13-14</text>`;
    if (!wrong) s += `<path d="M250 ${y3}H300V${y1}"/><path d="M200 ${y3}${jog ? 'L246 ' + (y3 - 14) : 'H250'}M248 ${y3 - 16}V${y3 + 2}" stroke="${jog ? 'var(--bad)' : (km ? '#1f8a3b' : 'currentColor')}"/><text x="225" y="${y3 + 22}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">JOG 21-22 NC${jog ? ' (open)' : ''}</text>`;
    else s += `<path d="M250 ${y3}V${y2}" stroke="var(--bad)" stroke-dasharray="4 3"/><text x="262" y="${y3 - 10}" font-size="9" fill="var(--bad)" stroke="none">wrong</text>`;
    // coil
    s += `<path d="M300 ${y1}H330M370 ${y1}H410"/><rect x="330" y="${y1 - 11}" width="40" height="22" stroke="${c}" fill="${km ? '#dff3e4' : 'none'}"/><text x="350" y="${y1 + 4}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">KM1</text>`;
    return s + '</g></svg>'; };
  function render(msg, bad){
    ui.art.innerHTML = ladder(); ui.iec.innerHTML = motorsScene([{tag:'M1', on:km, lamp:'H1'}], msg, bad);
    ui.cont.innerHTML = row('JOG NO 13-14', jog ? 'closed (pressed)' : 'open', jog) + row('JOG NC 21-22', jog ? 'open (pressed)' : 'closed', !jog, 'om') + row('KM1 / motor', km ? 'pulled in' : 'stopped', km);
    ui.tt.innerHTML = `<thead><tr><th class="r">Action</th><th>Correct</th><th>Wrong (seal-in on JOG's output)</th></tr></thead><tbody><tr><td class="r">Press JOG</td><td>Runs</td><td>Runs</td></tr><tr><td class="r">Release JOG</td><td>Stops (the NC had cut the seal-in)</td><td>Keeps running: sealed in</td></tr><tr><td class="r">Press START and release</td><td>Keeps running</td><td>Keeps running</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || 'Hold JOG: it runs. Release it: it should stop. START: it seals in.';
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '', bad = false;
    if (k === 'start'){ km = 1; msg = 'START: the coil pulled in and sealed in on KM1 13-14' + (wrong ? '.' : ' through JOG\'s NC.'); }
    if (k === 'stop'){ km = 0; msg = 'STOP: everything stopped.'; }
    if (k === 'jog'){ jog = jog ? 0 : 1; b.setAttribute('aria-pressed', jog ? 'true' : 'false'); b.textContent = jog ? 'JOG: held (press again to release)' : 'JOG: press and hold';
      if (jog){ km = 1; msg = 'JOG pressed: its NO energised the coil, and its NC opened the seal-in line.'; }
      else { if (wrong){ msg = 'You released JOG and the motor is still running! The seal-in closed from KM1 13-14 straight onto JOG\'s output: the jog has become a start.'; bad = true; } else { km = 0; msg = 'You released JOG: the coil found no path (the seal-in was cut by the NC) so it dropped out. That\'s the correct jog.'; } } }
    render(msg, bad); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=mode]').addEventListener('change', e => { wrong = e.target.value === 'bad'; km = 0; jog = 0; const jb = ui.ctl.querySelector('[data-k=jog]'); jb.setAttribute('aria-pressed', 'false'); jb.textContent = 'JOG: press and hold'; render(''); o.onAct && o.onAct(); });
  render(''); return {destroy(){}};
}
/* 3. reversing with / without interlock */
function simRev(host, o){
  let dir = 0, lock = true, tripped = false; // dir 0 stop, 1 right (KM1), 2 left (KM2)
  const ui = simShell(host, o, `<button type="button" class="btn pri" data-k="r">Forward (KM1)</button><button type="button" class="btn pri" data-k="l">Reverse (KM2)</button><button type="button" class="btn" data-k="stop">STOP</button><label>Interlock<select data-k="mode" aria-label="Interlock"><option value="on" selected>Electrical (NC) + mechanical</option><option value="off">No interlock (wrong)</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  function render(msg, bad){
    ui.art.innerHTML = CL.art.mechInterlock({on:lock ? dir : 0});
    ui.iec.innerHTML = motorsScene([{tag:'M1', on:!tripped && dir, dir:dir === 2 ? 'R' : 'F', lamp:dir === 2 ? 'H2' : 'H1', lab:tripped ? 'breaker tripped' : undefined}], tripped ? 'Short circuit between L1 and L3: breaker Q1 tripped' : '', tripped);
    ui.cont.innerHTML = row('KM1 (forward)', dir === 1 ? 'pulled in' : 'stopped', dir === 1) + row('KM1 21-22 NC in KM2\'s line', dir === 1 ? 'open: KM2 blocked' : 'closed', dir !== 1, 'om') + row('KM2 (reverse)', dir === 2 ? 'pulled in' : 'stopped', dir === 2) + row('KM2 21-22 NC in KM1\'s line', dir === 2 ? 'open: KM1 blocked' : 'closed', dir !== 2, 'om');
    ui.tt.innerHTML = `<thead><tr><th class="r">Situation</th><th>With interlock</th><th>Without interlock</th></tr></thead><tbody><tr><td class="r">Turning forward and you press reverse</td><td>Nothing: KM1's NC cuts KM2's line and the lever locks KM2</td><td>KM2 pulls in with KM1: L1 and L3 meet at the motor terminal = short circuit</td></tr><tr><td class="r">STOP, then reverse</td><td>Turns in reverse</td><td>Turns in reverse</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || (tripped ? 'Reset the breaker: press STOP, fit the interlock and try again.' : 'Press one direction, then the other direction without STOP, and see.');
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '', bad = false;
    if (k === 'stop'){ dir = 0; tripped = false; msg = 'STOP: both contactors dropped out.'; }
    else if (tripped){ msg = 'The breaker is tripped. Press STOP first.'; bad = true; }
    else { const want = k === 'r' ? 1 : 2; if (!dir || dir === want){ dir = want; msg = want === 1 ? 'KM1 pulled in: the motor turns forward, and its NC cut KM2\'s line.' : 'KM2 pulled in: the motor turns in reverse (two phases swapped), and its NC cut KM1\'s line.'; }
      else if (lock){ msg = 'You pressed the other direction while the motor is running: the electrical interlock (NC) cuts the line and the mechanical one locks the contactor. Nothing happened. Stop first.'; }
      else { tripped = true; msg = 'Without an interlock: both contactors pulled in together. KM1 puts L1 on U and KM2 puts L3 on U: a short circuit between two phases, and the breaker tripped.'; bad = true; } }
    render(msg, bad); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=mode]').addEventListener('change', e => { lock = e.target.value === 'on'; dir = 0; tripped = false; render(''); o.onAct && o.onAct(); });
  render(''); return {destroy(){}};
}
/* 4. lathe: spindle M1 right/left (KM1/KM2) + tool height M2 up/down (KM3/KM4), one STOP */
function simLathe(host, o){
  let sp = 0, hv = 0, h = 0.5, ang = 0, raf = null, last = 0;
  const ui = simShell(host, o, `<span class="muted">Turning M1:</span><button type="button" class="btn pri" data-k="r">Forward (KM1)</button><button type="button" class="btn pri" data-k="l">Reverse (KM2)</button><span class="muted">Height M2:</span><button type="button" class="btn pri" data-k="u">Up (KM3)</button><button type="button" class="btn pri" data-k="d">Down (KM4)</button><button type="button" class="btn big" data-k="stop">STOP all</button><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const scene = () => { const ty = 150 - h * 80; const sc = sp ? '#1f8a3b' : '#9aa1a6', hc = hv ? '#1f8a3b' : '#9aa1a6';
    let s = `<svg viewBox="0 0 440 220" role="img" aria-label="A lathe: the spindle and the tool carrier"><g style="color:var(--ink)">`;
    s += `<rect x="20" y="170" width="400" height="30" rx="4" fill="#565c61"/><rect x="40" y="60" width="70" height="110" rx="6" fill="#8d959b" stroke="#444"/><text class="ar" x="75" y="52" font-size="10" text-anchor="middle" fill="currentColor">M1 turning</text>`;
    s += `<rect x="110" y="100" width="180" height="24" rx="4" fill="#c9ccd0" stroke="#444" transform="rotate(${0} 200 112)"/><g transform="rotate(${ang} 200 112)"><circle cx="200" cy="112" r="34" fill="none" stroke="${sc}" stroke-width="5" stroke-dasharray="20 14"/></g><text x="200" y="116" font-size="10" text-anchor="middle" fill="currentColor">${sp ? (sp === 1 ? 'fwd ↻' : 'rev ↺') : 'stopped'}</text>`;
    s += `<rect x="330" y="60" width="26" height="110" fill="#8d959b" stroke="#444"/><text class="ar" x="343" y="52" font-size="10" text-anchor="middle" fill="currentColor">M2 height</text>`;
    s += `<rect x="300" y="${ty - 10}" width="60" height="20" rx="3" fill="${hv ? '#dff3e4' : '#e9eaec'}" stroke="${hc}" stroke-width="2"/><path d="M300 ${ty}L286 ${ty - 6}V${ty + 6}z" fill="#333"/><text class="ar" x="330" y="${ty + 4}" font-size="8" text-anchor="middle" fill="currentColor">tool</text>`;
    if (hv) s += `<path d="M372 ${ty + (hv === 1 ? 14 : -14)}L372 ${ty + (hv === 1 ? -14 : 14)}" stroke="#1f8a3b" stroke-width="3" marker-end="url(#la)"/><defs><marker id="la" markerWidth="6" markerHeight="6" refX="3" refY="3" orient="auto"><path d="M0 0L6 3L0 6z" fill="#1f8a3b"/></marker></defs>`;
    s += `<text class="ar" x="220" y="214" font-size="10" text-anchor="middle" fill="var(--muted)">The two motors are independent: the spindle turns while the tool moves up and down at the same time, with one STOP for both.</text>`;
    return s + '</g></svg>'; };
  function render(msg, bad){
    ui.art.innerHTML = scene();
    ui.iec.innerHTML = motorsScene([{tag:'M1', on:sp, dir:sp === 2 ? 'R' : 'F', lamp:sp === 2 ? 'H2' : 'H1'}, {tag:'M2', on:hv, dir:hv === 2 ? 'R' : 'F', lamp:hv === 2 ? 'H4' : 'H3', lab:hv ? (hv === 1 ? 'rising' : 'lowering') : undefined}], msg, bad);
    ui.cont.innerHTML = row('KM1 turn fwd', sp === 1 ? 'pulled in' : 'stopped', sp === 1) + row('KM2 turn rev', sp === 2 ? 'pulled in' : 'stopped', sp === 2) + row('KM3 up', hv === 1 ? 'pulled in' : 'stopped', hv === 1) + row('KM4 down', hv === 2 ? 'pulled in' : 'stopped', hv === 2);
    ui.tt.innerHTML = `<thead><tr><th class="r">Pair</th><th>Contactors</th><th>Interlock</th></tr></thead><tbody><tr><td class="r">Turning M1</td><td>KM1 forward / KM2 reverse</td><td>KM1 21-22 in KM2's line and vice versa + mechanical</td></tr><tr><td class="r">Height M2</td><td>KM3 up / KM4 down</td><td>KM3 21-22 in KM4's line and vice versa + mechanical</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || 'Run the spindle in one direction, and at the same time raise or lower the tool. One STOP stops everything.';
  }
  const tick = t => { if (last){ const dt = Math.min(0.1, (t - last) / 1000); if (sp) ang += (sp === 1 ? 1 : -1) * 180 * dt; if (hv){ h += (hv === 1 ? 1 : -1) * 0.25 * dt; if (h >= 1){ h = 1; hv = 0; render('The tool reached the very top: on a real machine a limit switch stops it (practical 11).'); } if (h <= 0){ h = 0; hv = 0; render('The tool reached the very bottom: limit switch.'); } } if (sp || hv) ui.art.innerHTML = scene(); } last = t; raf = requestAnimationFrame(tick); };
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '', bad = false;
    if (k === 'stop'){ sp = 0; hv = 0; msg = 'STOP: all four contactors dropped out.'; }
    if (k === 'r' || k === 'l'){ const w = k === 'r' ? 1 : 2; if (sp && sp !== w){ msg = 'The spindle is running in the other direction: the interlock blocks it. Stop first.'; bad = true; } else { sp = w; msg = w === 1 ? 'KM1 pulled in: the spindle turns forward.' : 'KM2 pulled in: the spindle turns in reverse.'; } }
    if (k === 'u' || k === 'd'){ const w = k === 'u' ? 1 : 2; if (hv && hv !== w){ msg = 'The tool is moving in the other direction: the interlock blocks it. Stop first.'; bad = true; } else { hv = w; msg = w === 1 ? 'KM3 pulled in: the tool is rising.' : 'KM4 pulled in: the tool is lowering.'; } }
    render(msg, bad); o.onAct && o.onAct(); });
  render(''); raf = requestAnimationFrame(tick);
  return {destroy(){ if (raf) cancelAnimationFrame(raf); raf = null; }};
}

/* ---------- the lesson ---------- */
CL.lesson({
  id:'l8', n:8, title:'Lesson 8: Sequencing, jogging and reversing exercises',
  intro:'<p>Pick a device and follow it: <b>Definition</b> → <b>Look and symbol</b> → <b>Try it</b> → <b>Wire it</b> → <b>Questions</b>. Every exercise in this lesson has its own <b>circuit drawing</b> above the wiring board, and every exercise has a power circuit, a control circuit and signal lamps, just like a trainer\'s workbook. There are two deliberate mistakes to hunt for: <b>reversing without an interlock</b> (short circuit) and <b>a jog that seals in</b>.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. conditional start (5–8) */
  {id:'cond', icon:'hold', title:'A motor conditional on another motor (practicals 5–8)', goal:'An auxiliary contact of the first motor\'s contactor in the second motor\'s line: <b>NO 23-24</b> means “only if the first is running”, and <b>NC 21-22</b> means “only if the first is stopped”. With them you build sequences of 2 and 3 motors.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p>Want a motor to run only on a condition from another motor? The condition is made with an <b>auxiliary contact</b> of KM1 in KM2's coil line.</p>
     <p>With <span class="no">NO</span> 23-24, M2 runs <b>only if the first is running</b>, and if KM1 drops M2 drops with it. With <span class="nc">NC</span> 21-22, it runs <b>only if the first is stopped</b>, and if M1 starts M2 drops.</p>
     <p>The same idea makes a chain: M1, then M2 on KM1's NO, then M3 on KM2's NO.</p>
     <p class="alert">The condition goes in the <b>coil</b> line, not only in the holding branch.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Contactor with an auxiliary block NO + NO (23-24 and 33-34)', dev:KM('KM1', ['NO','NO']), art:'contactorArt', nema:[{k:'coil', opt:{letter:'M'}}, 'mNO3', 'crNO'], cap:'On top of the contactor is an auxiliary block with two contacts: the first, 13-14, for the seal-in, and the second, 23-24, for the condition. They move with the coil: coil pulled in = both closed.'},
      {title:'Contactor with an NO + NC block (23-24 and 21-22)', dev:KM('KM1', ['NO','NC']), art:'contactorArt', nema:[{k:'coil', opt:{letter:'M'}}, 'crNO', 'crNC'], cap:'The NC 21-22 is closed while the contactor is off and opens when it pulls in. That\'s what makes “only if the first is stopped”, and it\'s the same as the interlock contact in reversing.'},
      {title:'Practical 5: M2 only if M1 is running (NO 23-24)', dev:G, art:schem('e5'), noSym:true, cap:'M2\'s line starts from contact KM1 23-24, then STOP 2, then START 2 and the seal-in. This contact is open as long as M1 is stopped.'},
      {title:'Practical 7: M2 only if M1 is stopped (NC 21-22)', dev:G, art:schem('e7'), noSym:true, cap:'The same circuit but with an NC contact: M1 running = the line is cut. If M1 starts while M2 is running, M2 drops out.'},
      {title:'Practical 6: 3 motors in sequence', dev:G, art:schem('e6'), noSym:true, cap:'Each line starts from the NO of the contactor before it: KM1 23-24 for M2\'s line, and KM2 23-24 for M3\'s line.'},
      {title:'Practical 8: M2 only if M1 is stopped, and M3 only if M1 is running', dev:G, art:schem('e8'), noSym:true, cap:'KM1 has an NC block (21-22) for M2\'s line and an NO block (33-34) for M3\'s line. Two motors on two different conditions from the same contactor.'}]},
    {kind:'sim', title:'Try it', lead:'Start and stop the two motors and change the type of auxiliary contact: see when M2 is allowed and when it drops out by itself.', sims:[
      {title:'The condition between two motors: NO 23-24 or NC 21-22', custom:simCond, note:'The rule: NO = “only if running”, NC = “only if stopped”. And if the condition goes away while you\'re running, the second motor drops out immediately, because the contact is in the coil line.'}]},
    {kind:'bench', title:'Wire it', ex:['e5','e6','e7','e8']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'You want M2 to run only if M1 is running. In KM2\'s coil line you put:', a:['KM1\'s NO contact','KM1\'s NC contact','KM2\'s NO contact'], c:0, why:'NO is open while M1 is stopped, and closes when KM1 pulls in.', w:['','NC would do the opposite: M2 runs only while M1 is stopped.','That\'s M2\'s own seal-in contact.']},
      {q:'In practical 6 (3 motors in sequence) M1 suddenly stops. What happens:', a:['M2 and M3 keep running','M2 drops out, M3 runs on','M2 drops out, then M3'], c:2, why:'KM1 dropped out so 23-24 opened, so KM2 dropped out so its 23-24 opened, so KM3 dropped out.', w:['The auxiliary contacts are in the coil lines.','M3 was conditional on KM2, and KM2 dropped out.','']},
      {q:'The number 21-22 on an auxiliary block means:', a:['NO contact number 2','NC contact number 2','A second coil'], c:1, why:'The first digit (2) is the contact counter, and the second (1-2) means NC. 3-4 means NO.', w:['NO is 3-4 (e.g. 23-24).','','The coil is always A1-A2.']}]}
   ]},
  /* ---------------------------------------------------------------- 2. jog (9) */
  {id:'jog', icon:'pb', title:'Jogging with a double button (practical 9)', goal:'Momentary running: the motor runs only while you hold the button. A <b>double NO + NC button</b>: the NO energises the coil and the NC <b>breaks the seal-in line</b> while you press, so there\'s no seal-in.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p>Jog means the motor <b>runs while you hold</b> the button only, and stops as soon as you release it.</p>
     <p>The JOG button has two contacts: the <span class="no">NO</span> in parallel with START energizes the coil, and the <span class="nc">NC</span> in series with the holding contact breaks it, so the motor doesn't latch.</p>
     <p class="alert">JOG with NO only = it latches like START <b>and won't stop</b>.</p>
     <p class="tip">Alternative: a Run/Jog selector that breaks the holding line.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Double button: NO block (13-14) + NC block (21-22)', dev:PB('S2', 'black', 'JOG', true), nema:['pbNO', 'pbNC'], cap:'One head moves both blocks together. In the symbol, the dashed line between the two contacts means “they move together”.'},
      {title:'Practical 9: Start/Stop + Jog', dev:G, art:schem('e9'), noSym:true, cap:'JOG NO in parallel with START. Seal-in contact KM1 13-14 passes through JOG NC 21-22 before reaching the coil. The “stopped” lamp on KM1 21-22.'},
      {title:'The mistake: the seal-in returns straight to JOG\'s output', dev:G, art:schem('w2'), noSym:true, cap:'Here KM1 14 is connected to JOG 14 (the output), not to JOG 21: the NC isn\'t in the path, so as soon as you press JOG the contactor seals itself in.'}]},
    {kind:'sim', title:'Try it', lead:'Hold the JOG button and release it, then try START. Switch the seal-in wiring to the wrong one and see how the jog seals in.', sims:[
      {title:'A correct jog, or a jog that seals in', custom:simJog, note:'The whole difference is one wire: does KM1 14 go to JOG 21 (NC) or to JOG 14 (NO)?'}]},
    {kind:'bench', title:'Wire it', ex:['e9','w2']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'Why must the jog button be a double button (NO + NC)?', a:['To carry more current','The NC cuts the seal-in','To light two lamps'], c:1, why:'The NO energises the coil, and the NC prevents the seal-in. Without it the jog becomes a start.', w:['Current isn\'t the issue.','','The lamps have nothing to do with it.']},
      {q:'You pressed JOG and released it, and the motor kept running. Most likely:', a:['The overload has tripped','13-14 not through JOG\'s NC','The control fuse has blown'], c:1, why:'That\'s the classic mistake: the seal-in found a path that JOG doesn\'t cut.', w:['The overload stops things, it doesn\'t start them.','','A fuse doesn\'t keep anything running.']},
      {q:'The motor is running from START, and you press JOG and release it. What happens:', a:['It keeps running','It stops','It reverses'], c:1, why:'While you pressed JOG the NC opened and cut the seal-in, so when you released it the coil found no path.', w:['The seal-in was cut.','','There\'s no reversing here.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. reversing (10–12) */
  {id:'rev', icon:'cycle', title:'Reversing, interlocks and limit switches (practicals 10–12)', goal:'Two contactors on the same motor, the second swapping two phases. You need an <b>electrical interlock</b> (each contactor\'s NC in the other\'s line) and a <b>mechanical interlock</b>; without them both can pull in together = <b>a short circuit between two phases</b>. And with an NC limit switch in each direction it becomes a hoist.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p>Reversing is done with <b>two contactors</b>, the second with two phases swapped: KM1 connects <span class="term">L1 L2 L3</span> so the motor runs forward, and KM2 connects <span class="term">L3 L2 L1</span> so it runs in reverse.</p>
     <p class="alert">Both at once = <b>a short between L1 and L3</b>.</p>
     <p>So an <b>electrical interlock</b> is a must: each one's NC in the other's line. With it goes a <b>mechanical interlock</b>, in case a contact welds.</p>
     <p>The exercises build up: in exercise 10 you must STOP before reversing. In exercise 11 a hoist has an NC limit in each direction. And in exercise 12 double buttons reverse directly.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'The mechanical interlock between the two contactors', dev:KM('KM1', ['NO','NC'], 'contactor', {mech:'KM2'}), art:() => CL.art.mechInterlock({on:1}), noSym:true, cap:'KM1 pulled in: the lever tilted and locked KM2 mechanically. The part is fitted between the two contactors on the rail.'},
      {title:'Practical 10: forward/reverse with an electrical interlock', dev:G, art:schem('e10'), noSym:true, cap:'Each line: the button in parallel with the seal-in → the other contactor\'s NC → the coil. Overload 95-96 and STOP are in the common line.'},
      {title:'The mistake: no interlock', dev:G, art:schem('w1'), noSym:true, cap:'Each button goes straight to its coil. Press both buttons (or the second while the first is sealed in): both contactors pull in together = short circuit.'},
      {title:'Practical 11: a hoist with an NC limit switch in each direction', dev:G, art:schem('e11'), noSym:true, cap:'LS1 (top) NC in the “Up” line, LS2 (bottom) NC in the “Down” line. The limit opens when the hoist hits it, stopping that direction only.'},
      {title:'Practical 12: direct reversing with two double buttons', dev:G, art:schem('e12'), noSym:true, cap:'The “Reverse” button\'s NC in KM1\'s line and the “Forward” button\'s NC in KM2\'s line, together with the contactor interlock. You reverse without STOP.'}]},
    {kind:'sim', title:'Try it', lead:'Run forward, then press reverse without STOP: see what the interlock does. Then remove it and see the short circuit.', sims:[
      {title:'Reversing: with and without an interlock', custom:simRev, note:'Electrical and mechanical interlocks always together. On a hoist the limit switch goes as an NC in the same line, before the interlock contact.'}]},
    {kind:'bench', title:'Wire it', ex:['e10','w1','e11','e12']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'Two reversing contactors pulled in together. The result:', a:['The motor turns faster','A phase-to-phase short','The motor stops gently'], c:1, why:'Each contactor puts a different phase on the same motor terminal.', w:['','','There\'s nothing gentle about a short circuit.']},
      {q:'The electrical interlock is made with:', a:['Each contactor\'s NO in the other\'s line','Each contactor\'s NC in the other\'s line','The overload'], c:1, why:'The NC opens when the contactor pulls in, cutting the other\'s line.', w:['NO would do the opposite: the second would only run if the first is running.','','The overload is for overcurrent.']},
      {q:'On the hoist (practical 11) the “top” limit switch is wired:', a:['NO in the “Up” line','NC in the “Up” line','NC in the “Down” line'], c:1, why:'Closed while the hoist is away, and it opens when the hoist hits it, stopping only the upward movement.', w:['NO would stop the hoist rising at all.','','That\'s where the “bottom” limit goes.']}]}
   ]},
  /* ---------------------------------------------------------------- 4. lathe (13) */
  {id:'lathe', icon:'motor', title:'The lathe with 4 contactors (practical 13)', goal:'Two reversing circuits side by side: the turning motor forward/reverse (KM1/KM2) and the height motor up/down (KM3/KM4), each pair with its interlock, and <b>one STOP</b> for the whole machine. The biggest panel in the simulator: 63 wires.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p>The lathe has <b>two motors, each with two directions</b>, so 4 contactors. The spindle motor M1: KM1 forward and KM2 reverse. The tool post motor M2: KM3 up and KM4 down.</p>
     <p>Each pair has an electrical and a mechanical interlock. The two pairs are independent, with no condition between them. And one STOP before the L bar stops all four.</p>
     <p class="tip">Wire <b>one pair at a time</b>: M1 and test it, then M2.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Practical 13: a lathe (4 contactors, two motors, one STOP)', dev:G, art:schem('e13'), noSym:true, cap:'Four control lines on the same L bar after STOP: each line is a button in parallel with the seal-in → the opposite contactor\'s NC → the coil → its lamp.'},
      {title:'Contactor with a mechanical interlock (KM3/KM4 pair)', dev:KM('KM3', ['NO','NC'], 'contactor', {mech:'KM4'}), art:() => CL.art.mechInterlock({on:2}), noSym:true, cap:'Each pair has its own interlock part. The two pairs are separate from each other.'}]},
    {kind:'sim', title:'Try it', lead:'Turn the spindle in one direction, and at the same time raise and lower the tool. Try reversing without stopping: the interlock prevents it. One STOP stops everything.', sims:[
      {title:'The lathe: two motors × two directions', custom:simLathe, note:'The tool stops by itself at the very top and bottom: on a real machine that\'s a limit switch (as in practical 11).'}]},
    {kind:'bench', title:'Wire it', ex:['e13']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'On the lathe, KM1 (turn forward) is running. Can you press “Up” (KM3)?', a:['No, the interlock blocks it','Yes, the pairs are independent','Only after STOP'], c:1, why:'The interlock is only between KM1 and KM2, and the second pair is independent.', w:['The interlock is within each pair, not between the pairs.','','No need.']},
      {q:'One STOP for the whole machine is wired:', a:['In each contactor\'s line separately','In the common line before the L bar','On the overload'], c:1, why:'It cuts the supply to all four lines at once.', w:['You\'d need 4 buttons.','','The overload is protection, not control.']},
      {q:'The number of electrical interlock (NC) contacts in practical 13:', a:['2','4','8'], c:1, why:'An NC contact of each contactor in the line of its opposite: 4 contactors = 4 contacts.', w:['','','']}]}
   ]}
  ],
  exercises:L8EX
});
})();
</script>
</body>
</html>
