<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>إنترفيو المواتير</title>
<meta name="description" content="أسئلة إنترفيو عن المواتير الكهربية: الإندكشن موتور، السرعة التزامنية والسليب، قراءة النيم بليت، ستار ودلتا، DOL والسوفت ستارتر والانفرتر، اختبار العزل بالميجر، ومواتير السينجل فيز بالكباستور.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iv.css">
<script src="iv.js"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">LearnElectricals · أسئلة الإنترفيو · القسم ⁦2⁩ من ⁦9⁩</p>
    <h1>المواتير</h1>
    <p>الموتور هو أكتر حمل هتقابله في أي مصنع، فأكيد هتتسأل عليه. السؤال المعتاد بيبدأ بـ «الموتور بيشتغل إزاي؟» وبيخلص بـ «موتور سخن، هتعمل إيه؟». جهّز نفسك تحسب السرعة والسليب والتيار من النيم بليت في دماغك.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ كل الأقسام</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<section class="panel tools" id="tools" aria-label="البحث والفلترة">
  <div class="srch"><label for="q" class="vh">دوّر في أسئلة القسم</label><input id="q" type="search" autocomplete="off" placeholder="دوّر في أسئلة القسم ده… (مثلًا: ⁦slip⁩ أو الميجر)"></div>
  <div class="frow">
    <div class="flt" role="group" aria-label="المستوى">
      <button type="button" class="chip" data-lv="" aria-pressed="true">الكل <span>⁦25⁩</span></button><button type="button" class="chip" data-lv="1" aria-pressed="false">مبتدئ <span>⁦11⁩</span></button><button type="button" class="chip" data-lv="2" aria-pressed="false">متوسط <span>⁦10⁩</span></button><button type="button" class="chip" data-lv="3" aria-pressed="false">خبير <span>⁦4⁩</span></button>
    </div>
    <div class="flt" role="group" aria-label="حالتك">
      <button type="button" class="chip" data-st="" aria-pressed="true">أي حالة</button><button type="button" class="chip" data-st="n" aria-pressed="false">مش عارفها</button><button type="button" class="chip" data-st="u" aria-pressed="false">لسه</button><button type="button" class="chip" data-st="y" aria-pressed="false">عارفها</button>
    </div>
  </div>
  <div class="acts"><button type="button" class="btn pri" id="testBtn">اختبر نفسك</button><button type="button" class="btn" id="openAll" aria-pressed="false">افتح كل الشرح</button><button type="button" class="btn" id="printBtn">اطبع</button></div>
  <div class="prog"><p class="cnt" id="cnt" aria-live="polite"></p><div class="bar" role="progressbar" aria-valuemin="0" aria-valuemax="100" aria-label="الأسئلة اللي عارفها"><i></i></div><p class="known" id="known"></p></div>
</section>

<section class="panel test" id="test" hidden aria-label="اختبر نفسك"></section>

<section class="qs" id="list" data-topic="motors" aria-label="الأسئلة">
<article class="q" id="motors-01" data-lv="1">
  <div class="qh"><span class="qn">1</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">الإندكشن موتور الثري فيز بيشتغل إزاي؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الـ ⁦3⁩ فازات في ملفات الستاتور بيعملوا مجال مغناطيسي دوّار. المجال ده بيقطع قضبان الروتور ⁦(Squirrel Cage)⁩ فيولّد فيها تيار، والتيار ده مع المجال بيعمل عزم يلف الروتور ورا المجال.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الروتور عمره ما يوصل لسرعة المجال بالظبط، لأنه لو وصل مفيش قطع للمجال، يعني مفيش تيار في الروتور ومفيش عزم. الفرق ده اسمه <b>السليب</b>.</p>
<p>اسمه «إندكشن» لأن التيار في الروتور بيتولّد بالحث، من غير فُرش ولا توصيل كهربي.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-02" data-lv="1">
  <div class="qh"><span class="qn">2</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إزاي تحسب السرعة التزامنية لموتور؟ موتور ⁦4 Pole⁩ على ⁦50 Hz⁩ سرعته كام؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦Ns = 120 × f ÷ P⁩ (P عدد الأقطاب). على ⁦50 Hz: 2 Pole = 3000 rpm⁩، و ⁦4 Pole = 1500 rpm⁩، و ⁦6 Pole = 1000 rpm⁩، و ⁦8 Pole = 750 rpm⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>Ns = 120 × f / P</span></div>
<p>على ⁦60 Hz⁩ نفس الموتور ⁦4 Pole⁩ سرعته التزامنية ⁦1800 rpm⁩.</p>
<p>السرعة الفعلية اللي على النيم بليت بتبقى أقل شوية، مثلًا ⁦1450⁩ أو ⁦1475 rpm⁩ لموتور ⁦4 Pole⁩.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تخلط بين عدد الأقطاب وعدد أزواج الأقطاب. لو المعادلة مكتوبة ⁦Ns = 60 × f ÷ p⁩ يبقى ⁦p⁩ هنا عدد <b>الأزواج</b> (موتور ⁦4 Pole⁩ يعني ⁦p = 2⁩).</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-03" data-lv="1">
  <div class="qh"><span class="qn">3</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">يعني إيه السليب؟ واحسبه لموتور مكتوب عليه ⁦1450 rpm⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>السليب ⁦s = (Ns − N) ÷ Ns⁩. الموتور ⁦1450 rpm⁩ أكيد ⁦4 Pole (Ns = 1500)⁩، يبقى ⁦s = (1500 − 1450) ÷ 1500 ≈ 3.3%⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>السليب بيزيد مع زيادة الحمل. على اللاحمل الموتور يقرّب جدًا من ⁦1500⁩، وعلى الحمل الكامل يوصل للسرعة اللي على اللوحة.</p>
<p>المواتير الكبيرة سليبها صغير (حوالي ⁦1%⁩ أو أقل)، والصغيرة سليبها أكبر (ممكن ⁦5⁩ إلى ⁦6%⁩).</p>
<p>تقدر تستنتج عدد الأقطاب من السرعة على اللوحة: أقرب سرعة تزامنية فوقها.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-04" data-lv="1">
  <div class="qh"><span class="qn">4</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إيه أهم البيانات على النيم بليت بتاع الموتور؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>القدرة ⁦kW⁩ (قدرة العمود الخارجة)، الجهد وطريقة التوصيل (مثلًا ⁦Δ/Y 400/690 V⁩)، التيار المقنّن، ⁦cosφ⁩، السرعة ⁦rpm⁩، التردد ⁦Hz⁩، الكفاءة أو كلاس ⁦IE⁩، درجة الحماية ⁦IP⁩، كلاس العزل، ونوع التشغيل ⁦Duty⁩ زي ⁦S1⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li><b>⁦Insulation Class F⁩</b>: العزل يستحمل ⁦155 °C⁩</li><li><b>⁦IP55⁩</b>: محمي من التراب ومن رش المية</li><li><b>⁦S1⁩</b>: تشغيل مستمر. ⁦S3⁩ مثلًا تشغيل متقطع بنسبة معيّنة</li><li><b>⁦SF⁩</b> ⁦(Service Factor)⁩ في المواتير الأمريكي: ⁦1.15⁩ يعني يستحمل ⁦15%⁩ زيادة باستمرار</li></ul>
<p>البيانات دي هي أول حاجة هتدخلها في الانفرتر والأوفرلود ريليه.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-05" data-lv="2">
  <div class="qh"><span class="qn">5</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">موتور ⁦11 kW⁩ على ⁦400 V⁩، الكفاءة ⁦90%⁩ والباور فاكتور ⁦0.85⁩. التيار هيبقى حوالي كام؟ وليه مينفعش تحسبه من الـ ⁦kW⁩ على طول؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن الـ ⁦11 kW⁩ دي قدرة <b>خارجة</b> على العمود. القدرة الداخلة = ⁦11 ÷ 0.9 ≈ 12.2 kW⁩. التيار = ⁦12,222 ÷ (1.732 × 400 × 0.85) ≈ 20.8 A⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>I = P_out / (√3 × V × cosφ × η)</span></div>
<p>القيمة دي قريبة جدًا من اللي هتلاقيه على لوحة موتور ⁦11 kW 4 Pole⁩ (غالبًا بين ⁦20⁩ و ⁦22 A⁩).</p>
<p>القاعدة السريعة «⁦2 A⁩ لكل ⁦kW⁩ على ⁦400 V⁩» بتطلع ⁦22 A⁩، قريبة برضه. بس للمواتير الصغيرة جدًا القاعدة دي بتقلّل التيار لأن كفاءتها وباور فاكتورها أقل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-06" data-lv="1">
  <div class="qh"><span class="qn">6</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">موتور مكتوب عليه ⁦Δ/Y 230/400 V⁩، توصّله إزاي على شبكة ⁦400 V⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p><b>ستار</b>. الرقم الصغير دايمًا للدلتا والكبير للستار. على ⁦400 V⁩ بين الخطوط توصّله ستار، فكل ملف بياخد ⁦230 V⁩ وده المقنّن بتاعه.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو نفس الموتور اتوصّل دلتا على ⁦400 V⁩، كل ملف هياخد ⁦400 V⁩ بدل ⁦230 V⁩، فالتيار هيعلى جدًا والموتور هيتحرق.</p>
<p>لو الموتور مكتوب عليه ⁦Δ/Y 400/690 V⁩، على شبكة ⁦400 V⁩ يتوصّل <b>دلتا</b>، وده الموتور اللي ينفع معاه ستار دلتا ستارتر.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تبص على الجهد الكبير وتقول «الموتور ⁦400 V⁩ يبقى دلتا». ركّز في الحرف اللي قدّام كل رقم.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-07" data-lv="2">
  <div class="qh"><span class="qn">7</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ليه بنعمل ستار دلتا؟ وإيه شرطه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>عشان نقلّل تيار البداية. في الستار كل ملف بياخد ⁦V ÷ √3⁩، فتيار الخط وعزم البداية بيبقوا <b>تلت</b> قيمتهم لو بدأنا دلتا مباشرة. شرطه إن الموتور يكون مصمم يشتغل <b>دلتا على جهد الشبكة</b> (يعني ⁦400/690 V⁩ على شبكة ⁦400 V⁩) وطالع منه ⁦6⁩ أطراف.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>المكونات: كونتاكتور ⁦Main⁩، كونتاكتور ⁦Star⁩، كونتاكتور ⁦Delta⁩، وتايمر بيحوّل غالبًا بعد ما الموتور يوصل حوالي ⁦80⁩ إلى ⁦90%⁩ من سرعته (عمليًا ثواني قليلة حسب الحمل).</p>
<p>عيبه إن العزم كمان بيبقى تلت، فمينفعش مع حمل تقيل في البداية. وفيه نطّة تيار لحظة التحويل ⁦(Open Transition)⁩.</p>
<p>الأوفرلود ريليه لو متركّب بعد الـ ⁦Main⁩ (جوه دايرة الملفات) بيتظبط على ⁦I_rated ÷ √3 ≈ 0.58⁩ من تيار النيم بليت.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تظبط الأوفرلود على تيار النيم بليت كامل وهو متركّب في فرع الملفات. كده الموتور مش محمي، لأن التيار اللي الأوفرلود بيشوفه هو تيار الفيز بس.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-08" data-lv="2">
  <div class="qh"><span class="qn">8</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه المشاكل المعروفة في ستار دلتا ستارتر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>أشهرها: الموتور مبيعرفش يوصل لسرعته في الستار مع حمل تقيل فيسحب تيار عالي وقت التحويل، توصيل الدلتا غلط (ترتيب ⁦U2⁩ و ⁦V2⁩ و ⁦W2⁩) فيعمل نطّة تيار ضخمة أو يفصل القاطع، الإنترلوك بين ⁦Star⁩ و ⁦Delta⁩ مش شغال فيعمل شورت، أو وقت التايمر غلط.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>خطوات الفحص:</p>
<ul><li>قيس الوقت اللي الموتور بياخده يوصل لسرعته، واظبط التايمر عليه</li><li>اتأكد من الإنترلوك الكهربي (⁦NC⁩ من كل واحد في كويل التاني) والميكانيكي</li><li>راجع التوصيلة: في الدلتا الصح ⁦U1⁩ بيتربط مع ⁦W2⁩، و ⁦V1⁩ مع ⁦U2⁩، و ⁦W1⁩ مع ⁦V2⁩ (أو حسب رسمة الصانع)، والمهم إن اتجاه الدوران في الستار والدلتا يبقى واحد</li><li>فيه تايمرات ستار دلتا فيها تأخير صغير بين فصل الستار ودخول الدلتا (حوالي ⁦50 ms⁩) عشان القوس الكهربي يطفي</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-09" data-lv="1">
  <div class="qh"><span class="qn">9</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">يعني إيه ⁦DOL⁩؟ وتيار البداية بتاعه قد إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦DOL (Direct On Line)⁩ يعني الموتور بياخد جهد الشبكة كامل مرة واحدة من خلال كونتاكتور. أبسط وأرخص طريقة، والعزم كامل. تيار البداية بيوصل حوالي ⁦5⁩ إلى ⁦8⁩ مرات التيار المقنّن (غالبًا ⁦6⁩ إلى ⁦7⁩).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>بيتستخدم مع المواتير الصغيرة والمتوسطة، أو لما الشبكة تستحمل نطّة التيار.</p>
<p>مشاكله مع المواتير الكبيرة: هبوط جهد في الشبكة، صدمة ميكانيكية على الكوبلنج والسيور والجيربوكس، وفي المضخات بيعمل ⁦Water Hammer⁩.</p>
<p>أقصى قدرة مسموح تشغيلها ⁦DOL⁩ بتعتمد على قوة الشبكة وشروط شركة الكهربا، مفيش رقم واحد ثابت.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-10" data-lv="2">
  <div class="qh"><span class="qn">10</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">قارن بين ⁦DOL⁩ والسوفت ستارتر والانفرتر.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦DOL⁩: أرخص، عزم كامل، تيار بداية عالي جدًا، مفيش تحكم في السرعة. السوفت ستارتر: بيرفع الجهد تدريجيًا بالثايرستور، بيقلل تيار البداية والصدمة، بس مبيغيّرش السرعة والعزم بيقل. الانفرتر: بيغيّر التردد والجهد، بيبدأ بتيار قريب من المقنّن مع عزم عالي، وبيتحكم في السرعة طول الوقت.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="tblw"><table class="tbl"><thead><tr><th></th><th>⁦DOL⁩</th><th>⁦Soft Starter⁩</th><th>⁦VFD⁩</th></tr></thead><tbody><tr><td>تيار البداية</td><td>⁦5⁩ إلى ⁦8⁩ مرات</td><td>حوالي ⁦2⁩ إلى ⁦4⁩ مرات (بيتظبط)</td><td>حوالي ⁦1⁩ إلى ⁦1.5⁩ مرة</td></tr><tr><td>عزم البداية</td><td>كامل</td><td>بيقل مع مربع الجهد</td><td>عالي ممكن ⁦150%⁩ أو أكتر</td></tr><tr><td>تحكم في السرعة</td><td>لا</td><td>لا</td><td>أيوه</td></tr><tr><td>توفير طاقة</td><td>لا</td><td>لا تقريبًا</td><td>أيوه في المضخات والمراوح</td></tr><tr><td>التكلفة</td><td>الأقل</td><td>متوسطة</td><td>الأعلى</td></tr></tbody></table></div>
<p>السوفت ستارتر غالبًا معاه كونتاكتور <b>⁦Bypass⁩</b> بيقفل بعد ما الموتور يوصل سرعته، عشان الثايرستورات متسخنش.</p>
<p>الانفرتر عيوبه: هارمونيكس، محتاج كابل ⁦Shielded⁩ واهتمام بالـ ⁦EMC⁩، وأغلى.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-11" data-lv="2">
  <div class="qh"><span class="qn">11</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">ليه السوفت ستارتر مش مناسب لحمل تقيل في البداية زي كسّارة أو سير محمّل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن عزم الموتور بيتناسب مع <b>مربع</b> الجهد. لو السوفت ستارتر بدأ بـ ⁦50%⁩ جهد، العزم هيبقى حوالي ⁦25%⁩ بس من عزم الـ ⁦DOL⁩. الحمل التقيل محتاج عزم عالي من أول لحظة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>T ∝ V²</span></div>
<p>الحمل المناسب للسوفت ستارتر: المضخات الطرد المركزي والمراوح (عزمها قليل في البداية وبيزيد مع السرعة).</p>
<p>للأحمال التقيلة في البداية الأفضل انفرتر، لأنه بيدّي عزم عالي من سرعة قليلة مع تيار معقول.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-12" data-lv="1">
  <div class="qh"><span class="qn">12</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إزاي تعكس اتجاه دوران موتور ثري فيز؟ وموتور سينجل فيز؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الثري فيز: بدّل أي فازتين من الـ ⁦3⁩. السينجل فيز (بكباستور): اعكس طرفي ملف التقويم ⁦(Start/Auxiliary Winding)⁩ بالنسبة للملف الرئيسي، أو حسب رسمة الأطراف.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>في الثري فيز تبديل فازتين بيعكس ترتيب الفازات ⁦(Phase Sequence)⁩ فالمجال يلف في الاتجاه العكسي.</p>
<p>في دايرة عكس الحركة لازم إنترلوك بين كونتاكتور الأمام والخلف عشان ميقفلوش مع بعض ويعملوا شورت.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تبدّل الـ ⁦3⁩ فازات كلهم (⁦L1⁩ مكان ⁦L2⁩ و ⁦L2⁩ مكان ⁦L3⁩ و ⁦L3⁩ مكان ⁦L1⁩). ده دوران للترتيب ومش هيعكس الاتجاه.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-13" data-lv="1">
  <div class="qh"><span class="qn">13</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إزاي تعمل اختبار عزل لموتور بالميجر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>افصل الكهربا واعمل ⁦LOTO⁩، فك كابلات الموتور من الانفرتر أو السوفت ستارتر، وقيس بين كل ملف والجسم (الأرضي) وبين الملفات وبعضها. لمواتير ⁦400 V⁩ بنستخدم غالبًا ⁦500 V DC⁩ (ناس كتير بتستخدم ⁦1000 V⁩). القراية الكويسة لموتور سليم بتبقى مئات الميجا أوم أو أكتر.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>خطوات عملية:</p>
<ul><li>افصل الموتور عن أي جهاز إلكتروني (انفرتر، سوفت ستارتر، كباستور، ⁦Surge Arrester⁩)</li><li>قيس دقيقة كاملة (القراية بتطلع مع الوقت)</li><li>بعد الاختبار فرّغ الشحنة في الأرضي، الملف بيتشحن زي المكثف</li><li>سجّل القراية ودرجة الحرارة، والأهم إنك تتابع الاتجاه ⁦(Trend)⁩ من مرة للتانية</li></ul>
<p>كحد أدنى: ⁦IEEE 43⁩ بتقول ⁦5 MΩ⁩ للملفات العادية ⁦(Random Wound)⁩ تحت ⁦1 kV⁩. لو القراية تحت كده أو بتقل مع كل قياس، الموتور محتاج تنضيف وتنشيف أو لف.</p>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تعمل ميجر على الموتور وهو لسه متوصّل في الانفرتر. الـ ⁦500⁩ أو ⁦1000 V DC⁩ ممكن تضرب الـ ⁦IGBTs⁩ ودايرة القياس في الانفرتر.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-14" data-lv="3">
  <div class="qh"><span class="qn">14</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">يعني إيه ⁦Polarization Index (PI)⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦PI⁩ = قراية العزل بعد ⁦10⁩ دقايق ÷ القراية بعد دقيقة. بيوضّح حالة العزل من غير ما يتأثر قوي بالحرارة. ⁦PI⁩ حوالي ⁦2⁩ أو أكتر يعني العزل نضيف وناشف، وتحت ⁦1.5⁩ غالبًا فيه رطوبة أو وساخة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>⁦IEEE 43⁩ بتطلب ⁦PI⁩ أقل حاجة ⁦2.0⁩ لمعظم كلاسات العزل (⁦B⁩ و ⁦F⁩ و ⁦H⁩) و ⁦1.5⁩ لكلاس ⁦A⁩.</p>
<p>فيه نسخة أسرع اسمها ⁦DAR⁩ = قراية ⁦60⁩ ثانية ÷ ⁦30⁩ ثانية.</p>
<p>لو قراية الدقيقة الواحدة عالية جدًا (أكتر من حوالي ⁦5000 MΩ⁩)، الـ ⁦PI⁩ ممكن ميبقاش ليه معنى.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-15" data-lv="1">
  <div class="qh"><span class="qn">15</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">إزاي تتأكد إن ملفات الموتور سليمة بالأفوميتر؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>افصل الموتور، فك الكوبريهات ⁦(Links)⁩ من البوكس، وقيس مقاومة كل ملف: ⁦U1-U2⁩ و ⁦V1-V2⁩ و ⁦W1-W2⁩. الـ ⁦3⁩ قرايات لازم يبقوا قريبين جدًا من بعض (فرق صغير، في حدود حوالي ⁦5%⁩ أو أقل). وقيس من كل ملف للجسم ومن ملف لملف، المفروض مفتوح (وده يتأكد بالميجر).</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>مقاومة الملفات في المواتير الكبيرة صغيرة جدًا (أقل من ⁦1 Ω⁩) فالأفوميتر العادي مش دقيق، والأحسن ميكرو أوم ميتر أو ⁦Low Resistance Ohmmeter⁩.</p>
<p>لو ملف مقاومته أقل من التانيين بوضوح، غالبًا فيه شورت بين لفّات ⁦(Inter-turn Short)⁩، وده ممكن الميجر ميكشفهوش.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-16" data-lv="2">
  <div class="qh"><span class="qn">16</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">موتور بيسخن زيادة، تدوّر على إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>اتأكد الأول بالأرقام: قيس التيار في الـ ⁦3⁩ فازات والجهد بين الخطوط وقارن بالنيم بليت. بعد كده دوّر على: حمل ميكانيكي زيادة، جهد واطي أو عالي، عدم اتزان في الجهد، فقد فاز، تهوية مسدودة أو مروحة مكسورة، رومان بلي، توصيلة غلط، أو تشغيل على انفرتر بسرعة قليلة لفترة طويلة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>عدم اتزان الجهد بنسبة ⁦1%⁩ ممكن يعمل عدم اتزان في التيار حوالي ⁦6⁩ إلى ⁦10%⁩، وده بيسخّن الموتور جدًا</li><li>لو التيار طبيعي والموتور سخن: تهوية، رومان بلي، حرارة المكان، أو التشغيل بسرعة قليلة</li><li>لو التيار عالي: حمل، جهد، أو مشكلة ميكانيكية</li><li>لمس جسم الموتور مش مقياس، استخدم ترمومتر ⁦Infrared⁩ أو كاميرا حرارية. موتور كلاس ⁦F⁩ جسمه ممكن يبقى ⁦70⁩ إلى ⁦80 °C⁩ وهو سليم</li></ul>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تكبّر ضبط الأوفرلود عشان الموتور «يبطّل يفصل». كده بتداري العرض ومبتحلّش السبب، والموتور هيتحرق.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-17" data-lv="2">
  <div class="qh"><span class="qn">17</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه اللي بيحصل لو موتور ثري فيز فقد فاز وهو شغّال؟ ولو فقده وهو واقف؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>وهو شغّال: غالبًا هيكمّل لف بس التيار في الفازتين الباقيين بيزيد كتير (ممكن يوصل حوالي ⁦1.7⁩ مرة أو أكتر حسب الحمل) وصوته يعلى ويسخن بسرعة. وهو واقف: مش هيعرف يبدأ، هيزن ⁦(Hum)⁩ بس ويسحب تيار عالي جدًا.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>اسمها <b>⁦Single Phasing⁩</b>. أسبابها: فيوز ضارب في فاز، كونتاكت محروق في الكونتاكتور، وصلة سايبة.</p>
<p>الحماية: أوفرلود ريليه فيه حساسية لفقد الفاز ⁦(Differential/Phase Loss)⁩، أو ريليه مراقبة فازات ⁦Phase Failure Relay⁩، أو حماية إلكترونية للموتور.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-18" data-lv="1">
  <div class="qh"><span class="qn">18</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">ليه الموتور السينجل فيز محتاج كباستور؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>لأن ملف واحد على سينجل فيز بيعمل مجال <b>نابض</b> مش دوّار، فالموتور مبيعرفش يبدأ لوحده (عزم البداية صفر). فبنحط ملف تاني (ملف التقويم) معاه كباستور يأخّر/يقدّم التيار فيه، فيتعمل مجال شبه دوّار يبدأ بيه الموتور.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>لو الموتور السينجل فيز بدأ يلف (حتى بإيدك)، هيكمّل في نفس الاتجاه، وده اختبار سريع إن المشكلة في دايرة البدء.</p>
<p>أنواعه: ⁦Capacitor Start⁩، و ⁦Capacitor Run (PSC)⁩، و ⁦Capacitor Start Capacitor Run⁩، و ⁦Shaded Pole⁩ في المراوح الصغيرة.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-19" data-lv="2">
  <div class="qh"><span class="qn">19</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">إيه الفرق بين كباستور التقويم ⁦(Start)⁩ وكباستور التشغيل ⁦(Run)⁩؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>كباستور الـ ⁦Start⁩ سعته كبيرة (مثلًا ⁦100⁩ إلى ⁦300 µF⁩)، غالبًا إلكتروليتي، بيشتغل ثواني بس في البداية وبيخرج بمفتاح طرد مركزي أو ريليه. كباستور الـ ⁦Run⁩ سعته أصغر (مثلًا ⁦5⁩ إلى ⁦50 µF⁩)، من نوع ⁦Film⁩ (بولي بروبيلين)، وبيفضل شغّال طول الوقت.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<ul><li>لو كباستور الـ ⁦Start⁩ فضل في الدايرة (مفتاح الطرد المركزي لزق)، هيسخن ويفرقع</li><li>لو حطيت كباستور ⁦Start⁩ مكان ⁦Run⁩، مش هيستحمل التشغيل المستمر</li><li>لازم البديل بنفس السعة ⁦µF⁩ وجهد مساوي أو أعلى (مثلًا ⁦450 V AC⁩)</li><li>فرّغ الكباستور قبل ما تقيسه أو تلمسه</li></ul>
<div class="mist"><b>اللي بيغلط فيه الناس:</b> تكبّر سعة كباستور الـ ⁦Run⁩ عشان «الموتور ياخد قوة». ده بيزوّد التيار في ملف التقويم ويسخّنه.</div>
  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-20" data-lv="2">
  <div class="qh"><span class="qn">20</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">موتور سينجل فيز بيزن ومبيلفش، ولو دفعته بإيدك بيلف. العطل فين؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>المشكلة في دايرة البدء: غالبًا الكباستور ضعيف أو مفتوح، أو مفتاح الطرد المركزي مش بيقفل، أو ملف التقويم مقطوع. الملف الرئيسي سليم لأن الموتور بيكمّل لف بعد الدفعة.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>الفحص: افصل الكهربا، فرّغ الكباستور، قيس سعته بأفوميتر فيه ⁦µF⁩ وقارن بالمكتوب. بعدين قيس مقاومة ملف التقويم، وشوف كونتاكت مفتاح الطرد المركزي.</p>
<p>لو الكباستور منفوخ أو مسرّب زيت، غيّره على طول.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-21" data-lv="3">
  <div class="qh"><span class="qn">21</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">ليه الموتور بيسحب تيار كبير وهو شغّال من غير حمل؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>ده طبيعي. الموتور الإندكشن محتاج تيار <b>مغنطة</b> ثابت تقريبًا عشان يعمل المجال، وده بيبقى غالبًا ⁦25⁩ إلى ⁦50%⁩ من التيار المقنّن (وأكتر في المواتير الصغيرة وكتيرة الأقطاب). الباور فاكتور على اللاحمل بيبقى واطي جدًا.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>عشان كده تيار اللاحمل مش مقياس لقدرة الحمل. لما الحمل يزيد، التيار مبيزيدش بنسبة الحمل بالظبط لأن جزء المغنطة ثابت.</p>
<p>ده كمان سبب إن الموتور الشغّال على حمل خفيف دايمًا يبوّظ الباور فاكتور بتاع المصنع.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-22" data-lv="2">
  <div class="qh"><span class="qn">22</span><span class="lv lv2">متوسط</span></div>
  <h2 class="qt">كلاسات العزل ⁦B⁩ و ⁦F⁩ و ⁦H⁩ معناها إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>دي أقصى درجة حرارة يستحملها العزل باستمرار: ⁦Class B = 130 °C⁩، و ⁦Class F = 155 °C⁩، و ⁦Class H = 180 °C⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>معظم المواتير الحديثة عزلها ⁦Class F⁩ بس مصممة إن ارتفاع الحرارة يبقى في حدود ⁦Class B⁩، وده بيدّي هامش أمان وعمر أطول.</p>
<p>قاعدة مشهورة: كل ⁦10 °C⁩ زيادة فوق الحد بتقلّل عمر العزل تقريبًا للنص.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-23" data-lv="1">
  <div class="qh"><span class="qn">23</span><span class="lv lv1">مبتدئ</span></div>
  <h2 class="qt">درجة الحماية ⁦IP55⁩ معناها إيه؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الرقم الأول للأجسام الصلبة والتراب، والتاني للمية. ⁦IP55⁩: محمي من التراب بدرجة كويسة (التراب اللي يدخل مش بيأثر على الشغل) ومحمي من رشّ المية بالخرطوم من أي اتجاه.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>أمثلة: ⁦IP54⁩ رذاذ مية، ⁦IP65⁩ مقفول تمامًا ضد التراب مع رش مية، ⁦IP67⁩ يستحمل غطس مؤقت.</p>
<p>الموتور اللي في مكان غسيل بالضغط محتاج ⁦IP⁩ أعلى، أو ⁦IP69K⁩ لمصانع الأغذية.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-24" data-lv="3">
  <div class="qh"><span class="qn">24</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">احسب عزم موتور ⁦11 kW⁩ سرعته ⁦1460 rpm⁩.</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>⁦T = 9550 × P(kW) ÷ n(rpm) = 9550 × 11 ÷ 1460 ≈ 72 Nm⁩.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<div class="formula" dir="ltr"><span>T [Nm] = 9550 × P [kW] / n [rpm]</span></div>
<p>الرقم ⁦9550⁩ جاي من ⁦60 ÷ (2π) × 1000⁩.</p>
<p>المعادلة دي بتوضّح ليه موتور ⁦2 Pole⁩ وموتور ⁦4 Pole⁩ بنفس الـ ⁦kW⁩ عزمهم مختلف: الـ ⁦4 Pole⁩ عزمه تقريبًا الضعف لأن سرعته النص.</p>
<p>وفي الانفرتر فوق ⁦50 Hz⁩، القدرة بتفضل ثابتة والسرعة بتزيد، فالعزم المتاح بيقل.</p>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<article class="q" id="motors-25" data-lv="3">
  <div class="qh"><span class="qn">25</span><span class="lv lv3">خبير</span></div>
  <h2 class="qt">إيه تيارات الرومان بلي ⁦(Bearing Currents)⁩ مع الانفرتر؟ وإزاي نمنعها؟</h2>
  <div class="qa"><span class="ql">الإجابة المختصرة</span><p>الانفرتر بيطلع جهد ⁦Common Mode⁩ بيتشحن على العمود ويتفرّغ من خلال الرومان بلي على هيئة شرارات صغيرة، فتعمل نقر في المجرى ⁦(Fluting)⁩ وصوت عالي وتلف مبكر للبلي.</p></div>
  <details class="more"><summary>اشرحها أكتر</summary><div class="md">
<p>العلامة: البلي بيبوظ بسرعة غير طبيعية، وتلاقي على المجرى خطوط زي «الغسّالة».</p>
<p>الحلول:</p>
<ul><li>كابل موتور متماثل ⁦Shielded⁩ والشيلد متوصّل ⁦360°⁩ في الناحيتين</li><li>أرضي كويس بين جسم الموتور والانفرتر والماكينة</li><li>حلقة تأريض للعمود ⁦(Shaft Grounding Ring)⁩</li><li>بلي معزول (غالبًا في الناحية الخلفية ⁦NDE⁩) في المواتير الكبيرة</li><li>فلتر ⁦Common Mode⁩ أو تقليل الكارير فريكونسي</li></ul>

  </div></details>
  <div class="mk" role="group" aria-label="إنت عارف السؤال ده؟"><button type="button" class="btn" data-v="y">عارفها ✓</button><button type="button" class="btn" data-v="n">لسه مش عارفها</button></div>
</article>
<p class="empty" id="empty" hidden>مفيش أسئلة على البحث أو الفلتر ده. جرّب كلمة تانية أو اختار «الكل».</p>
</section>

<nav class="tnav" aria-label="الأقسام"><a class="btn" href="basics.html">→ أساسيات الكهربا</a><a class="btn" href="control.html">الكلاسيك كنترول والحماية ←</a></nav>

<p class="foot">الإجابات دي عامة وبتغطي الشائع في الشغل. أرقام الباراميترات وأكواد الأعطال بتختلف من ماركة للتانية، والمانيوال والكود المحلي هما المرجع. علامات «عارفها» و«مش عارفها» بتتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script>IV.topic();</script>
</body>
</html>
