<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الحرارة والتيار: الحمل الزائد وعدم اتزان الجهد</title>
<meta name="description" content="الدرس 7: فئات العزل وحدود الارتفاع الحراري وفق IEC 60034-1، قاعدة العشر درجات، تخفيض القدرة عند عدم اتزان الجهد وفق NEMA MG 1، الكاميرا الحرارية وفروق NETA، وتحليل تيار المحرك MCSA.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="maint.css?v=20261028m1">
<script src="maint.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس صيانة المحركات والمحولات · الدرس 7 من 12</p>
    <h1>الحرارة والتيار: الحمل الزائد وعدم اتزان الجهد</h1>
    <p>كل 10 K زيادة في حرارة الملف تنصّف عمر عزله. تعلّم كيف تكشف الحرارة الزائدة من التيار والجهد والصورة الحرارية قبل أن تحرق الملف.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="motor.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا الحرارة عدوّ العزل؟</h2>
  <p>لكل فئة عزل حرارة قصوى يتحمّلها. وهذه الفئات الثلاث الشائعة، مع الارتفاع المسموح وحرارة الملف:</p>
  <ul class="fx">
    <li><b>فئة B</b><span><bdi dir="ltr">130 °C</bdi> · ارتفاع <bdi dir="ltr">80 K</bdi> · الملف <bdi dir="ltr">120 °C</bdi></span></li>
    <li class="ok"><b>فئة F</b><span><bdi dir="ltr">155 °C</bdi> · ارتفاع <bdi dir="ltr">105 K</bdi> · الملف <bdi dir="ltr">145 °C</bdi></span></li>
    <li><b>فئة H</b><span><bdi dir="ltr">180 °C</bdi> · ارتفاع <bdi dir="ltr">125 K</bdi> · الملف <bdi dir="ltr">165 °C</bdi></span></li>
  </ul>
  <p class="tip">محركاتنا: عزل F وارتفاع B، فالملف عند <bdi dir="ltr">≈ 120 °C</bdi> والعزل يتحمّل <bdi dir="ltr">155 °C</bdi>. وهذا الهامش يطيل العمر أضعافًا.</p>
  <p>والقاعدة التقريبية: كل <b><bdi dir="ltr">+10 K</bdi></b> فوق الحد تُنقص <b>عمر العزل إلى النصف</b>.</p>
  <figure class="fig">
<svg viewBox="0 0 640 280" role="img" aria-label="منحنى العمر النسبي لعزل الملفات: كل عشر درجات زيادة في الحرارة تنصّف العمر" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M70.0 220V40" stroke="currentColor" opacity=".15"/><text x="70.0" y="238" text-anchor="middle">+0 K</text><path d="M246.7 220V40" stroke="currentColor" opacity=".15"/><text x="246.7" y="238" text-anchor="middle">+10 K</text><path d="M423.3 220V40" stroke="currentColor" opacity=".15"/><text x="423.3" y="238" text-anchor="middle">+20 K</text><path d="M600.0 220V40" stroke="currentColor" opacity=".15"/><text x="600.0" y="238" text-anchor="middle">+30 K</text>
<path d="M70 40V220H600" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="62" y="44.0" text-anchor="end">100 %</text><text x="62" y="134.0" text-anchor="end">50 %</text><text x="62" y="224.0" text-anchor="end">0</text>
<polyline points="70.0,40.0 87.7,52.1 105.3,63.3 123.0,73.8 140.7,83.6 158.3,92.7 176.0,101.2 193.7,109.2 211.3,116.6 229.0,123.5 246.7,130.0 264.3,136.0 282.0,141.7 299.7,146.9 317.3,151.8 335.0,156.4 352.7,160.6 370.3,164.6 388.0,168.3 405.7,171.8 423.3,175.0 441.0,178.0 458.7,180.8 476.3,183.4 494.0,185.9 511.7,188.2 529.3,190.3 547.0,192.3 564.7,194.2 582.3,195.9 600.0,197.5" fill="none" style="stroke:var(--cur)" stroke-width="3"/>
<circle cx="70.0" cy="40.0" r="4" style="fill:var(--cur)"/><text x="78.0" y="32.0">100 %</text><circle cx="246.7" cy="130.0" r="4" style="fill:var(--cur)"/><text x="254.7" y="122.0">50 %</text><circle cx="423.3" cy="175.0" r="4" style="fill:var(--cur)"/><text x="431.3" y="167.0">25 %</text><circle cx="600.0" cy="197.5" r="4" style="fill:var(--cur)"/><text x="592.0" y="185.5" text-anchor="end">12.5 %</text>
<text x="335" y="264" text-anchor="middle" class="ar">الزيادة في حرارة الملف فوق حدّها المقنّن</text>
<text x="600" y="30" text-anchor="end" class="ar">العمر النسبي للعزل</text>
</g></svg>
<figcaption>قاعدة العشر درجات التقريبية: كل <bdi dir="ltr">10 K</bdi> فوق الحد تنصّف العمر الحراري المتوقع للعزل، وكل <bdi dir="ltr">10 K</bdi> تحته تضاعفه تقريبًا.</figcaption>
</figure>
  <ul class="lsec scale">
    <li><b>عند الحد</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">100 %</bdi></em></span></li>
    <li><b><bdi dir="ltr">+10 K</bdi></b><span class="bar"><i style="width:50%"></i><em><bdi dir="ltr">50 %</bdi></em></span></li>
    <li class="danger"><b><bdi dir="ltr">+15 K</bdi></b><span class="bar"><i style="width:35%"></i><em><bdi dir="ltr">35 %</bdi></em></span></li>
    <li class="danger"><b><bdi dir="ltr">+20 K</bdi></b><span class="bar"><i style="width:25%"></i><em><bdi dir="ltr">25 %</bdi></em></span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف نكشف الحمل الزائد؟</h2>
  <p>الحرارة تتناسب مع <b>مربع التيار</b>، فزيادة صغيرة في التيار تعني حرارة كبيرة. لذلك نقيس التيار ولا نكتفي بحماية القاطع.</p>
  <p>ضع الكلامب على كل طور، وسجّل 3 تيارات و 3 جهود معًا. ثم قارنها بالتيار المقنّن وببعضها. وضبط المرحّل الحراري لا يتجاوز <bdi dir="ltr">66 A</bdi>.</p>
  <p>مثال: عند <bdi dir="ltr">66 A</bdi> الارتفاع <bdi dir="ltr">80 K</bdi> والعمر كامل. وعند <bdi dir="ltr">72.6 A</bdi>، أي <bdi dir="ltr">110 %</bdi> فقط، يصبح الارتفاع <bdi dir="ltr">96.8 K</bdi> ويبقى <b><bdi dir="ltr">31 %</bdi> من العمر</b>.</p>
  <p>وحدود القرار نسبةً إلى التيار المقنّن:</p>
  <ul class="fx">
    <li class="ok"><b><bdi dir="ltr">≤ 0.9</bdi> من المقنّن</b><span>سجّل</span></li>
    <li><b>0.9 – 1.0</b><span>قِس الجهد والحرارة وراجع الحمل</span></li>
    <li class="danger"><b><bdi dir="ltr">&gt; 1.0</bdi></b><span>ابحث: حمل، جهد، محمل، محاذاة</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما أثر عدم اتزان الجهد؟</h2>
  <p>عدم اتزان صغير في الجهد يسخّن المحرك كثيرًا. نحسب نسبته من جهود الخطوط، ثم نخفّض القدرة وفق NEMA MG 1:</p>
  <div class="formula">%VU = أكبر انحراف ÷ المتوسط × 100&nbsp;&nbsp;&nbsp;Δحرارة ≈ 2 × %VU²</div>
  <ul class="lsec scale">
    <li class="ok"><b><bdi dir="ltr">&lt; 1 %</bdi></b><span class="bar"><i style="width:100%"></i><em>× 1.00</em></span></li>
    <li><b><bdi dir="ltr">2 %</bdi></b><span class="bar"><i style="width:95%"></i><em>× 0.95</em></span></li>
    <li><b><bdi dir="ltr">3 %</bdi></b><span class="bar"><i style="width:88%"></i><em>× 0.88</em></span></li>
    <li><b><bdi dir="ltr">4 %</bdi></b><span class="bar"><i style="width:82%"></i><em>× 0.82</em></span></li>
    <li class="danger"><b><bdi dir="ltr">&gt; 5 %</bdi></b><span class="bar"><i style="width:75%"></i><em>أوقف</em></span></li>
  </ul>
  <p class="tip">عدم اتزان التيار <bdi dir="ltr">≈ 6–10</bdi> أضعاف عدم اتزان الجهد.</p>
  <p>مثال على الضاغط C-201:</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🔌</span><b>الجهود</b><span class="mono">410 · 396 · 394 V</span></div>
    <div class="tile"><span class="ic">📐</span><b>%VU</b><span class="big">2.5 %</span></div>
    <div class="tile"><span class="ic">⬇️</span><b>أقصى حمل</b><span class="big">≈ 34 kW</span></div>
    <div class="tile"><span class="ic">🔥</span><b>الطور الأول</b><span class="big">74 A</span></div>
  </div>
  <div class="box key"><b>التغذية أم المحرك؟</b> دوّر الأطوار على الأطراف. فإذا <b>انتقل</b> التيار العالي مع الطور فالعيب في التغذية. وإذا <b>بقي</b> على الطرف نفسه فالعيب في المحرك.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف نستخدم الكاميرا الحرارية؟</h2>
  <p>صوّر والحمل <bdi dir="ltr">≥ 40 %</bdi>، مع معدّات الوقاية أو من نافذة IR. واضبط الانبعاثية، وضع شريطًا أسود على الوصلات اللامعة. ثم اجمع الأطوار الثلاثة في لقطة واحدة وقارن بينها.</p>
  <p>والحكم بفرق الحرارة بين الأطوار:</p>
  <ul class="fx">
    <li><b>بين الأطوار <bdi dir="ltr">1–3 °C</bdi></b><span>محتمل · الصيانة القادمة</span></li>
    <li><b><bdi dir="ltr">4–15 °C</bdi></b><span>مرجّح · أصلح حين يسمح الوقت</span></li>
    <li class="danger"><b><bdi dir="ltr">&gt; 15 °C</bdi></b><span>كبير · أصلح فورًا</span></li>
  </ul>
  <p>مثال: الطرف U1 عند <bdi dir="ltr">78 °C</bdi> بينما V1 و W1 عند 52 و <bdi dir="ltr">50 °C</bdi>. الفرق 26 درجة عن جاره، وهذه <b>وصلة رخوة</b>.</p>
  <p class="tip">العلاج: LOTO، ثم فك ونظّف، ثم شُدّ بعزم الصانع، ثم صوّر تحت الحمل. وإذا كان محمل أسخن من الآخر بـ <bdi dir="ltr">15–20 °C</bdi> فافحصه.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما تحليل تيار المحرك MCSA؟</h2>
  <p>نحلّل طيف تيار طور واحد، فيكشف <b>قضبان الدوّار المكسورة</b> والمحرك يعمل. العلامة نطاقان جانبيان حول خط <bdi dir="ltr">50 Hz</bdi>:</p>
  <div class="formula">f(1 ± 2s) = 48.33 Hz و 51.67 Hz</div>
  <figure class="fig">
<svg viewBox="0 0 640 270" role="img" aria-label="طيف تيار المحرك حول 50 هرتز مع نطاقين جانبيين يدلان على كسر في قضبان العضو الدوار" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M70 30V210H600" fill="none" stroke="currentColor" stroke-width="2"/>
<text x="62" y="34.0" text-anchor="end">0 dB</text><text x="62" y="114.0" text-anchor="end">-40</text><text x="62" y="194.0" text-anchor="end">-80</text>
<path d="M70 110.0H600" stroke="currentColor" opacity=".15"/>
<polyline points="70.0,190.0 76.6,194.0 83.3,198.0 89.9,202.0 96.5,192.0 103.1,196.0 109.8,200.0 116.4,190.0 123.0,194.0 129.6,198.0 136.2,202.0 142.9,192.0 149.5,196.0 156.1,200.0 162.7,190.0 169.4,194.0 176.0,198.0 182.6,202.0 189.2,192.0 195.9,196.0 202.5,200.0 209.1,190.0 215.8,194.0 222.4,198.0 229.0,202.0 235.6,192.0 242.3,196.0 248.9,200.0 255.5,190.0 262.1,194.0 268.8,198.0 275.4,202.0 282.0,192.0 288.6,196.0 295.2,200.0 301.9,190.0 308.5,194.0 315.1,198.0 321.7,202.0 328.4,192.0 335.0,196.0 341.6,200.0 348.3,190.0 354.9,194.0 361.5,198.0 368.1,202.0 374.8,192.0 381.4,196.0 388.0,200.0 394.6,190.0 401.2,194.0 407.9,198.0 414.5,202.0 421.1,192.0 427.7,196.0 434.4,200.0 441.0,190.0 447.6,194.0 454.2,198.0 460.9,202.0 467.5,192.0 474.1,196.0 480.8,200.0 487.4,190.0 494.0,194.0 500.6,198.0 507.3,202.0 513.9,192.0 520.5,196.0 527.1,200.0 533.8,190.0 540.4,194.0 547.0,198.0 553.6,202.0 560.2,192.0 566.9,196.0 573.5,200.0 580.1,190.0 586.7,194.0 593.4,198.0 600.0,202.0" fill="none" stroke="currentColor" opacity=".45"/>
<path d="M335.0 210V30.0" style="stroke:var(--accent)" stroke-width="4"/>
<path d="M224.4 210V134.0M445.6 210V134.0" style="stroke:var(--bad)" stroke-width="3"/>
<text x="335.0" y="226" text-anchor="middle">50</text>
<text x="224.4" y="226" text-anchor="middle" style="fill:var(--bad)">48.33</text>
<text x="445.6" y="226" text-anchor="middle" style="fill:var(--bad)">51.67</text>
<text x="70.0" y="226" text-anchor="middle">46</text><text x="600.0" y="226" text-anchor="middle">54 Hz</text>
<path d="M349.0 30.0H507.3M494.0 30.0V134.0M451.6 134.0H507.3" stroke="currentColor" opacity=".6"/>
<text x="511.3" y="82.0">52 dB</text>
<text x="214.4" y="126.0" text-anchor="end">f(1−2s)</text>
<text x="455.6" y="126.0">f(1+2s)</text>
<text x="335" y="254" text-anchor="middle">C-201 · s = 0.0167 · 2sf = 1.67 Hz</text>
</g></svg>
<figcaption>طيف تيار أحد أطوار C-201 عند الحمل الكامل. النطاقان الجانبيان على بعد 2sf من خط <bdi dir="ltr">50 Hz</bdi>؛ وكلما صغر الفرق بينهما وبين الخط الرئيسي زاد احتمال كسر قضبان الدوّار.</figcaption>
</figure>
  <p>وكلما صغر الفرق بين النطاق الجانبي والخط الرئيسي ساءت الحالة:</p>
  <ul class="fx">
    <li class="ok"><b><bdi dir="ltr">&gt; 54 dB</bdi></b><span>سليم · سنويًّا</span></li>
    <li><b><bdi dir="ltr">48–54 dB</bdi></b><span>تشقّق محتمل · كرّر بعد 3 أشهر</span></li>
    <li class="danger"><b><bdi dir="ltr">42–48 dB</bdi></b><span>قضيب مكسور · أكّد بالاهتزاز</span></li>
    <li class="danger"><b><bdi dir="ltr">&lt; 42 dB</bdi></b><span>عدة قضبان · أصلح قريبًا</span></li>
  </ul>
  <p class="tip">يحتاج حملًا <bdi dir="ltr">≥ 50–70 %</bdi>. في المثال الفرق <bdi dir="ltr">52 dB</bdi>، فالقرار: راقب.</p>
  <p>وهذه أخطاء شائعة وتصحيحها:</p>
  <ul class="fx">
    <li class="danger"><b>طور واحد للحكم</b><span>3 أطوار + 3 جهود</span></li>
    <li class="danger"><b>وصلة لامعة بـ ε 0.95</b><span>شريط أسود</span></li>
    <li class="danger"><b>%VU من جهد الطور</b><span>جهود الخطوط</span></li>
    <li class="danger"><b>رفع ضبط المرحّل</b><span>ابحث عن السبب</span></li>
  </ul>
  <div class="box safe"><b>السلامة:</b> القياس الحيّ = تصريح + CAT III + PPE حسب NFPA 70E. والإصلاح بعد LOTO.</div>
  <div class="box key"><b>على المحاكي:</b> اقرأ صورة حرارية وتيارات الأطوار لـ C-201، واحسب عدم اتزان الجهد ومعامل التخفيض حسب NEMA، وقدّر الفقد في عمر الملف بقاعدة العشر درجات، ثم اختر الإجراء. <a class="btn pri" href="motor.html#thermal" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من IEEE 43 و IEC 60034 و NEMA MG 1 و ISO 20816 و IEC 60076 و IEC 60156 و IEC 60599 و IEEE C57 ومن كتيّبات الشركات المصنّعة. القيم في الأمثلة نموذجية للتعلّم؛ ارجع إلى المعيار المعتمد وكتيّب المصنّع قبل أي عمل فعلي، والتزم دائمًا بإجراءات السلامة والعزل والإقفال. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l7');
IL.quiz(document.getElementById('quiz'), [{"q": "جهود خطوط تغذية محرك: 412 V و 398 V و 390 V. كم نسبة عدم اتزان الجهد وفق NEMA؟", "o": ["3.0 %", "2.8 %", "5.5 %", "1.5 %"], "a": 0, "why": "المتوسط 400 V، وأكبر انحراف 12 V، فالنسبة 12 ÷ 400 = 3.0 %."}, {"q": "محرك عدم اتزان جهده 3 %. بكم يزيد ارتفاعه الحراري تقريبًا؟", "o": ["18 %", "9 %", "6 %", "4.5 %"], "a": 0, "why": "الزيادة ≈ 2 × (%VU)² = 2 × 9 = 18 %."}, {"q": "ملف يعمل أعلى من حدّه الحراري بـ 20 K باستمرار. كم يبقى من عمر عزله المتوقع تقريبًا؟", "o": ["25 %", "50 %", "80 %", "10 %"], "a": 0, "why": "كل 10 K تنصّف العمر: 0.5² = 0.25."}, {"q": "صورة حرارية لعلبة أطراف: الأطراف 49 °C و 51 °C و 70 °C والتيارات متقاربة. ما الإجراء وفق فروق NETA؟", "o": ["إصلاح فوري", "يكفي الفحص لاحقًا", "لا شيء؛ القراءات طبيعية", "أصلحه عند السماح"], "a": 0, "why": "الفرق 70 − 51 = 19 °C بين عناصر متماثلة، وهو أكبر من 15 °C."}, {"q": "تيار أعلى في طور التغذية L2. بعد تدوير الأطراف على المحرك انتقل التيار العالي مع L2 إلى طرف آخر. أين العيب؟", "o": ["في التغذية", "في ملف المحرك", "في الدوّار", "في المحامل"], "a": 0, "why": "إذا تبع التيار العالي طور التغذية فالعيب في التغذية لا في المحرك."}, {"q": "محرك 4 أقطاب سرعته 1470 rpm على شبكة 50 Hz. أين يظهر النطاق الجانبي السفلي لكسر قضبان الدوّار؟", "o": ["48.0 Hz", "49.0 Hz", "47.0 Hz", "46.0 Hz"], "a": 0, "why": "s = 30 ÷ 1500 = 0.02، و f(1 − 2s) = 50 × 0.96 = 48.0 Hz."}, {"q": "لماذا يصمَّم المحرك بعزل فئة F وارتفاع حراري فئة B؟", "o": ["لهامش حراري يطيل العمر", "ليتحمّل جهدًا أعلى", "ليقلّ تيار البدء", "لتقل خسائر الحديد والنحاس"], "a": 0, "why": "الملف يعمل عند حدود B بينما يتحمّل العزل حدود F، فيبقى هامش نحو 25 K يطيل عمر العزل."}], {lesson:'l7', pass:0.8});
</script>
</body>
</html>
