<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الحركة والديناميكية والوجوه الجاهزة</title>
<meta name="description" content="الدرس 5: ربط خصائص العناصر بالوسوم: اللون والظهور ومستوى الامتلاء والحركة وفق ISA-101، ثم الوجوه الجاهزة Faceplates والأنواع والقوالب في WinCC Unified.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 5 من 12</p>
    <h1>الحركة والديناميكية والوجوه الجاهزة</h1>
    <p>الشاشة الحية هي شاشة تتغير مع المصنع. تعلّم كيف تجعل الخزان يمتلئ والصمام يغيّر حالته والإنذار يظهر في مكانه، ثم كيف تبني ذلك مرة واحدة لعشرات الآلات.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="designer.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الديناميكية؟</h2>
  <p>أن تربط <b>خاصية</b> في العنصر بـ<b>وسم</b>، فتتغير الخاصية وحدها مع القيمة. مثلًا: مستوى الخزان (Fill level) من <span class="mono">Tank1_Level</span>، ولون الصمام من <span class="mono">Valve1_State</span>، وظهور أيقونة العطل من <span class="mono">Pump1_Fault</span>، ونص الوضع من <span class="mono">Pump1_Mode</span>.</p>
  <p>الربط <b>بوسم</b> مباشرة أو بجدول نطاقات سريع وبلا كود، وهو الأفضل. والربط <b>بسكربت</b> نحتاجه مع أكثر من وسم أو مع منطق، لكنه أثقل وأصعب صيانة.</p>
  <div class="box key">الشاشة <b>تعرض</b> ولا <b>تحسب</b>: المنطق مكانه الـ PLC.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يُعرض صمام بثلاث حالات؟</h2>
  <svg viewBox="0 0 640 210" role="img" aria-label="حالات الصمام الثلاث بأسلوب ISA-101" style="width:100%;max-width:640px;direction:ltr"><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle"><path d="M70 60L110 80L70 100Z M150 60L110 80L150 100Z" fill="none" stroke="#8a8a8a" stroke-width="3" stroke-linejoin="round"/><path d="M110 80V48" stroke="#8a8a8a" stroke-width="3"/><rect x="94" y="36" width="32" height="12" rx="2" fill="none" stroke="#8a8a8a" stroke-width="3"/><path d="M280 60L320 80L280 100Z M360 60L320 80L360 100Z" fill="#5f5f5f" stroke="#5f5f5f" stroke-width="3" stroke-linejoin="round"/><path d="M320 80V48" stroke="#5f5f5f" stroke-width="3"/><rect x="304" y="36" width="32" height="12" rx="2" fill="#5f5f5f" stroke="#5f5f5f" stroke-width="3"/><path d="M490 60L530 80L490 100Z M570 60L530 80L570 100Z" fill="#d32f2f" stroke="#d32f2f" stroke-width="3" stroke-linejoin="round"/><path d="M530 80V48" stroke="#d32f2f" stroke-width="3"/><rect x="514" y="36" width="32" height="12" rx="2" fill="#d32f2f" stroke="#d32f2f" stroke-width="3"/><path d="M30 80H70M150 80H190M240 80H280M360 80H400M450 80H490M570 80H610" stroke="#8a8a8a" stroke-width="3"/><polygon points="575,28 593,58 557,58" fill="#ffd400" stroke="#1a1a1a" stroke-width="2"/><text x="575" y="54" font-weight="700" fill="#1a1a1a">!</text><text x="110" y="132" font-weight="700">Closed</text><text x="110" y="150">Valve1_Closed = 1</text><text x="320" y="132" font-weight="700">Open</text><text x="320" y="150">Valve1_Open = 1</text><text x="530" y="132" font-weight="700" fill="#d32f2f">Fault</text><text x="530" y="150">Valve1_Fault = 1</text><text x="110" y="180">إطار رمادي فارغ</text><text x="320" y="180">رمادي داكن ممتلئ</text><text x="530" y="180">أحمر يومض + أيقونة</text></g></svg>
  <p><b>مغلق:</b> إطار رمادي فارغ. <b>مفتوح:</b> رمادي داكن ممتلئ. <b>يتحرك:</b> إطار متقطع.</p>
  <p>وإذا كان <b>Open = Closed = 1</b> فهذا تعارض، وسببه عطل أسلاك أو حسّاس. و<b>العطل</b> يظهر أحمر يومض حتى التأكيد.</p>
  <p class="tip">اجمع الحالات في الـ PLC في <span class="mono">Valve1_State</span> (Int)، واربط به جدول نطاقات واحدًا.</p>
  <p class="tip">اختبر كل سطر بفرض القيم من جدول المراقبة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>متى نُظهر عنصرًا ومتى نحرّكه؟</h2>
  <p><b>أيقونة الإنذار</b> تظهر فوق رمز المضخة نفسها. وإذا ظهر <b>الخزان ممتلئًا دائمًا</b> فالقيمة خام بلا تحويل. و<b>الحركة</b> تُستخدم فقط عندما يعني الموضع شيئًا.</p>
  <p class="alert">لا مراوح تدور ولا سوائل «تجري» طوال الوقت.</p>
  <div class="box safe">اعرض ما <b>حدث</b> (Pump1_Running)، لا ما <b>طُلب</b> (Pump1_Start).</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما الـ Faceplate؟</h2>
  <svg viewBox="0 0 640 250" role="img" aria-label="نوع وجه جاهز واحد ونسخ منه مربوطة بكتل بيانات مختلفة" style="width:100%;max-width:640px;direction:ltr"><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle"><rect x="200" y="12" width="240" height="64" rx="8" fill="none" stroke="#1e5fd1" stroke-width="2.5"/><text x="320" y="36" font-weight="700">Faceplate type: FP_Pump</text><text x="320" y="58">interface: typePump (UDT)</text><path d="M320 76V100M100 100H540M100 100V124M320 100V124M540 100V124" fill="none" stroke="#1e5fd1" stroke-width="2"/><rect x="20" y="124" width="160" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="100" y="146" font-weight="700">Pump1 instance</text><text x="100" y="164">"DB_Pump1"</text><rect x="240" y="124" width="160" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="320" y="146" font-weight="700">Pump2 instance</text><text x="320" y="164">"DB_Pump2"</text><rect x="460" y="124" width="160" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="540" y="146" font-weight="700">Pump3 instance</text><text x="540" y="164">"DB_Pump3"</text><text x="320" y="206">عدّل النوع مرة واحدة ← تتحدّث النسخ الثلاث</text><text x="320" y="230" font-size="11">PLC: FB_Pump + typePump  ⇄  HMI: FP_Pump</text></g></svg>
  <p>الـ Faceplate <b>نوع</b> يُصمَّم مرة واحدة، وتُنشأ منه <b>نسخ</b> كثيرة. والخطوات: أنشئ FB_Pump مع النوع typePump في الـ PLC. ثم أنشئ HMI UDT ونوع Faceplate. ثم ضع نسخة لكل مضخة.</p>
  <p class="tip">على الشاشة رمز صغير، ونقرة عليه تفتح الـ Faceplate <b>منبثقًا</b>.</p>
  <p class="tip">أصدِر النوع فتتحدث كل النسخ: إصلاح واحد لـ 40 مضخة.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما القوالب ونوافذ الشاشات؟</h2>
  <p><b>القالب</b> يحمل ما يتكرر في كل شاشة: الرأس والساعة وسطر الإنذار والتنقل. و<b>Screen Window</b> منطقة يتغير محتواها. و<b>الشاشة بمعامل</b> شاشة واحدة تخدم الخلّاط 1 أو 2 أو 3.</p>
  <p>ومن الأعطال هنا. <b>أيقونة العطل لا تظهر:</b> بت خطأ أو شرط معكوس. <b>Faceplate يعرض قيم مضخة أخرى:</b> مربوط بكتلة بيانات خطأ. و<b>تعديل النوع لم يظهر:</b> لم يُصدَر النوع أو لم تُحدَّث النسخ.</p>
  <div class="box key"><b>على المحاكي:</b> اربط الخزان والصمام وأيقونة العطل و Faceplate، ثم أدخل عطلًا. <a class="btn pri" href="designer.html#dyn" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l5');
IL.quiz(document.getElementById('quiz'), [{"q": "تريد أن يظهر رمز التحذير فوق المضخة عند العطل فقط. ماذا تربط؟", "o": ["خاصية الظهور بالوسم Pump1_Fault", "لون الخلفية بالوسم Pump1_Start", "خاصية الوميض بالوسم Pump1_Speed_SP", "موضع الرمز بالوسم Tank1_Level"], "a": 0, "why": "الظهور (Visibility) المرتبط ببت العطل يُظهر الرمز عند 1 ويخفيه عند 0."}, {"q": "الخزان على الشاشة يبدو ممتلئًا دائمًا رغم أن المستوى الحقيقي 40%. الأرجح:", "o": ["القيمة الخام 0–27648 لم تُحوَّل", "الخزان مربوط بوسم من نوع Bool", "التحديث كل ثانية بطيء جدًّا", "لون تعبئة الخزان رمادي داكن جدًّا"], "a": 0, "why": "قيمة خام مثل 11059 أكبر بكثير من 100، فتمتلئ الخاصية إلى حدها الأعلى."}, {"q": "المشغّل ضغط «تشغيل» فظهرت المضخة «تعمل»، لكنها فُصلت بالحمل الزائد. ما الخطأ؟", "o": ["عُرض أمر التشغيل بدل حالة التشغيل", "نوع الـ Faceplate لم يُصدَر بعد", "الوميض غير مفعّل على رمز المضخة نفسها", "السكربت أبطأ من الربط المباشر"], "a": 0, "why": "اعرض Pump1_Running (ما حدث فعلًا) لا Pump1_Start (ما طُلب)."}, {"q": "حسّاسا النهاية للصمام (مفتوح ومغلق) يساويان 1 معًا. كيف تعرض ذلك؟", "o": ["عطل تعارض يستحق إنذارًا", "صمام مفتوح لأن Open = 1", "صمام مغلق لأن Closed = 1", "صمام في الحركة بين الوضعين"], "a": 0, "why": "لا يمكن أن يكون الصمام مفتوحًا ومغلقًا معًا؛ هذا عطل حسّاس أو أسلاك."}, {"q": "في المصنع 40 مضخة متشابهة. أفضل طريقة لبناء شاشاتها:", "o": ["نوع Faceplate واحد ونسخة لكل مضخة", "نسخ رمز المضخة ولصقه 40 مرة", "سكربت يرسم المضخات عند التشغيل", "شاشة مستقلة لكل مضخة بالتصميم نفسه"], "a": 0, "why": "النوع الواحد يُصحَّح مرة فتتحدّث كل النسخ، وكل نسخة تُربط بكتلة بياناتها."}, {"q": "لون الصمام يعتمد على حالة واحدة من أربع. أي ديناميكية أنسب؟", "o": ["وسم Int للحالة مع جدول نطاقات", "سكربت JavaScript لكل تغيّر لون", "أربعة رموز فوق بعضها بالظهور", "الوميض الدائم بلونين مختلفين"], "a": 0, "why": "الربط بوسم وجدول نطاقات بسيط وسريع ولا يحتاج كودًا."}, {"q": "عدّلت زرًّا في نوع الـ Faceplate، لكن الشاشات ما زالت بالشكل القديم. السبب الأرجح:", "o": ["النوع لم يُصدَر ولم تُحدَّث النسخ", "الـ PLC في وضع STOP منذ التحميل الأخير", "وسم الزر من نوع Real", "المتصفح لا يدعم SVG"], "a": 0, "why": "التغيير في نوع «قيد العمل» لا يصل إلى النسخ حتى يُصدَر الإصدار الجديد."}], {lesson:'l5', pass:0.8});
</script>
</body>
</html>
