<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي Altivar Process ATV630</title>
<meta name="description" content="محاكي Schneider Altivar Process ATV630 تفاعلي: توصيل الأطراف، ضبط البارامترات، تشغيل المحرك وحل الأعطال.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<style>
/* Same bench as the other labs: Altivar Process faceplate + operator station on one side, motor + pump + scope on the other, terminals and parameters below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b; --scope-bg:#0e1518; --grid:#22343a;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem} h2{font-size:1.2rem} h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:70ch}
.chips{display:flex;gap:8px;flex-wrap:wrap}
.chip{background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 12px;font-size:.85rem;font-weight:600}
.chip b{color:var(--accent)}
.bench{display:grid;grid-template-columns:minmax(320px,440px) minmax(0,1fr);gap:20px;align-items:start}
.grid2{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:940px){.bench,.grid2{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.04em;color:var(--muted);font-weight:600}
.btn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:6px 12px;cursor:pointer;font-weight:600}
.btn:hover{border-color:var(--accent)}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.btn.xs{padding:1px 8px;font-size:.78rem}
.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.hint{font-size:.85rem;color:var(--muted);margin:.4rem 0 0}
.tagc,.tagv{display:inline-flex;align-items:center;gap:4px;font:600 .72rem var(--font-body);border-radius:999px;padding:1px 9px;vertical-align:middle;margin-inline-start:8px}
.tagc{background:#2f7fe0;color:#fff}
.tagv{background:var(--panel);color:var(--muted);border:1px solid var(--line)}
.tagc::before{content:"";width:7px;height:7px;border-radius:50%;border:1.5px solid #fff}
.tagv::before{content:"👁";font-size:.7rem}
.legendbar{display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:.85rem;color:var(--muted);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 12px}


/* ---------- Altivar Process ATV630 + VW3A1111 graphic display terminal ---------- */
.device{display:flex;justify-content:center}
.atv{direction:ltr;width:100%;max-width:390px;user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3))}
.atv-hood{height:30px;margin:0 9%;background:linear-gradient(#4f5862,#3b424b);border-radius:9px 9px 0 0;display:flex;justify-content:center;align-items:flex-end;gap:5px;padding-bottom:7px;box-shadow:inset 0 1px 0 #6a737d}
.atv-hood i{width:7%;height:11px;border-radius:2px;background:#262b31;box-shadow:inset 0 2px 2px #15181b}
.atv-body{position:relative;background:linear-gradient(90deg,#343b43,#454e58 45%,#39414a);border-radius:6px 6px 12px 12px;padding:16px 12px 14px;box-shadow:inset 0 1px 0 #5c6670,inset 0 0 0 1px #2a3037}
.atv-front{display:grid;grid-template-columns:44px minmax(0,1fr);gap:10px;align-items:start}
.atv-leds{background:#111417;border-radius:4px;padding:6px 4px;display:flex;flex-direction:column;gap:5px;margin-top:34px;box-shadow:inset 0 0 0 1px #2c3238}
.atv-leds span{display:flex;flex-direction:column;align-items:center;gap:2px}
.atv-leds em{font-style:normal;font-size:7px;color:#dfe3e6;font-weight:700;letter-spacing:.02em;white-space:nowrap}
.atv-leds i{width:14px;height:5px;border-radius:1px;background:#2d3530}
.atv-leds i.g{background:#3fe36a;box-shadow:0 0 6px #3fe36a}
.atv-leds i.gb{background:#3fe36a;box-shadow:0 0 6px #3fe36a;animation:ledbl 1.1s steps(2,start) infinite}
.atv-leds i.r{background:#ff3b24;box-shadow:0 0 6px #ff3b24}
.atv-leds i.rb{background:#ff3b24;box-shadow:0 0 6px #ff3b24;animation:ledbl .5s steps(2,start) infinite}
.atv-leds i.y{background:#ffb020;box-shadow:0 0 6px #ffb020}
@keyframes ledbl{to{background:#2d3530;box-shadow:none}}
.kp{background:linear-gradient(#2f353b,#23272c);border-radius:14px;padding:9px 10px 12px;box-shadow:0 0 0 3px #3dbb52,0 0 0 5px #24863a,inset 0 0 0 1px #4b545d}
.kp-brand{display:flex;justify-content:space-between;align-items:center;color:#f2f4f5;font-size:9px;font-weight:700;margin:0 2px 6px}
.kp-brand b{color:#3dcd58;font-size:10px;letter-spacing:.02em}
.kp-brand span{font-weight:400;color:#b9c1c8;letter-spacing:.06em}
.kp-lcd{background:#0d0f11;border-radius:5px;padding:5px;box-shadow:inset 0 0 0 1px #000,0 1px 0 #4a525b}
.kp-lcd canvas{display:block;width:100%;aspect-ratio:3/2;border-radius:2px;touch-action:none}
.kp-fk{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;margin:8px 2px 0}
.kp-fk div{display:flex;flex-direction:column;align-items:center;gap:2px}
.kp-fk em{font-style:normal;font-size:8px;color:#aeb6bd;font-weight:700}
.k{border:0;cursor:pointer;padding:0;touch-action:none;font-family:Arial,sans-serif;color:#f2f4f5;background:linear-gradient(#22262a,#0c0e10);box-shadow:0 0 0 1px #50595f,0 2px 0 #050607;border-radius:4px;display:grid;place-items:center;position:relative}
.k.down,.k:active{transform:translateY(1px);box-shadow:0 0 0 1px #6b757c;filter:brightness(1.35)}
.k.fk{width:100%;height:20px}
.k.sm{width:46px;height:30px;font-size:10px;font-weight:700}
.k.sm svg{width:20px;height:16px}
.k.lr{font-size:7.5px;line-height:1.15;text-align:center}
.k .ii{display:grid;place-items:center;width:17px;height:17px;border-radius:50%;background:#f2f4f5;color:#0b0c0d;font:italic 700 12px Georgia,serif}
.kp-mid{display:grid;grid-template-columns:50px minmax(0,1fr) 50px;gap:6px;align-items:center;margin-top:10px}
.kcol{display:flex;flex-direction:column;gap:18px;align-items:center}
.ring{width:100%;max-width:178px;display:block;margin:0 auto;touch-action:none;overscroll-behavior:contain}
.ring [data-k]{cursor:pointer;outline:none}
.ring .w{fill:#111417;stroke:#2c3238;stroke-width:1}
.ring [data-k].down .w,.ring [data-k]:hover .w{fill:#2a3036}
.ring [data-k]:focus-visible .w{stroke:#f0a03c;stroke-width:2.5}
.ring text{fill:#e9edef;font-family:Arial,sans-serif;font-weight:700;pointer-events:none}
.ring .dialtex{pointer-events:none}
.kp-run{display:grid;grid-template-columns:1fr 1fr;gap:16px;margin:12px 4px 0}
.k.run{height:34px;background:linear-gradient(#5fda62,#2f9d3c);box-shadow:0 0 0 1px #1d6b27,0 2px 0 #0f3a15;color:#fff;font-size:10px;font-weight:700}
.k.stop{height:34px;background:linear-gradient(#f1493d,#c62a20);box-shadow:0 0 0 1px #7e1a14,0 2px 0 #3d0c09;color:#fff;font-size:9px;font-weight:700;line-height:1.1}
.k.run svg,.k.stop svg{width:16px;height:16px}
.atv-lower{margin-top:14px;background:linear-gradient(90deg,#30363d,#3d454e 40%,#343b42);border-radius:4px 4px 10px 10px;padding:14px 14px 12px;display:grid;grid-template-columns:auto 1fr;gap:12px;align-items:center;position:relative;box-shadow:inset 0 1px 0 #535c66}
.atv-badge{width:76px;height:64px;border-radius:9px;background:#fff;box-shadow:inset 0 0 0 3px #3dbb52;display:flex;flex-direction:column;justify-content:center;align-items:center;color:#2f9d48;font-size:12px;font-weight:700;line-height:1.1}
.atv-ribs{display:grid;gap:5px}
.atv-ribs i{display:block;height:5px;border-radius:2px;background:#2a3036;box-shadow:inset 0 1px 1px #161a1d}
.atv-se{color:#f2f4f5;font-weight:700;font-size:12px;text-align:right;line-height:1.1}
.atv-se small{display:block;font-weight:400;font-size:8px;letter-spacing:.12em;color:#c5ccd2}
.atv-plate{margin:10px 4px 0;display:flex;justify-content:space-between;gap:8px;align-items:center;font-size:9px;color:#c5ccd2}
.atv-plate b{font-size:10px;color:#f2f4f5}
.drv-charge{display:flex;align-items:center;gap:5px;font-weight:700}
.drv-charge i{width:9px;height:9px;border-radius:50%;background:#5a5f5c;box-shadow:inset 0 1px 1px rgba(0,0,0,.4)}
.drv-charge i.on{background:#ff4a2e;box-shadow:0 0 6px #ff4a2e}
@media (max-width:420px){.atv-front{grid-template-columns:34px minmax(0,1fr);gap:6px}.atv-body{padding:12px 8px}.kp{padding:8px 7px 10px}.kp-mid{grid-template-columns:44px minmax(0,1fr) 44px}.k.sm{width:40px}}
.caption{font-size:.88rem;background:var(--bg);border:1px solid var(--line);border-radius:10px;padding:8px 12px;margin-top:12px;min-height:3.2em;line-height:1.7}
.caption b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
.station .txv{width:96px;height:52px;border-radius:6px;background:linear-gradient(#e9ecee,#c9cdd0);box-shadow:0 0 0 2px #2a2f33,0 2px 4px 2px rgba(0,0,0,.2);display:flex;flex-direction:column;align-items:center;justify-content:center;font:600 11px var(--font-mono);color:#1d2226;direction:ltr}
.station .txv b{font-size:14px}
.station .txv.bad{background:linear-gradient(#ffd9d4,#f2b5ad)}
.pb.red{--cap:linear-gradient(#ff6b5e,#c4211a)}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}

/* ---------- operator station ---------- */
.station{background:linear-gradient(180deg,#d6d9db,#c3c7ca);border-radius:10px;padding:14px;display:grid;grid-template-columns:repeat(auto-fill,minmax(92px,1fr));gap:14px 10px;box-shadow:inset 0 0 0 1px #a9aeb2,inset 0 2px 0 #eef0f1;direction:rtl}
.dev{display:flex;flex-direction:column;align-items:center;gap:6px;text-align:center}
.dev .tag{background:#1d2226;color:#f2f4f5;font:600 10.5px var(--font-body);padding:1px 8px;border-radius:3px;min-width:78px;line-height:1.5}
.dev .term{font:600 10px var(--font-mono);color:#3b4348;direction:ltr}
.pb{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;touch-action:none;position:relative;background:radial-gradient(circle at 50% 50%,#c4c7c9 0 60%,#7f8589 61% 70%,#5c6266 71%);box-shadow:0 3px 5px rgba(0,0,0,.35);display:grid;place-items:center;padding:0}
.pb::after{content:"";width:62%;height:62%;border-radius:50%;background:var(--cap,#1f9a3c);box-shadow:inset 0 -4px 6px rgba(0,0,0,.35),inset 0 3px 4px rgba(255,255,255,.35),0 3px 0 rgba(0,0,0,.35);transition:transform .05s}
.pb.down::after{transform:scale(.9);box-shadow:inset 0 -2px 4px rgba(0,0,0,.4),inset 0 2px 3px rgba(255,255,255,.25)}
.pb.green{--cap:linear-gradient(#35c25a,#1b8a37)}
.pb.black{--cap:linear-gradient(#4a4f53,#1f2326)}
.pb.mush::after{width:84%;height:84%;background:radial-gradient(circle at 40% 35%,#ff6b5e,#c4211a 70%)}
.pb.mush.latched::after{transform:scale(.88)}
.sel2{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 58%,#8a9095 59% 68%,#5c6266 69%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.sel2 i{position:absolute;left:50%;top:50%;width:12px;height:40px;margin:-20px 0 0 -6px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transform:rotate(-45deg);transition:transform .15s;box-shadow:0 1px 2px #000}
.sel2 i::after{content:"";position:absolute;left:4px;top:3px;width:4px;height:8px;border-radius:2px;background:#fff}
.sel2[aria-pressed="true"] i{transform:rotate(45deg)}
.sel2.key{background:radial-gradient(circle,#c9a54a 0 40%,#8a9095 41% 68%,#5c6266 69%)}
.sel2.key i{width:8px;margin-left:-4px;background:linear-gradient(90deg,#9d7d2a,#e7c76a,#9d7d2a)}
.selpos{display:flex;justify-content:space-between;width:80px;font:600 9.5px var(--font-body);color:#3b4348}
.lamp{width:30px;height:30px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#7b7f82,#3d4144);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 2px 4px 5px rgba(0,0,0,.25)}
.lamp.r.on{background:radial-gradient(circle at 40% 35%,#ffd1cc,#ff3b2a 55%,#b8170c);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ff3b2a88}
.lamp.g.on{background:radial-gradient(circle at 40% 35%,#d8ffd8,#2fd34b 55%,#13852a);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #2fd34b88}
.lamp.y.on{background:radial-gradient(circle at 40% 35%,#fff6c8,#ffc21a 55%,#b88400);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ffc21a88}
.lamp.w.on{background:radial-gradient(circle at 40% 35%,#ffffff,#cfe3ff 55%,#7ea2d0);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #cfe3ffaa}
.meter{width:96px;height:64px;background:linear-gradient(#fbfbf6,#eceee6);border-radius:4px;box-shadow:0 0 0 3px #2a2f33,0 2px 5px 3px rgba(0,0,0,.25);position:relative;overflow:hidden}
.meter svg{width:100%;height:100%;display:block}
.brk{width:46px;height:64px;border-radius:4px;border:0;cursor:pointer;padding:0;background:linear-gradient(#2d3236,#1a1d20);position:relative;box-shadow:0 3px 5px rgba(0,0,0,.35)}
.brk i{position:absolute;left:13px;width:20px;height:24px;border-radius:3px;background:linear-gradient(#f2f2f2,#b9bcbf);top:34px;transition:top .12s;box-shadow:0 2px 2px rgba(0,0,0,.5)}
.brk[aria-pressed="true"] i{top:6px;background:linear-gradient(#ffcf4a,#e0a400)}
.brk span{position:absolute;left:0;right:0;font:700 8px Arial;color:#ddd}
.station .knob{width:56px;height:56px}
.station .knob i{height:18px;transform-origin:50% 22px}
.station .kv{font:600 11px var(--font-mono);direction:ltr;color:#1d2226}
.rot{width:56px;height:56px;border-radius:50%;cursor:pointer;border:0;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 52%,#8a9095 53% 66%,#5c6266 67%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.rot i{position:absolute;left:50%;top:50%;width:10px;height:38px;margin:-19px 0 0 -5px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transition:transform .15s}
.rot i::after{content:"";position:absolute;left:3px;top:2px;width:4px;height:8px;border-radius:2px;background:#ffb44d}

/* ---------- motor + meters ---------- */
.mview{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(0,1fr);gap:12px;align-items:center}
@media (max-width:560px){.mview{grid-template-columns:minmax(0,1fr)}}
.mview svg{width:100%;height:auto;display:block;direction:ltr}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;margin-top:12px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{border:1px solid var(--line);border-radius:10px;padding:8px 10px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.15rem;font-weight:500;direction:ltr;text-align:right;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.tile .v small{font-size:.7rem;color:var(--muted);margin-left:3px}
.tile .bar{height:4px;border-radius:2px;background:var(--line);margin-top:4px;overflow:hidden}
.tile .bar i{display:block;height:100%;width:0;background:var(--cur)}
.tile .bar i.hot{background:var(--bad)}
.statusline{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
.pill{font-size:.78rem;font-weight:600;border-radius:999px;padding:2px 10px;border:1px solid var(--line);color:var(--muted)}
.pill.on{color:#fff;background:var(--good);border-color:var(--good)}
.pill.bad{color:#fff;background:var(--bad);border-color:var(--bad)}
.pill.warn{color:#fff;background:var(--warn);border-color:var(--warn)}
.scopewrap{position:relative;border-radius:10px;overflow:hidden;background:var(--scope-bg)}
#scope{width:100%;height:260px;display:block}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:.8rem;margin-top:8px}
.legend span{display:flex;align-items:center;gap:6px}
.legend i{width:14px;height:3px;border-radius:2px;display:inline-block}

/* ---------- inputs ---------- */
.io{display:grid;gap:6px}
.sw{width:50px;height:30px;border-radius:5px;border:0;padding:3px;background:linear-gradient(#2a2e32,#15181b);position:relative;cursor:pointer;flex:none;box-shadow:0 0 0 2px #2f7fe0aa,0 2px 3px rgba(0,0,0,.35)}
.sw::before{content:"O";position:absolute;inset:3px 3px 3px 50%;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#bfc5c9;background:linear-gradient(#4b5157,#2b3034);border-radius:0 3px 3px 0;transition:all .1s}
.sw::after{content:"I";position:absolute;inset:3px 50% 3px 3px;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#8d949a;background:linear-gradient(#30353a,#1f2327);border-radius:3px 0 0 3px;box-shadow:inset -2px 0 3px rgba(0,0,0,.5);transition:all .1s}
.sw[aria-pressed="true"]::after{background:linear-gradient(#3ec95a,#1f8a36);color:#fff;box-shadow:inset 0 0 6px rgba(255,255,255,.35),0 0 8px #3ec95a88}
.sw[aria-pressed="true"]::before{background:linear-gradient(#2b3034,#1c2023);color:#7d858b;box-shadow:inset 2px 0 3px rgba(0,0,0,.5)}
.knob{width:70px;height:70px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#6c747a,#2a2f33 70%);box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023,0 0 0 3px #2f7fe055}
.knob i{position:absolute;left:50%;top:6px;width:4px;height:22px;margin-left:-2px;border-radius:2px;background:#ffb44d;transform-origin:50% 29px}
.field{display:flex;flex-direction:column;gap:4px;min-width:0}
.field select,.field input[type=number],.field input[type=text]{border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 8px;min-width:0;width:100%}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:10px}
.check{display:flex;gap:8px;align-items:center;font-size:.9rem;cursor:pointer}
.check input{width:18px;height:18px;accent-color:var(--accent);flex:none}
input[type=range]{width:100%;accent-color:var(--accent)}
.subhead{margin:14px 0 8px;font-size:.95rem}
.inj{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:6px}
.inj .btn{text-align:right;font-weight:500;font-size:.88rem}
.inj .btn[aria-pressed="true"]{background:var(--bad);border-color:var(--bad);color:#fff}

/* ---------- wiring diagram ---------- */
.boardscroll{overflow-x:auto;border-radius:10px;border:1px solid var(--line);background:#f4f5f1}
#wd{width:100%;min-width:900px;height:auto;display:block;direction:ltr;user-select:none;-webkit-user-select:none}
#wd text{pointer-events:none;font-family:"IBM Plex Mono",ui-monospace,monospace}
#wd .ar{font-family:"IBM Plex Sans Arabic",system-ui,sans-serif;direction:rtl;unicode-bidi:plaintext}
#wd .clk{cursor:pointer}
#wd .clk:hover .hl{stroke:#ff8a00}
.wlegend{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;margin-top:8px;color:var(--muted)}
.wlegend span{display:flex;align-items:center;gap:6px}
.wlegend i{width:18px;height:5px;border-radius:3px;display:inline-block}

/* ---------- params ---------- */
.ptools{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px}
.tabs{display:flex;gap:4px;background:var(--bg);border-radius:10px;padding:4px;flex-wrap:wrap}
.tabs button{border:0;background:transparent;padding:5px 10px;border-radius:7px;cursor:pointer;font-weight:600;font-size:.82rem;direction:ltr}
.tabs button[aria-pressed="true"]{background:var(--accent);color:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 10px;border-bottom:1px solid var(--line);text-align:right;vertical-align:top}
th{font-size:.75rem;color:var(--muted);background:var(--bg);position:sticky;top:0;z-index:1}
tr:last-child td{border-bottom:0}
td.code{font-family:var(--font-mono);font-weight:600;white-space:nowrap;direction:ltr;text-align:right}
td.en{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-size:.82rem}
td.val input,td.val select{width:150px;border:1px solid var(--line);background:var(--bg);border-radius:7px;padding:4px 6px;font-family:var(--font-mono);direction:ltr}
td.val .ro{font-family:var(--font-mono);direction:ltr;display:inline-block}
.badge{display:inline-block;font-size:.68rem;border-radius:5px;padding:0 5px;margin-inline-start:4px;border:1px solid var(--line);color:var(--muted);white-space:nowrap}
.badge.s{color:var(--warn);border-color:var(--warn)}
.badge.r{color:var(--cur);border-color:var(--cur)}
#ptable tr{cursor:pointer}#ptable tr.sel td{background:color-mix(in srgb,var(--accent) 10%,transparent)}
tr.changed td.code{color:var(--accent)}
.pdet{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:0 0 10px;background:var(--bg);display:grid;gap:6px}
.pdet .h{display:flex;flex-wrap:wrap;gap:8px;align-items:baseline}.pdet .h b{font-family:var(--font-mono);font-size:1.05rem}
.pdet .facts{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.82rem;color:var(--muted)}.pdet .facts b{color:var(--ink);font-family:var(--font-mono);font-weight:500}
.pdet p{margin:0;line-height:1.75}
.reftabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}
.reftabs button{border:1px solid var(--line);background:transparent;border-radius:8px;padding:5px 11px;cursor:pointer;font-size:.86rem}
.reftabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.refbody h4{margin:12px 0 6px;font-size:.95rem}
.refbody ol,.refbody ul{margin:0;padding-inline-start:20px;line-height:1.85;font-size:.9rem}
.cards{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.cards .card{border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.cards h4{margin:0 0 6px}
.toast{font-size:.85rem;font-weight:600;color:var(--good)}

/* ---------- exercises & log ---------- */
.ex{border:1px solid var(--line);border-radius:10px;margin-bottom:8px;overflow:hidden}
.ex summary{cursor:pointer;padding:10px 12px;font-weight:600;display:flex;gap:10px;align-items:center;list-style:none}
.ex summary::-webkit-details-marker{display:none}
.ex summary .cnt{margin-inline-start:auto;font-family:var(--font-mono);font-size:.8rem;color:var(--muted)}
.ex.done summary{color:var(--good)}
.ex .body{padding:0 12px 12px}
.ex p{margin:.2rem 0 .6rem;color:var(--muted);font-size:.9rem}
.ex ol{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.ex li.ok{color:var(--good)}
.ex li.ok::marker{content:"✓ "}
.log{max-height:300px;overflow:auto;font-size:.85rem;display:grid;gap:2px}
.log div{display:flex;gap:8px;border-bottom:1px dashed var(--line);padding:3px 0}
.log time{font-family:var(--font-mono);color:var(--muted);flex:none}
.log .a{color:var(--bad);font-weight:600}
.flt td:first-child{font-family:var(--font-mono);font-weight:600;white-space:nowrap}
.flt tr.now td{background:color-mix(in srgb,var(--bad) 14%,transparent)}

/* ---------- solved applications ---------- */
:root{--wp:#7b3f12;--w24:#d62f2f;--w0:#20307a;--wa:#d97706;--wr:#6b3fa0;--wpe:#2e9c3a}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--wp:#c98a55;--w24:#ff7a6e;--w0:#7f9cff;--wa:#f5a524;--wr:#b78cf0;--wpe:#5cc06f} }
:root[data-theme="dark"]{--wp:#c98a55;--w24:#ff7a6e;--w0:#7f9cff;--wa:#f5a524;--wr:#b78cf0;--wpe:#5cc06f}
.sol{display:grid;gap:14px}
.solcard{border:1px solid var(--line);border-radius:12px;padding:14px;min-width:0}
.solcard h3{margin:0 0 4px;display:flex;gap:8px;align-items:baseline;flex-wrap:wrap}
.solcard h3 .n{font-family:var(--font-mono);color:var(--accent)}
.solgoal{margin:0 0 12px;color:var(--muted);font-size:.9rem}
.solgrid{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1.15fr);gap:14px;align-items:start}
@media (max-width:860px){.solgrid{grid-template-columns:minmax(0,1fr)}}
.solgrid>*{min-width:0}
.sdg{width:100%;height:auto;display:block;direction:ltr;background:var(--bg);border:1px solid var(--line);border-radius:10px}
.sdg text{fill:var(--ink);font-family:var(--font-mono);font-size:9.5px}
.sdg text.ar{font-family:var(--font-body);font-size:10px}
.sdg text.sm{font-size:8.5px;fill:var(--muted)}
.sdg text.tt{font-family:var(--font-display);font-size:10.5px;font-weight:700}
.sdg .bx{fill:var(--panel);stroke:var(--ink);stroke-width:1.4}
.sdg .tm{fill:var(--panel);stroke:var(--ink);stroke-width:1.2}
.sdg .sym{fill:none;stroke:var(--ink);stroke-width:1.6;stroke-linecap:round}
.sdg .act{fill:none;stroke:var(--ink);stroke-width:1.1;stroke-dasharray:3 2}
.sdg .dt{fill:var(--ink)}
.sdg .w{fill:none;stroke-width:2.2;stroke-linejoin:round;stroke-linecap:round}
.sdg .w.p{stroke:var(--wp)}.sdg .w.c{stroke:var(--w24)}.sdg .w.z{stroke:var(--w0)}.sdg .w.a{stroke:var(--wa)}.sdg .w.r{stroke:var(--wr)}.sdg .w.pe{stroke:var(--wpe);stroke-dasharray:6 3}
.sdg .fa{fill:var(--wa)}
.sdg .lr{fill:#ff3b2a;stroke:var(--ink);stroke-width:1.2}.sdg .lg{fill:#2fd34b;stroke:var(--ink);stroke-width:1.2}
.solleg{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;color:var(--muted);margin:0 0 12px}
.solleg span{display:flex;align-items:center;gap:6px}
.solleg i{width:18px;height:4px;border-radius:2px;display:inline-block}
.solt td{font-size:.84rem}
.solt td.code{white-space:normal}
.solt .mp{display:block;font-family:var(--font-body);font-weight:400;font-size:.72rem;color:var(--muted);direction:rtl;text-align:right;margin-top:2px}
.solt td.v code{white-space:nowrap}
.solt td.v small{display:block;color:var(--muted);font-size:.72rem}
.solsteps{margin:10px 0 0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.solact{display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin-top:12px}
button.tagc.solbtn{border:0;cursor:pointer;font-size:.86rem;padding:5px 14px;margin:0}
button.tagc.solbtn:hover{filter:brightness(1.1)}
button.tagc.solbtn:disabled{opacity:.6;cursor:wait}
.solst{font-size:.85rem;font-weight:600;color:var(--good)}
.solst.bad{color:var(--bad)}

/* ---------- guided simple mode ---------- */
.btn.big{padding:12px 20px;font-size:1rem;min-height:48px;border-radius:10px}
#modeBtn{min-height:44px;padding:8px 16px}
#modeBtn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent)}
body.guided header.top p,body.guided .legendbar,body.guided .chip{display:none}
body.guided[data-g="c"] .chip,body.guided[data-g="d"] .chip{display:inline-block}
body.guided .bench{display:none}
body.guided[data-g="c"] .bench,body.guided[data-g="d"] .bench{display:grid}
body.guided #pnlScope{display:none}
body.guided[data-g="c"] #pnlLoad{display:none}
body.guided:not(.adv) .advonly{display:none}
body.guided #advBar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center}
body.guided .keyguide{display:none}
.guide{padding:20px;border-color:color-mix(in srgb,var(--accent) 45%,var(--line))}
.g-head h2{font-size:1.5rem;margin-bottom:6px}
.g-sub{margin:0 0 16px;color:var(--muted);max-width:70ch;line-height:1.8}
.g-cards{display:grid;gap:12px;grid-template-columns:repeat(auto-fill,minmax(260px,1fr))}
.g-card{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;align-items:center;text-align:right;border:1px solid var(--line);background:var(--bg);border-radius:12px;padding:14px;cursor:pointer;min-height:104px;color:inherit;font:inherit}
.g-card:hover,.g-card:focus-visible{border-color:var(--accent);background:var(--accent-soft)}
.g-card .n{grid-row:1/3;width:48px;height:48px;border-radius:50%;display:grid;place-items:center;font:700 1.3rem var(--font-display);background:var(--accent);color:#fff}
.g-card.done .n{background:var(--good)}
.g-card .t{font:600 1.02rem var(--font-display);line-height:1.35}
.g-card .g{font-size:.86rem;color:var(--muted);line-height:1.6}
.g-card .ico{grid-column:1/3;display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:6px;font-size:.78rem;color:var(--muted)}
.g-card .ico svg{width:84px;height:34px;display:block;direction:ltr;color:var(--ink)}
.g-bar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center;margin-bottom:12px}
.g-prog{display:flex;gap:6px;flex:1;min-width:220px;align-items:center}
.g-prog span{flex:1;height:10px;border-radius:5px;background:var(--line);position:relative}
.g-prog span.on{background:var(--accent)}.g-prog span.ok{background:var(--good)}
.g-prog b{font:600 .9rem var(--font-mono);white-space:nowrap;margin-inline-start:6px}
.g-steps{display:flex;gap:4px 14px;flex-wrap:wrap;font-size:.82rem;color:var(--muted);margin:-4px 0 12px}
.g-steps span.on{color:var(--accent);font-weight:700}
#gTitle{font-size:1.3rem;margin-bottom:10px}
.g-body{display:grid;gap:14px}
.g-lead{margin:0;font-size:1.02rem;line-height:1.8}
.g-fig{margin:0;border:1px solid var(--line);border-radius:12px;background:var(--panel);padding:10px;max-width:780px;justify-self:center;width:100%}
.g-fig .sdg{width:100%}
.g-fig .sdg .hlr{fill:color-mix(in srgb,var(--accent) 22%,transparent);stroke:var(--accent);stroke-width:1.2}
.g-fig .sdg .hlr+rect.tm{fill:var(--accent);stroke:var(--accent)}
.g-fig .solleg{margin:10px 0 0}
.g-terms{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.g-terms .tc{font:600 .95rem var(--font-mono);direction:ltr;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:3px 10px}
.g-list{margin:0;padding-inline-start:22px;display:grid;gap:6px;line-height:1.8}
.g-check{display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:1rem;line-height:1.7}
.g-check i{flex:none;width:30px;height:30px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-style:normal;font-weight:700;color:transparent;margin-top:2px}
.g-check.ok{border-color:var(--good)}.g-check.ok i{background:var(--good);border-color:var(--good);color:#fff}
.g-check .sub{display:block;font-size:.86rem;color:var(--muted)}
.g-live{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:.92rem;color:var(--muted)}
.g-live b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--ink)}
.g-warn{border:1px solid var(--warn);color:var(--warn);border-radius:10px;padding:10px 14px;font-weight:600}
.g-nav{display:flex;gap:10px;justify-content:space-between;margin-top:18px;flex-wrap:wrap}
.g-nav .btn{flex:1;min-width:140px}
.g-note{margin:0;font-size:.88rem;color:var(--muted)}
.g-tbl td.v{white-space:nowrap}
.g-tbl .okc{color:var(--good);font-weight:700;font-family:var(--font-mono)}
@media (max-width:560px){.guide{padding:14px}.g-card{min-height:96px}.g-tbl td.v{white-space:normal}}
/* step (b): enter the parameters by hand on the faceplate */
.g-choice{display:flex;flex-wrap:wrap;gap:10px;align-items:center}
.g-choice .btn{min-height:48px;flex:1 1 200px;position:relative}
.g-choice .btn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);color:var(--ink);box-shadow:inset 0 0 0 1px var(--accent)}
.g-choice .rec{font:600 .7rem var(--font-body);background:var(--good);color:#fff;border-radius:999px;padding:1px 8px;margin-inline-start:8px;vertical-align:middle}
.g-how{border:1px solid var(--line);border-radius:10px;background:var(--bg);padding:12px 14px;font-size:.92rem;line-height:1.9}
.g-how h4{margin:0 0 6px;font:600 1rem var(--font-display)}
.g-how ol{margin:0;padding-inline-start:22px;display:grid;gap:2px}
.g-how b,.g-how .kk{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px;direction:ltr;unicode-bidi:isolate;white-space:nowrap}
.g-hand{display:grid;gap:16px;grid-template-columns:minmax(0,1fr);align-items:start}
.g-hand.on{grid-template-columns:minmax(280px,400px) minmax(0,1fr)}
.g-hand #gFace{display:none;min-width:0}
.g-hand.on #gFace{display:block}
.g-hand .device{margin:0 auto}
@media (max-width:900px){.g-hand.on{grid-template-columns:minmax(0,1fr)}}
.g-tbl .gpath{display:none}
.g-hand.on .g-tbl .gpath{display:block;color:var(--cur)}
.g-tbl tr.ok td{background:color-mix(in srgb,var(--good) 14%,transparent)}
.g-tbl tr.ok td.code{color:var(--good)}
.g-tbl .curv{display:block;color:var(--bad);font:600 .78rem var(--font-body);white-space:nowrap}
.g-tbl .curv b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
.g-cnt{display:flex;flex-wrap:wrap;gap:8px 16px;align-items:center;font-size:1rem}
.g-cnt b{font-family:var(--font-mono);font-size:1.1rem;color:var(--accent)}
.g-cnt.all b{color:var(--good)}
.g-allok{border:1px solid var(--good);color:var(--good);border-radius:10px;padding:10px 14px;font-weight:700;background:color-mix(in srgb,var(--good) 10%,transparent)}
#gNext:disabled{opacity:.55;cursor:not-allowed}
</style>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <h1>محاكي Schneider Altivar Process ATV630</h1>
    <p>انفرتر ATV630D11N4 (11 كيلووات، 380–480 فولت، Normal Duty 23.5A) مع الشاشة الرسومية VW3A1111، يعمل على مضخة مياه بترانسميتر ضغط. تعامل مع الشاشة والـ Jog dial كالجهاز تمامًا، وشغّل من أطراف DI، ونفّذ تحكم الضغط بالـ PID، وغيّر الباراميترات، واصنع أعطالًا وتعلّم إصلاحها، وحل التمارين.</p>
  </div>
  <div class="chips">
    <a class="btn" href="../index.html" style="text-decoration:none">← كل الكورسات</a>
    <button class="btn" id="modeBtn" type="button" aria-pressed="false">الوضع الكامل</button>
    <span class="chip">الوضع: <b id="chipMode">REM</b></span>
    <span class="chip">المرجع: <b id="chipRef">AI1</b></span>
    <span class="chip">الحالة: <b id="chipSt">OFF</b></span>
    <span class="chip">العطل: <b id="chipF">لا يوجد</b></span>
  </div>
</header>
<div class="legendbar"><span class="tagc">تحكم</span> شيء تغيّره بيدك (أزرار، سلكتورات، مقابض، باراميترات) <span class="tagv">بيان</span> شيء تشاهده فقط (الشاشة، اللمبات، العدادات، الاسكوب)</div>

<section class="panel guide" id="guide" hidden aria-label="الوضع المبسّط">
  <div id="gStart">
    <div class="g-head"><h2>ابدأ من هنا</h2><p class="g-sub">اختر تمرينًا: ستجده <b>موصّلًا ويعمل أمامك</b> كالفيديو، ثم اضغط «جرّب بنفسك».</p></div>
    <div class="g-cards" id="gCards"></div>
  </div>
  <div id="gRun" hidden>
    <div class="g-bar">
      <button class="btn big" id="gBack" type="button">‹ رجوع للقايمة</button>
      <div class="g-prog" id="gProg" aria-live="polite"></div>
    </div>
    <h2 id="gTitle"></h2>
    <div class="g-body" id="gBody"></div>
    <div class="g-nav">
      <button class="btn big" id="gPrev" type="button">السابق</button>
      <button class="btn big pri" id="gNext" type="button">التالي</button>
    </div>
  </div>
</section>

<div class="bench">
  <div class="col">
    <div class="panel">
      <div class="device">
        <div class="atv" aria-label="انفرتر Schneider Altivar Process ATV630 بشاشة الجرافيك">
          <div class="atv-hood"><i></i><i></i><i></i><i></i><i></i><i></i><i></i></div>
          <div class="atv-body">
            <div class="atv-front">
              <div class="atv-leds" aria-label="مصابيح الحالة">
                <span><em>STATUS</em><i id="ledSt"></i></span>
                <span><em>⚠ / ⓘ</em><i id="ledEr"></i></span>
                <span><em>ASF</em><i id="ledAsf"></i></span>
                <span><em>ETH LNK</em><i></i></span>
                <span><em>ETH MS</em><i></i></span>
                <span><em>COM</em><i id="ledCom"></i></span>
              </div>
              <div class="kp">
                <div class="kp-brand"><b>Life Is On</b><span>Schneider Electric</span></div>
                <div class="kp-lcd"><canvas id="lcd" width="720" height="480" aria-label="شاشة الجرافيك"></canvas></div>
                <div class="kp-fk">
                  <div><button class="k fk" data-k="F1" aria-label="F1"></button><em>F1</em></div>
                  <div><button class="k fk" data-k="F2" aria-label="F2"></button><em>F2</em></div>
                  <div><button class="k fk" data-k="F3" aria-label="F3"></button><em>F3</em></div>
                  <div><button class="k fk" data-k="F4" aria-label="F4"></button><em>F4</em></div>
                </div>
                <div class="kp-mid">
                  <div class="kcol">
                    <button class="k sm" data-k="ESC" aria-label="ESC">ESC</button>
                    <button class="k sm lr" data-k="LR" aria-label="Local / Remote">LOCAL<br>REMOTE</button>
                  </div>
                  <svg class="ring" id="ring" viewBox="0 0 200 200" aria-label="الـ Jog dial: الأسهم تتداس، والعجلة تلف بالماوس أو بالسحب، والنص OK">
                    <defs><radialGradient id="dialg" cx="50%" cy="40%" r="60%"><stop offset="0" stop-color="#3a4148"/><stop offset="1" stop-color="#15181b"/></radialGradient></defs>
                    <circle cx="100" cy="100" r="97" fill="#0b0d0f" stroke="#3dbb52" stroke-width="2"/>
                    <g id="dialRot" class="dialtex"></g>
                    <g data-k="UP" tabindex="0" role="button" aria-label="لفوق"><path class="w" d=""/><text x="100" y="31" font-size="16" text-anchor="middle">▲</text></g>
                    <g data-k="RIGHT" tabindex="0" role="button" aria-label="يمين"><path class="w" d=""/><text x="171" y="106" font-size="16" text-anchor="middle">▶</text></g>
                    <g data-k="DOWN" tabindex="0" role="button" aria-label="لتحت"><path class="w" d=""/><text x="100" y="180" font-size="16" text-anchor="middle">▼</text></g>
                    <g data-k="LEFT" tabindex="0" role="button" aria-label="شمال"><path class="w" d=""/><text x="29" y="106" font-size="16" text-anchor="middle">◀</text></g>
                    <g data-k="OK" tabindex="0" role="button" aria-label="OK"><circle class="w" cx="100" cy="100" r="36" style="fill:url(#dialg)"/><circle cx="100" cy="100" r="30" fill="none" stroke="#e9edef" stroke-width="1.5" opacity=".7"/><text x="100" y="106" font-size="17" text-anchor="middle">OK</text></g>
                  </svg>
                  <div class="kcol">
                    <button class="k sm" data-k="HOME" aria-label="Home"><svg viewBox="0 0 20 16"><path d="M2 8 L10 2 L18 8 M4 7 V14 H16 V7" fill="none" stroke="#7fe08e" stroke-width="1.8"/></svg></button>
                    <button class="k sm" data-k="INFO" aria-label="Information"><span class="ii">i</span></button>
                  </div>
                </div>
                <div class="kp-run">
                  <button class="k run" data-k="RUN" aria-label="RUN"><span>RUN</span></button>
                  <button class="k stop" data-k="STOP" aria-label="STOP / RESET"><span>STOP<br>RESET</span></button>
                </div>
              </div>
            </div>
            <div class="atv-lower">
              <div class="atv-badge"><span>Altivar</span><span>Process</span></div>
              <div><div class="atv-ribs"><i></i><i></i><i></i></div><div class="atv-se" style="margin-top:8px">Schneider<small>Electric</small></div></div>
            </div>
            <div class="atv-plate"><div><b>ATV630D11N4</b> · 11 kW / 15 HP · 380–480V 3~ · 23.5 A</div><div class="drv-charge">DC BUS<i id="busLed"></i></div></div>
          </div>
        </div>
      </div>
      <p class="hint" style="text-align:center"><span class="tagc">تحكم</span> كل أزرار الشاشة والـ Jog dial <span class="tagv">بيان</span> الشاشة ومصابيح STATUS و ⚠ و ASF ومصباح DC BUS</p>
      <div class="caption" id="caption"></div>
      <ul class="keyguide">
        <li><b>F1…F4</b> أزرار وظائف، وظيفتها مكتوبة على الشاشة فوقها مباشرة وتتغير حسب الصفحة (مثلًا <code>Code</code> يعرض الأكواد، و <code>&lt;&lt;</code> <code>&gt;&gt;</code> تنقل بين الخانات أثناء تعديل رقم).</li>
        <li><b>Jog dial</b> أدره بعجلة الماوس أو اسحبه في دوائر: يتنقل في القوائم ويغيّر القيم. الأسهم ▲ ▼ ◀ ▶ عليه قابلة للضغط، واضغط عليها مطولًا للإسراع. <b>OK</b> في المنتصف يدخل ويحفظ.</li>
        <li><b>ESC</b> يرجع خطوة أو يلغي التعديل. <b>🏠</b> يرجع للشاشة الرئيسية من أي مكان. <b>i</b> يعرض شرح الباراميتر أو العطل المعروض.</li>
        <li><b>LOCAL/REMOTE</b> (والمحرك متوقف): LOC يعني التشغيل بـ RUN والسرعة بالـ Jog dial على الشاشة الرئيسية. REM يعني حسب <code>Cd1</code> و <code>Fr1</code> (الأطراف و AI1) أو الـ PID.</li>
        <li><b>RUN</b> تشغيل في LOC (أو REM إذا كان <code>Cd1 = HMI</code>). <b>STOP/RESET</b> يوقف، وإذا وُجد عطل زال سببه يمسحه. في REM يوقف فقط إذا كان <code>PSt = Yes</code>.</li>
      </ul>
    </div>

    <div class="panel">
      <h2>لوحة التشغيل (أطراف التحكم)<span class="tagc">تحكم</span></h2>
      <div class="station" id="station">
        <div class="dev"><span class="tag">المفتاح الرئيسي Q1</span><button class="brk" id="dBrk" aria-pressed="true" aria-label="المفتاح الرئيسي"><span style="top:2px">ON</span><i></i><span style="bottom:2px">OFF</span></button><span class="term">L1 L2 L3</span></div>
        <div class="dev"><span class="tag">كونتاكتور الخرج KM2</span><button class="sel2" id="dKm" aria-pressed="true" aria-label="كونتاكتور الخرج"><i></i></button><div class="selpos"><span>فاتح</span><span>مقفول</span></div><span class="term">U V W</span></div>
        <div class="dev"><span class="tag">طوارئ (STO)</span><button class="pb mush" id="dEst" aria-label="زر الطوارئ على STOA و STOB"></button><span class="term">24V → STOA/STOB</span></div>
        <div class="dev"><span class="tag" id="tgDI1">تشغيل RUN</span><button class="sel2" id="dDI1" aria-pressed="false" aria-label="سلكتور التشغيل DI1"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">DI1</span></div>
        <div class="dev"><span class="tag" id="tgDI2">عكس REV</span><button class="sel2" id="dDI2" aria-pressed="false" aria-label="سلكتور DI2"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">DI2</span></div>
        <div class="dev"><span class="tag" id="tgDI3">مسح العطل</span><button class="pb black" id="dDI3" aria-label="زر DI3"></button><span class="term">DI3 · NO</span></div>
        <div class="dev"><span class="tag">سرعات ثابتة</span><button class="rot" id="dSpd" aria-label="سلكتور السرعات الثابتة DI4 DI5"><i></i></button><span class="term" id="dSpdV">0 · 00</span><span class="term">DI4 · DI5</span></div>
        <div class="dev"><span class="tag" id="tgDI6">JOG</span><button class="pb black" id="dDI6" aria-label="زر DI6"></button><span class="term">DI6 · NO</span></div>
        <div class="dev"><span class="tag">بوتنشيوميتر</span><div class="knob" id="kPot" tabindex="0" role="slider" aria-label="البوتنشيوميتر على AI1"><i></i></div><span class="kv" id="kPotV">0%</span><span class="term">10V · AI1 · COM</span></div>
        <div class="dev"><span class="tag">0-10V من PLC</span><div class="knob" id="kV" tabindex="0" role="slider" aria-label="إشارة 0-10 فولت على AI2"><i></i></div><span class="kv" id="kVV">0.00 V</span><span class="term">AI2 · COM</span></div>
        <div class="dev"><span class="tag">ترانسميتر ضغط</span><div class="txv" id="txv"><b id="txP">0.00 bar</b><span id="txI">4.0 mA</span></div><span class="term">24V → AI3 · 0-10 bar</span></div>
        <div class="dev"><span class="tag" id="tR1">R1 · Fault</span><div class="lamp r" id="lR1"></div><span class="term">R1B–R1C · NC</span></div>
        <div class="dev"><span class="tag" id="tR2">R2</span><div class="lamp g" id="lR2"></div><span class="term">R2A–R2C · NO</span></div>
        <div class="dev"><span class="tag" id="tR3">R3</span><div class="lamp y" id="lR3"></div><span class="term">R3A–R3C · NO</span></div>
        <div class="dev"><span class="tag">عداد AQ1</span><div class="meter"><svg viewBox="0 0 96 64" id="aq1Meter"></svg></div><span class="term" id="aq1V">0.00 V</span></div>
        <div class="dev"><span class="tag">عداد AQ2</span><div class="meter"><svg viewBox="0 0 96 64" id="aq2Meter"></svg></div><span class="term" id="aq2V">0.0 mA</span></div>
      </div>
      <p class="hint">الأطراف تعمل بوضع Source (المفتاح SRC من المصنع): كل زر يوصّل +24V إلى دخله. في <code>2-wire</code> سلكتور DI1 ثابت: 1 = تشغيل أمامي، و DI2 (<code>rrS</code>) = تشغيل عكسي. في <code>3-wire</code> يصبح DI1 = Stop (يجب أن يبقى 1) و DI2 = نبضة تشغيل. زر الطوارئ يقطع الـ 24V عن STOA و STOB (Safe Torque Off) ويبقى منضغطًا، وضغطة ثانية تحرّره. المصباح R1 موصول على التلامس المغلق NC، أي يضيء عندما يسقط الريليه (عطل أو الانفرتر مطفأ). انقر مرتين على أي مقبض لتصفيره.</p>
    </div>
  </div>

  <div class="col">
    <div class="panel">
      <h2>المحرك والحمل<span class="tagv">بيان</span></h2>
      <div class="mview">
        <svg viewBox="0 0 380 170" aria-label="محرك حثي">
          <defs>
            <linearGradient id="mb" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6c8fb3"/><stop offset=".45" stop-color="#3d5f84"/><stop offset="1" stop-color="#253d58"/></linearGradient>
            <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f1f3f4"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient>
          </defs>
          <rect x="6" y="76" width="46" height="18" rx="2" fill="url(#sh)"/>
          <rect x="50" y="34" width="18" height="102" rx="3" fill="url(#mb)"/>
          <rect x="68" y="32" width="196" height="106" rx="10" fill="url(#mb)"/>
          <g stroke="#1d3349" stroke-width="2" opacity=".55"><line x1="78" y1="44" x2="254" y2="44"/><line x1="78" y1="56" x2="254" y2="56"/><line x1="78" y1="114" x2="254" y2="114"/><line x1="78" y1="126" x2="254" y2="126"/></g>
          <rect x="264" y="40" width="34" height="90" rx="14" fill="url(#mb)"/>
          <rect x="140" y="12" width="56" height="22" rx="3" fill="#36536f"/>
          <path d="M170 12C170 0 250-2 376 4" stroke="#222" stroke-width="7" fill="none"/>
          <rect x="102" y="66" width="122" height="40" rx="3" fill="#d6dadd"/>
          <text x="108" y="79" font-size="8" font-weight="700" fill="#1b2226" font-family="Arial" id="mPlate1">3~ MOTOR 11 kW</text>
          <text x="108" y="90" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate2">400V 50Hz 21.5A</text>
          <text x="108" y="100" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate3">1460 r/min  cos 0.85</text>
          <rect x="70" y="140" width="190" height="10" fill="#2b3d50"/>
          <g transform="translate(316 85)"><circle r="30" fill="none" stroke="#8a96a2" stroke-width="2" stroke-dasharray="3 3"/><g id="fanBlades"><path d="M0 0 L5 -26 L-5 -26Z M0 0 L26 5 L26 -5Z M0 0 L-5 26 L5 26Z M0 0 L-26 -5 L-26 5Z" fill="#9aa6b1"/></g><circle r="5" fill="#556"/></g>
          <g transform="translate(29 85)"><g id="shaftMark"><rect x="-3" y="-9" width="6" height="18" fill="#c0352b"/></g></g>
          <text x="190" y="166" text-anchor="middle" font-size="10" fill="#7a868f" font-family="Arial" id="mDir"></text>
        </svg>
        <svg viewBox="0 0 160 160" id="loadSvg" aria-label="الحمل"></svg>
      </div>
      <div class="tiles">
        <div class="tile"><div class="label">تردد الخرج</div><div class="v" id="tF">0.0<small>Hz</small></div></div>
        <div class="tile"><div class="label">سرعة المحرك</div><div class="v" id="tN">0<small>rpm</small></div></div>
        <div class="tile"><div class="label">التيار</div><div class="v" id="tI">0.0<small>A</small></div><div class="bar"><i id="bI"></i></div></div>
        <div class="tile"><div class="label">القدرة</div><div class="v" id="tP">0.0<small>kW</small></div></div>
        <div class="tile"><div class="label">ضغط الخط</div><div class="v" id="tPr">0.00<small>bar</small></div><div class="bar"><i id="bPr"></i></div></div>
        <div class="tile"><div class="label">الفلو (تقديري)</div><div class="v" id="tQ">0<small>m³/h</small></div></div>
        <div class="tile"><div class="label">DC Bus</div><div class="v" id="tB">0<small>V</small></div><div class="bar"><i id="bB"></i></div></div>
        <div class="tile"><div class="label">tHr حرارة المحرك</div><div class="v" id="tOL">0<small>%</small></div><div class="bar"><i id="bOL"></i></div></div>
      </div>
      <div class="statusline" id="pills"></div>
    </div>
    <div class="panel" id="pnlScope">
      <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">الاسكوب<span class="tagv">بيان</span></h2>
        <div class="row"><select id="scopeSpan" class="btn" aria-label="مدة العرض"><option value="5">5 ثوانٍ</option><option value="15" selected>15 ثانية</option><option value="40">40 ثانية</option></select><button class="btn" id="scopePause">إيقاف مؤقت</button></div></div>
      <div class="scopewrap"><canvas id="scope"></canvas></div>
      <div class="legend">
        <span><i style="background:#ffb44d"></i>أمر التردد Hz</span>
        <span><i style="background:#4cc0cf"></i>تردد الخرج Hz</span>
        <span><i style="background:#ff6b5e"></i>التيار % من 23.5A</span>
        <span><i style="background:#a98bff"></i>DC Bus (÷10 V)</span>
        <span><i style="background:#7be07b"></i>الضغط ×10 bar</span>
      </div>
    </div>
    <div class="panel" id="pnlLoad">
      <h2>الحمل والكهرباء والأعطال<span class="tagc">تحكم</span></h2>
      <div class="fields">
        <div class="field"><span class="label">المحرك المركّب</span><select id="motSel"><option value="iec">11 kW · 400V · 50Hz · 1460 rpm</option><option value="nema">15 HP · 460V · 60Hz · 1765 rpm</option></select></div>
        <div class="field"><span class="label">جهد المصدر</span><select id="lineSel"><option>380</option><option selected>400</option><option>415</option><option>460</option><option>480</option></select></div>
        <div class="field"><span class="label">نوع الحمل</span><select id="loadSel"><option value="pump">مضخة طرد مركزي (ضغط وتدفق)</option><option value="fan">مروحة (عزم ∝ السرعة²)</option><option value="conv">سير ناقل (عزم ثابت)</option></select></div>
        <div class="field" id="fValve"><span class="label">فتحة محبس الاستهلاك: <b id="vlV" class="mono">50%</b></span><input type="range" id="vl" min="0" max="100" step="1" value="50"></div>
        <div class="field" id="fLp"><span class="label">الحمل: <b id="lpV" class="mono">60%</b> من عزم المحرك</span><input type="range" id="lp" min="0" max="160" step="1" value="60"></div>
        <div class="field"><span class="label">قصور الحمل ÷ قصور المحرك: <b id="jrV" class="mono">2</b></span><input type="range" id="jr" min="0" max="40" step="0.5" value="2"></div>
        <div class="field"><span class="label">حرارة الجو: <b id="ambV" class="mono">35°C</b></span><input type="range" id="amb" min="10" max="55" step="1" value="35"></div>
      </div>
      <div class="io" style="margin-top:12px">
        <label class="check"><input type="checkbox" id="dbChk"> مركّب مقاومة فرملة 50Ω على PA/+ و PB</label>
      </div>
      <h3 class="subhead">اعمل عطل</h3>
      <div class="inj">
        <button class="btn" data-inj="dip" aria-pressed="false">⚡ انقطاع كهرباء لحظي (0.8 ث)</button>
        <button class="btn" data-inj="phase" aria-pressed="false">⏻ فاز L3 مقطوع (فيوز ضارب)</button>
        <button class="btn" data-inj="hiline" aria-pressed="false">⬆ جهد المصدر عالي +40%</button>
        <button class="btn" data-inj="gnd" aria-pressed="false">⏚ تسريب أرضي على الكابل</button>
        <button class="btn" data-inj="short" aria-pressed="false">✕ قصر بين U و V</button>
        <button class="btn" data-inj="uopen" aria-pressed="false">✂ فاز U للمحرك مقطوع</button>
        <button class="btn" data-inj="jam" aria-pressed="false">⛓ انحشار المضخة/الحمل</button>
        <button class="btn" data-inj="fan" aria-pressed="false">🌀 مروحة الانفرتر متوقفة</button>
        <button class="btn" data-inj="tx" aria-pressed="false">✂ سلك الترانسميتر (AI3) مقطوع</button>
        <button class="btn" data-inj="ai1" aria-pressed="false">✂ سلك AI1 مقطوع</button>
        <button class="btn" data-inj="inf" aria-pressed="false">⚙ حساس حرارة داخلي بايظ</button>
      </div>
      <p class="hint" id="loadHint"></p>
    </div>
  </div>
</div>

<div class="panel" id="advBar" hidden><button class="btn big" id="advBtn" type="button" aria-expanded="false">عرض المتقدم ▾</button><span class="hint" style="margin:0">التمارين المحلولة كاملة، ومخطط التوصيل الحي، وجدول الباراميترات، والأعطال، والمرجع، والتمارين، والسجل. كلها ما زالت موجودة.</span></div>

<div class="panel advonly" id="solPanel">
  <h2>تمارين محلولة: التوصيل والباراميترات<span class="tagc">تحكم</span></h2>
  <p class="hint" style="margin-top:0">6 تطبيقات تُنفَّذ يوميًا في المصانع على الـ ATV630. كل منها فيه رسم التوصيل بأسماء الأطراف الحقيقية، والباراميترات بقيمها ومكانها في الشاشة، وخطوات التنفيذ. زر «طبّق في المحاكي» يكتب هذه الباراميترات في الانفرتر (ويوقف المحرك أولًا إذا كان يعمل، لأن بعض الباراميترات لا تتغير إلا وهو متوقف) ويضبط اللوحة، ثم تكمل أنت الخطوات.</p>
  <div class="solleg">
    <span><i style="background:var(--wp)"></i>باور L / U V W</span>
    <span><i style="background:var(--w24)"></i>+24V و 10V</span>
    <span><i style="background:var(--w0)"></i>COM / 0V</span>
    <span><i style="background:var(--wa)"></i>إشارة أنالوج</span>
    <span><i style="background:var(--wr)"></i>دواير الريليهات</span>
    <span>مكان الباراميتر: Main menu ← Complete settings (CSt-) ← القائمة الفرعية. إذا لم تظهر فاضبط LAC = Standard</span>
  </div>
  <div class="sol" id="solList"></div>
</div>


<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:6px"><h2 style="margin:0">مخطط التوصيل الحي<span class="tagv">بيان</span><span class="tagc">الأزرار التي فيه</span></h2></div>
  <p class="hint" style="margin-top:0">اللوحة نفسها في الأعلى مرسومة بأسلاكها وبأسماء أطراف الـ ATV630 الحقيقية. السلك الذي عليه جهد يظهر ملوّنًا، والمقطوع رماديًا. يمكنك الضغط على المفتاح والكونتاكتور والأزرار والسلكتورات في الرسم أيضًا.</p>
  <div class="boardscroll"><svg id="wd" viewBox="0 0 1200 820" aria-label="مخطط التوصيل"></svg></div>
  <div class="wlegend">
    <span><i style="background:#7b3f12"></i>L1 L2 L3</span><span><i style="background:repeating-linear-gradient(90deg,#2e9c3a 0 5px,#f3d21b 5px 10px)"></i>أرضي PE</span><span><i style="background:#c8261c"></i>U V W للمحرك</span>
    <span><i style="background:#d62f2f"></i>PA/+ و +24V</span><span><i style="background:#20307a"></i>COM / 0V</span><span><i style="background:#e8870c"></i>مداخل DI</span><span><i style="background:#5b6670"></i>أنالوج</span><span><i style="background:#6b3fa0"></i>ريليهات</span><span><i style="background:#d4a017"></i>STO</span>
  </div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">الباراميترات<span class="tagc">تحكم</span></h2><span class="toast" id="ptoast"></span></div>
  <div class="ptools">
    <div class="tabs" id="ptabs"></div>
    <input type="text" id="psearch" placeholder="دوّر بالكود أو الاسم…" style="flex:1;min-width:160px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 10px">
    <label class="check"><input type="checkbox" id="pchanged"> المتغير فقط</label>
  </div>
  <div class="pdet" id="pdetail"></div>
  <div class="tablewrap" style="max-height:520px;overflow:auto"><table><thead><tr><th>الكود</th><th>الاسم على الشاشة</th><th>الوظيفة</th><th>القيمة</th><th>المصنع</th><th>المدى</th></tr></thead><tbody id="ptable"></tbody></table></div>
  <p class="hint"><span class="badge s">Stop</span> يتغير والانفرتر متوقف فقط. <span class="badge r">قراءة</span> للعرض فقط. الجدول والشاشة يعملان على الباراميترات نفسها، وأي تغيير هنا يظهر على الشاشة والعكس. اضغط على أي صف ليظهر شرحه.</p>
</div>

<div class="grid2 advonly">
  <div class="panel">
    <h2>الأعطال<span class="tagv">بيان</span></h2>
    <div class="tablewrap" style="max-height:420px;overflow:auto"><table class="flt"><thead><tr><th>الكود</th><th>على الشاشة</th><th>السبب</th><th>الحل</th></tr></thead><tbody id="fltTable"></tbody></table></div>
  </div>
  <div class="panel" id="refPanel">
    <h2>المرجع الفني<span class="tagv">بيان</span></h2>
    <div class="reftabs" id="reftabs"></div>
    <div class="refbody" id="refBody"></div>
  </div>
</div>

<div class="grid2 advonly">
  <div class="panel"><h2>تمارين</h2><div id="exList"></div></div>
  <div class="panel"><div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">السجل</h2><div class="row"><button class="btn" id="btnFactory">أعد المحاكي كله إلى البداية</button><button class="btn" id="logClr">امسح</button></div></div><div class="log" id="log"></div></div>
</div>
<p class="hint advonly">أكواد الباراميترات وأسماء القوائم والأطراف وأكواد الأعطال مكتوبة من الذاكرة اعتمادًا على دليل برمجة Altivar Process ATV600 (NHA61578)، وقد تختلف بعض القيم الافتراضية والأسماء حسب إصدار البرنامج وحجم الانفرتر. راجع الدليل المرفق بالجهاز قبل أي توصيل أو ضبط حقيقي.</p>
</div>
<script>
'use strict';
const $=s=>document.querySelector(s), $$=s=>[...document.querySelectorAll(s)];
const TAU=Math.PI*2, DT=0.002, SQ3=Math.sqrt(3);
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const rnd=(v,d)=>{const k=Math.pow(10,d);return Math.round(v*k)/k;};

/* ---------------- hardware ---------------- */
const DRV={In:23.5,ov:820,uv:410,busLim:770,dbOn:780,dbOff:760,C:0.0028,hw:2.4*23.5,dbR:50,osf:528};
const MOT={
 iec:{V:400,f:50,rpm:1460,I:21.5,kw:11,J:0.075,Rs:0.42,plate:['3~ MOTOR 11 kW','400V 50Hz 21.5A','1460 r/min  cos 0.85']},
 nema:{V:460,f:60,rpm:1765,I:19,kw:11.2,J:0.085,Rs:0.5,plate:['3~ MOTOR 15 HP','460V 60Hz 19.0A','1765 r/min  PF 0.86']}};
for(const m of Object.values(MOT)){m.ns=60*m.f/2;m.wn=m.rpm*TAU/60;m.Tn=m.kw*1000/m.wn;m.sn=(m.ns-m.rpm)*TAU/60;m.vhz=m.V/m.f;m.I0=0.36*m.I;m.Iq=Math.sqrt(m.I*m.I-m.I0*m.I0);m.slk=5.2*m.sn;m.Tmax=2.6*m.Tn;}

/* ---------------- parameter data ---------------- */
/* G: groups shown as table tabs and as sub-menus of Complete settings. 'sys' is a virtual group (Simply start) that lists params from other groups. */
const G=[['sys','Simply start'],['mpa','Motor parameters'],['crp','Command and reference'],['rmp','Ramp and stop'],['pss','Preset speeds / Jog'],['pid','PID controller'],['dio','DI and relays'],['aio','Analog I/O'],['flt','Error/Warning handling'],['myp','My preferences'],['mon','Display']];
const GAR={sys:'التشغيل السريع',mpa:'بيانات المحرك',crp:'الأوامر والمرجع',rmp:'الرامب والوقوف',pss:'سرعات ثابتة و Jog',pid:'منظم PID',dio:'المداخل والريليهات',aio:'الأنالوج',flt:'التعامل مع الأعطال',myp:'تفضيلاتي',mon:'القراءات'};
const SYS=['bFr','nPr','UnS','nCr','FrS','nSP','tUn','tUS','ItH','ACC','dEC','LSP','HSP'];
const YN=[['nO','No'],['YES','Yes']];
const DIA=[['nO','Not assigned'],['DI1','DI1'],['DI2','DI2'],['DI3','DI3'],['DI4','DI4'],['DI5','DI5'],['DI6','DI6']];
const RLO=[['nO','Not assigned'],['FLt','No error detected'],['rUn','Drive running'],['SrA','Ref. reached'],['CtA','I threshold reached'],['tSA','Mot. therm. reached'],['rdY','Ready']];
const AQO=[['nO','Not assigned'],['OFr','Motor frequency'],['OCr','Motor current'],['OPr','Output power'],['rPF','PID feedback'],['tHr','Motor therm. state']];
const AQT=[['10U','Voltage 0-10V'],['0A','Current 0-20mA'],['4A','Current 4-20mA']];
const PD=[],PM={},P={};
function def(c,nm,g,ar,o){const p=Object.assign({c,nm,g,ar,t:'n',mn:0,mx:0,st:1,dc:0,u:'',d:0,x:''},o||{});if(p.o)p.t='e';if(p.get)p.t='ro';PD.push(p);PM[c]=p;}
/* Motor parameters */
def('bFr','Standard mot. freq','mpa','نظام تردد المحرك',{o:[['50','50Hz IEC'],['60','60Hz NEMA']],d:0,rl:1,x:'50Hz IEC للمحركات الأوروبية (ومصر)، و60Hz NEMA للأمريكية. عند تغييره يغيّر الانفرتر معه FrS و UnS و HSP و tFr إلى قيم مناسبة.'});
def('nPr','Nominal motor power','mpa','قدرة لوحة المحرك',{mn:.4,mx:15,st:.1,dc:1,u:'kW',d:11,rl:1,x:'القدرة المكتوبة على لوحة بيانات المحرك. تدخل في حسابات التحكم الاتجاهي.'});
def('UnS','Nom motor voltage','mpa','جهد لوحة المحرك',{mn:200,mx:480,st:1,u:'V',d:400,rl:1,x:'جهد لوحة بيانات المحرك في التوصيلة المستخدمة (ستار أو دلتا). عنده يُخرج الانفرتر أقصى جهد عند FrS.'});
def('nCr','Nom motor current','mpa','تيار لوحة المحرك',{mn:4,mx:30,st:.1,dc:1,u:'A',d:23.5,rl:1,x:'تيار لوحة بيانات المحرك. قيمة المصنع = تيار الانفرتر (23.5A)، ويجب كتابة تيار محركك.'});
def('FrS','Nominal motor freq','mpa','تردد لوحة المحرك',{mn:10,mx:120,st:.1,dc:1,u:'Hz',d:50,rl:1,x:'تردد لوحة بيانات المحرك (50 في مصر). عنده يصل الجهد إلى UnS، وفوقه يدخل المحرك في إضعاف الفيض.'});
def('nSP','Nominal motor speed','mpa','سرعة لوحة المحرك',{mn:300,mx:3600,st:1,u:'rpm',d:1440,rl:1,x:'السرعة المكتوبة على لوحة بيانات المحرك. يحسب منها الانفرتر الانزلاق الذي يعوّضه.'});
def('Ctt','Motor control type','mpa','طريقة التحكم في المحرك',{o:[['SVCU','SVC U'],['Std','U/F standard'],['UFq','U/F quadratic']],d:0,rl:1,x:'SVC U = تحكم اتجاهي دون إنكودر: يحسب الانزلاق ويعوّضه، عزم جيد في السرعات المنخفضة ويحتاج بيانات محرك صحيحة و Autotuning. U/F standard = الجهد يتناسب مع التردد. U/F quadratic = الجهد يتناسب مع مربع التردد، يوفر الطاقة في المضخات والمراوح لكن عزمه ضعيف في السرعات المنخفضة فلا يصلح لسير أو حمل عزمه ثابت.'});
def('tFr','Max frequency','mpa','أقصى تردد يقدر يطلعه',{mn:10,mx:120,st:.1,dc:1,u:'Hz',d:60,rl:1,x:'السقف المطلق للتردد. HSP لازم يبقى أقل منه أو يساويه.'});
def('tUn','Autotuning','mpa','الضبط التلقائي',{o:[['nO','No action'],['YES','Apply autotuning'],['CLr','Erase autotuning']],d:0,rl:1,x:'اختر YES واضغط OK: يبدأ الانفرتر فورًا بحقن تيار وقياس مقاومة المحرك دون دوران (نحو 3 ثوانٍ، الحالة TUN). يجب أن يكون المحرك موصولًا وكونتاكتور الخرج مغلقًا وإلا يظهر tnF. CLr يمسح القياس ويعود إلى القيم المحسوبة.'});
def('tUS','Autotuning status','mpa','حالة الضبط التلقائي',{get:()=>S.tus,fmt:v=>['tAb','PEnd','PrOG','FAIL','dOnE'][v],x:'tAb = لم يُجرَ، والانفرتر يعمل بقيم محسوبة. PrOG = يقيس الآن. FAIL = فشل (tnF). dOnE = اكتمل والقيم المقاسة مستخدمة.'});
def('rSA','Cust. stator R','mpa','مقاومة ملفات المحرك (مقاسة)',{mn:0,mx:5,st:.01,dc:2,u:'Ω',d:.65,x:'يستخدمها الانفرتر في SVC U لتعويض هبوط الجهد في السرعات المنخفضة. يكتبها الـ Autotuning. إذا كانت خاطئة يضعف العزم في السرعات المنخفضة أو يرتفع التيار.'});
def('ItH','Motor thermal current','mpa','تيار الحماية الحرارية للمحرك',{mn:4,mx:30,st:.1,dc:1,u:'A',d:23.5,x:'اكتب تيار لوحة بيانات المحرك. يحسب الانفرتر منه tHr (الحالة الحرارية للمحرك)، وعندما يصل tHr إلى 118% يظهر OLF.'});
def('SFr','Switching frequency','mpa','تردد التقطيع',{mn:2,mx:12,st:1,u:'kHz',d:4,x:'تردد تقطيع الـ IGBT. القيمة الأعلى = صوت محرك أهدأ لكن حرارة الانفرتر (tHd) أعلى.'});
/* Command and reference */
def('Cd1','Cmd channel 1','crp','مصدر أمر التشغيل في REM',{o:[['tEr','Terminal'],['LCC','HMI'],['Mdb','Modbus']],d:0,rl:1,x:'في وضع REMOTE: مصدر أمر التشغيل. tEr = الأطراف DI، و LCC = زرا RUN و STOP في الشاشة، و Mdb = شبكة مودباص (غير موصولة في المحاكي، أي لا تشغيل).'});
def('Fr1','Ref Freq 1 Config','crp','مصدر السرعة في REM',{o:[['nO','Not configured'],['AI1','AI1'],['AI2','AI2'],['AI3','AI3'],['LCC','HMI']],d:1,x:'في وضع REMOTE: مصدر السرعة. AI1 = البوتنشيوميتر، AI2 = إشارة 0-10V من الـ PLC، AI3 = دخل التيار، LCC = الـ Jog dial (LFr). تتحوّل الإشارة خطيًا من LSP إلى HSP. إذا كان الـ PID مفعّلًا (PIF ليس nO) فخرج الـ PID هو السرعة.'});
def('tCC','2/3-wire control','crp','تحكم سلكين أو تلاتة',{o:[['2C','2-wire control'],['3C','3-wire control']],d:0,rl:1,x:'2-wire: DI1 ثابت (مغلق = تشغيل أمامي) و rrS ثابت (مغلق = تشغيل عكسي). 3-wire: DI1 = Stop (يجب أن يبقى مغلقًا، وفتحه يوقف) و DI2 = نبضة تشغيل أمامي. عند اختيار 3C يزيل الانفرتر rrS من DI2.'});
def('tCt','2-wire type','crp','نوع تحكم السلكين',{o:[['LEL','Level'],['trn','Transition'],['PFO','Fwd priority']],d:1,rl:1,x:'trn (المصنع) = يجب فتح الطرف وإغلاقه مرة أخرى للتشغيل بعد عودة الكهرباء أو مسح العطل، وهذا أكثر أمانًا. LEL = يكفي أن يكون الطرف مغلقًا، فإذا عادت الكهرباء والسلكتور على 1 يبدأ المحرك وحده (ضروري لإعادة التشغيل التلقائي Atr). PFO = مثل LEL لكن الأولوية للأمامي إذا أُغلق الاثنان.'});
def('rIn','Reverse disable','crp','منع الدوران العكسي',{o:YN,d:0,x:'Yes = يتجاهل الانفرتر أي أمر عكسي. مهم في المضخات لأن دوران المضخة عكسيًا يفك الفلانشة أو يتلف الـ mechanical seal.'});
def('PSt','Stop key priority','crp','زر STOP في الشاشة يعمل في REM',{o:YN,d:1,x:'Yes = زر STOP/RESET في الشاشة يوقف المحرك حتى لو كان التشغيل من الأطراف، وبعدها يلزم أمر تشغيل جديد. No = لا تأثير للزر في REM (خطر).'});
def('LFr','Ref Freq via HMI','crp','السرعة من الشاشة',{mn:0,mx:120,st:.1,dc:1,u:'Hz',d:0,x:'السرعة التي تضبطها بالـ Jog dial على الشاشة الرئيسية في وضع LOCAL (أو إذا كان Fr1 = HMI).'});
def('LSP','Low speed','crp','أقل سرعة',{mn:0,mx:120,st:.1,dc:1,u:'Hz',d:0,x:'أقل تردد أثناء التشغيل، حتى لو كان المرجع صفرًا. في المضخات يُضبط على 20-25 Hz حتى لا تدور المضخة دون ضخ فتسخن.'});
def('HSP','High speed','crp','أعلى سرعة',{mn:0,mx:120,st:.1,dc:1,u:'Hz',d:50,x:'التردد المقابل لأعلى إشارة (10V أو 20mA) وأقصى خرج للـ PID. يجب أن يكون ≤ tFr.'});
/* Ramp and stop */
def('ACC','Acceleration','rmp','زمن التسارع',{mn:0,mx:999.9,st:.1,dc:1,u:'s',d:10,x:'الزمن من 0 إلى FrS (التردد الاسمي). إذا كان قصيرًا جدًا والحمل ثقيلًا يدخل الانفرتر في حد التيار (CLI).'});
def('dEC','Deceleration','rmp','زمن التباطؤ',{mn:0,mx:999.9,st:.1,dc:1,u:'s',d:10,x:'الزمن من FrS إلى 0. إذا كان قصيرًا جدًا مع قصور ذاتي كبير تعود الطاقة إلى الـ DC bus، فيطيل brA الرامب تلقائيًا، وإذا كان brA = No يظهر ObF.'});
def('rPt','Ramp type','rmp','شكل الرامب',{o:[['LIn','Linear'],['S','S ramp']],d:0,x:'Linear = خط مستقيم. S = بداية ونهاية ناعمتان (أفضل للمواسير لتجنب الطرق المائي Water hammer).'});
def('brA','Dec ramp adapt','rmp','تطويل التباطؤ تلقائي',{o:[['nO','No'],['YES','Yes'],['dYnA','High torque']],d:1,x:'Yes (المصنع) = إذا ارتفع جهد الـ DC bus أثناء التباطؤ يطيل الانفرتر الرامب تلقائيًا (الحالة OBR) ولا يظهر ObF. يجب ضبطه على No عند تركيب مقاومة فرملة، وإلا لا تعمل المقاومة بشكل صحيح.'});
def('Stt','Type of stop','rmp','طريقة الوقوف',{o:[['rMP','On ramp'],['FSt','Fast stop'],['nSt','Freewheel']],d:0,x:'On ramp = تباطؤ على dEC. Fast stop = رامب أسرع (dEC ÷ dCF). Freewheel = يفصل الخرج ويتوقف المحرك حرًا. في المضخات ذات الرفع العالي قد يسبب الوقوف الحر طرقًا مائيًا إذا لم يوجد check valve جيد.'});
def('dCF','Ramp divider','rmp','معامل الوقوف السريع',{mn:1,mx:10,st:1,d:4,x:'في Fast stop يكون زمن التباطؤ dEC ÷ dCF.'});
def('bUb','Braking resistor','rmp','مقاومة فرملة متركبة',{o:YN,d:0,rl:1,x:'Yes = يعمل ترانزستور الفرملة الداخلي عندما يتجاوز الـ DC bus جهد 780V ويصرف الطاقة في المقاومة على PA/+ و PB. يلزم تركيب مقاومة فعلًا، و brA = No.'});
def('FLr','Catch on the fly','rmp','اللحاق بمحرك يدور',{o:YN,d:0,x:'Yes = إذا كان المحرك ما زال يدور (مثلًا بعد وقوف حر أو عطل والمضخة ثقيلة) وأُعطي الانفرتر أمر تشغيل، يقيس سرعة المحرك ويبدأ منها بدل الصفر. No = يبدأ من الصفر، ومع قصور ذاتي كبير يسبب ذلك تيارًا عاليًا وقد يظهر OCF.'});
def('CLI','Current limitation','rmp','حد التيار',{mn:0,mx:35.2,st:.1,dc:1,u:'A',d:25.8,x:'أقصى تيار يُخرجه الانفرتر. عند الوصول إليه يوقف التسارع ويخفض التردد إذا لزم (الحالة CLI). قيمة المصنع 1.1 × In لأن الـ ATV630 مصمم للمضخات والمراوح (Normal duty).'});
/* Preset speeds / Jog */
def('PS2','2 preset speeds','pss','طرف السرعة الثابتة SP2',{o:DIA,d:4,rl:1,x:'الطرف الذي يختار SP2 عند إغلاقه.'});
def('PS4','4 preset speeds','pss','طرف السرعات SP3 و SP4',{o:DIA,d:5,rl:1,x:'هذا الطرف وحده يختار SP3، ومع PS2 معًا يختاران SP4.'});
def('SP2','Preset speed 2','pss','سرعة ثابتة 2',{mn:0,mx:120,st:.1,dc:1,u:'Hz',d:10,x:'تعمل عندما يكون طرف PS2 وحده مغلقًا.'});
def('SP3','Preset speed 3','pss','سرعة ثابتة 3',{mn:0,mx:120,st:.1,dc:1,u:'Hz',d:15,x:'تعمل عندما يكون طرف PS4 وحده مغلقًا.'});
def('SP4','Preset speed 4','pss','سرعة ثابتة 4',{mn:0,mx:120,st:.1,dc:1,u:'Hz',d:20,x:'تعمل عند إغلاق PS2 و PS4 معًا.'});
def('JOG','Jog assign.','pss','طرف الـ Jog',{o:DIA,d:6,rl:1,x:'الطرف الذي إذا أبقيته مغلقًا والمحرك متوقف مع وجود أمر تشغيل (أو وحده في المحاكي) يدور المحرك على JGF. يعمل في REM من الأطراف فقط.'});
def('JGF','Jog frequency','pss','سرعة الـ Jog',{mn:0,mx:10,st:.1,dc:1,u:'Hz',d:5,x:'السرعة التي يدور عليها ما دام طرف الـ Jog مغلقًا.'});
/* PID */
def('PIF','PID feedback','pid','مصدر قراءة الـ PID',{o:[['nO','Not configured'],['AI1','AI1'],['AI2','AI2'],['AI3','AI3']],d:0,rl:1,x:'إذا اخترت دخلًا هنا يعمل الـ PID في وضع REM ويصبح خرجه مرجع السرعة. في المحاكي ترانسميتر الضغط (0-10 bar، 4-20mA) موصول على AI3.'});
def('PIP1','Min PID process','pid','قيمة العملية عند أقل إشارة',{mn:0,mx:100,st:.1,dc:1,u:'bar',d:0,x:'الضغط المقابل لأقل إشارة للدخل (4mA إذا كان CrL3 = 4). الترانسميتر في المحاكي 0 bar.'});
def('PIP2','Max PID process','pid','قيمة العملية عند أعلى إشارة',{mn:0,mx:100,st:.1,dc:1,u:'bar',d:10,x:'الضغط المقابل لـ 20mA. الترانسميتر في المحاكي 10 bar.'});
def('PII','Act. internal PID ref','pid','المرجع الداخلي',{o:YN,d:1,x:'Yes = الضغط المطلوب هو rPI. No = الضغط المطلوب يأتي من قناة Fr1 (مثلًا البوتنشيوميتر على AI1) ويُحوَّل إلى PIP1..PIP2.'});
def('rPI','Internal PID ref','pid','الضغط المطلوب',{mn:0,mx:10,st:.01,dc:2,u:'bar',d:4,x:'الـ Setpoint الذي تحاول المضخة تثبيته عندما يكون PII = Yes.'});
def('rPG','PID prop. gain','pid','الكسب التناسبي',{mn:.01,mx:100,st:.01,dc:2,d:1,x:'كلما زاد أصبحت الاستجابة أسرع، وإذا زاد كثيرًا يتذبذب الضغط.'});
def('rIG','PID integral gain','pid','الكسب التكاملي',{mn:.01,mx:100,st:.01,dc:2,d:1,x:'يزيل الخطأ الثابت. كلما زاد يصل إلى المطلوب أسرع لكن قد يسبب Overshoot.'});
def('PIC','PID correction reverse','pid','عكس اتجاه الـ PID',{o:YN,d:0,x:'No = إذا كان الضغط أقل من المطلوب تزيد السرعة (مضخة ضغط). Yes = العكس (مثلًا مضخة تفريغ أو مروحة شفط على منسوب).'});
/* DI and relays */
def('rrS','Reverse assign.','dio','طرف التشغيل العكسي',{o:DIA,d:2,rl:1,x:'في 2-wire: هذا الطرف مغلق = تشغيل عكسي. إذا كان rIn = Yes يُتجاهل الأمر.'});
def('rSF','Fault reset assign.','dio','طرف مسح العطل',{o:DIA,d:3,rl:1,x:'عند إغلاق هذا الطرف (حافة صاعدة) يُمسح العطل إذا زال سببه.'});
def('EtF','Ext. error assign.','dio','طرف العطل الخارجي',{o:DIA,d:0,rl:1,x:'عند إغلاق هذا الطرف يفصل الانفرتر بعطل EPF1. يُوصل عليه مثلًا حساس Dry run أو ضغط عالٍ أو حرارة المحرك.'});
def('r1','R1 assignment','dio','وظيفة الريليه R1',{o:RLO,d:1,x:'في R1 يوجد R1A (NO) و R1B (NC) و R1C (COM). FLt = الريليه مُفعّل ما دام لا يوجد عطل، وعند حدوث عطل أو انقطاع الكهرباء يسقط. لذلك يُوصل مصباح العطل على R1B–R1C.'});
def('r2','R2 assignment','dio','وظيفة الريليه R2',{o:RLO,d:0,x:'R2A (NO) و R2C (COM). rUn = المحرك يعمل، SrA = وصل إلى السرعة المطلوبة، CtA = التيار تجاوز تيار المحرك nCr، tSA = tHr تجاوز 100%، rdY = جاهز.'});
def('r3','R3 assignment','dio','وظيفة الريليه R3',{o:RLO,d:0,x:'R3A (NO) و R3C (COM). نفس اختيارات R2.'});
/* Analog I/O */
def('AI1t','AI1 type','aio','نوع دخل AI1',{o:[['10U','Voltage'],['0A','Current']],d:0,x:'Voltage = 0-10V، و Current = 0-20mA (أو 4-20 إذا كان CrL1 = 4). في المحاكي البوتنشيوميتر هو الموصول على AI1؛ وإذا اخترت Current يعتبره المحاكي مصدر تيار 0-20mA.'});
def('UIL1','AI1 min. value','aio','الجهد المقابل لأقل سرعة',{mn:0,mx:10,st:.1,dc:1,u:'V',d:0,x:'إذا كان AI1t = Voltage.'});
def('UIH1','AI1 max. value','aio','الجهد المقابل لأعلى سرعة',{mn:0,mx:10,st:.1,dc:1,u:'V',d:10,x:'إذا كان AI1t = Voltage.'});
def('CrL1','AI1 min. value (mA)','aio','التيار المقابل لأقل سرعة',{mn:0,mx:20,st:.1,dc:1,u:'mA',d:0,x:'إذا كان AI1t = Current. اضبطه على 4 لإشارة 4-20mA وليعمل كشف قطع السلك (LFL1).'});
def('CrH1','AI1 max. value (mA)','aio','التيار المقابل لأعلى سرعة',{mn:0,mx:20,st:.1,dc:1,u:'mA',d:20,x:'إذا كان AI1t = Current.'});
def('AI2t','AI2 type','aio','نوع دخل AI2',{o:[['10U','Voltage'],['n10U','Voltage +/-']],d:0,x:'AI2 دخل جهد فقط: 0-10V أو ±10V.'});
def('AI3t','AI3 type','aio','نوع دخل AI3',{o:[['0A','Current'],['10U','Voltage']],d:0,x:'الترانسميتر يُخرج تيارًا، لذا يلزم Current. إذا اخترت Voltage يصبح الدخل عالي المقاومة وتكون القراءة خاطئة (نحو 10V دائمًا).'});
def('CrL3','AI3 min. value','aio','التيار المقابل لأقل قيمة',{mn:0,mx:20,st:.1,dc:1,u:'mA',d:0,x:'قيمة المصنع 0mA (أي 0-20). الترانسميتر 4-20mA، لذا يجب ضبطه على 4 وإلا يقرأ الانفرتر 0 bar على أنه 2 bar. كما أن كشف قطع السلك LFL3 لا يعمل إلا إذا كان CrL3 أكبر من 3mA.'});
def('CrH3','AI3 max. value','aio','التيار المقابل لأعلى قيمة',{mn:0,mx:20,st:.1,dc:1,u:'mA',d:20,x:'التيار المقابل لـ PIP2 أو HSP.'});
def('AQ1','AQ1 assignment','aio','وظيفة الخرج AQ1',{o:AQO,d:1,x:'OFr تردد (0 لـ tFr)، OCr تيار (0 لـ 2×In)، OPr قدرة (0 لـ 2×nPr)، rPF قراية الـ PID (PIP1..PIP2)، tHr حرارة المحرك (0 لـ 200%).'});
def('AQ1t','AQ1 type','aio','نوع الخرج AQ1',{o:AQT,d:0,x:'جهد 0-10V أو تيار 0-20 أو 4-20mA. المؤشر في اللوحة يقرأ جهدًا.'});
def('AQ2','AQ2 assignment','aio','وظيفة الخرج AQ2',{o:AQO,d:2,x:'نفس اختيارات AQ1.'});
def('AQ2t','AQ2 type','aio','نوع الخرج AQ2',{o:AQT,d:2,x:'المؤشر في اللوحة يقرأ تيارًا mA.'});
/* Error / warning handling */
def('Atr','Automatic restart','flt','إعادة التشغيل التلقائي',{o:YN,d:0,x:'Yes = بعد أعطال معينة (ObF و OSF و OHF و OLF و PHF و LFFx و EPF1 و OPF) يحاول الانفرتر مسح العطل تلقائيًا على فترات حتى يزول السبب، لمدة tAr. يلزم 2-wire و tCt = LEL ليعود المحرك للعمل وحده. الأعطال الخطيرة (OCF و SCF و InF) لا تُمسح تلقائيًا.'});
def('tAr','Max restart time','flt','أقصى مدة للمحاولة',{o:[['5','5 minutes'],['10','10 minutes'],['30','30 minutes'],['1h','1 hour'],['Ct','Unlimited']],d:0,x:'إذا بقي العطل طوال هذه المدة يتوقف الانفرتر عن المحاولة وينتظر Reset يدويًا.'});
def('OPL','Output phase loss','flt','فقد فاز على الخرج',{o:[['nO','Function inactive'],['YES','Error triggered'],['OAC','No error triggered']],d:1,x:'Yes = إذا انقطع فاز واحد يظهر OPF1، وإذا انقطعت الثلاثة (فتح كونتاكتور الخرج) يظهر OPF2. OAC = مخصص للوحات التي فيها كونتاكتور على الخرج: لا يُصدر الانفرتر عطلًا وينتظر إغلاق الكونتاكتور ثم يلتقط المحرك بنعومة. No = لا كشف إطلاقًا، وإذا أُغلق الكونتاكتور والانفرتر يعمل قد يظهر OCF.'});
def('IPL','Input phase loss','flt','فقد فاز على الدخل',{o:[['nO','Ignore'],['YES','Freewheel']],d:1,x:'Yes = إذا انقطع فاز من الدخل والمحرك عليه حمل يظهر PHF ويتوقف حرًا. No = يستمر ويتموّج الـ DC bus وتسخن المكثفات، وقد يصل إلى USF.'});
def('LFL1','AI1 4-20mA loss','flt','قطع سلك AI1',{o:[['nO','Ignore'],['YES','Freewheel']],d:0,x:'إذا كان AI1t = Current و CrL1 > 3mA وانخفض التيار تحت 2mA: Yes = عطل LFF1 ويتوقف المحرك حرًا. No = تُعتبر الإشارة صفرًا.'});
def('LFL3','AI3 4-20mA loss','flt','قطع سلك AI3',{o:[['nO','Ignore'],['YES','Freewheel']],d:0,x:'إذا كان CrL3 > 3mA وانخفض التيار تحت 2mA: Yes = عطل LFF3. No = يُعتبر الضغط صفرًا، وإذا كان الـ PID مفعّلًا تصل المضخة إلى HSP وترفع الضغط في الشبكة (خطر).'});
/* My preferences */
def('LAC','Access level','myp','مستوى الوصول',{o:[['bAS','Basic'],['Std','Standard'],['EPr','Expert']],d:1,x:'Basic = تقتصر القائمة الرئيسية على Simply start و Dashboard و Diagnostics و Display و My preferences. Standard و Expert = كل القوائم.'});
def('dtY','Home page type','myp','شكل الشاشة الرئيسية',{o:[['dIG','Digital'],['bAr','Bar graph'],['trE','Trend']],d:0,x:'Digital = قيمة كبيرة وتحتها قيم. Bar graph = أعمدة. Trend = رسم بياني للتردد والضغط. F1 في الشاشة الرئيسية يبدّل بينها أيضًا.'});
def('CtS','Contrast','myp','تباين الشاشة',{mn:0,mx:100,st:1,u:'%',d:50,x:'تباين شاشة الجرافيك.'});
/* Display (read only) */
const RO=(c,nm,sub,ar,get,o)=>def(c,nm,'mon',ar,Object.assign({get,sub},o||{}));
RO('rFr','Motor frequency','mot','تردد المحرك',()=>S.fOut,{dc:1,u:'Hz',x:'التردد الخارج للمحرك. بالسالب يعني عكسي.'});
RO('FrH','Ref frequency','mot','التردد المطلوب',()=>S.fCmd,{dc:1,u:'Hz',x:'المرجع بعد اختيار القناة و LSP و HSP، وقبل الرامب.'});
RO('LCr','Motor current','mot','تيار المحرك',()=>S.I,{dc:1,u:'A',x:'التيار الفعلي في المحرك.'});
RO('SPd','Motor speed','mot','سرعة المحرك',()=>S.wm*60/TAU,{dc:0,u:'rpm',x:'سرعة العمود.'});
RO('UOP','Motor voltage','mot','جهد المحرك',()=>S.V,{dc:0,u:'V',x:'الجهد بين فازين على الخرج.'});
RO('OPr','Output power','mot','قدرة الخرج',()=>S.P/1000,{dc:2,u:'kW',x:'القدرة الخارجة للمحرك.'});
RO('Otr','Motor torque','mot','عزم المحرك',()=>S.T/MOT[S.mot].Tn*100,{dc:0,u:'%',x:'العزم كنسبة من العزم الاسمي.'});
RO('tHr','Motor thermal state','mot','الحالة الحرارية للمحرك',()=>S.olM,{dc:0,u:'%',x:'100% = وصل المحرك إلى حرارته الاسمية. عند 118% يظهر OLF.'});
RO('ULn','Mains voltage','drv','جهد المصدر',()=>S.ctrl?S.bus/1.414:0,{dc:0,u:'V',x:'جهد المصدر محسوب من الـ DC bus.'});
RO('vbUS','DC bus voltage','drv','جهد الـ DC bus',()=>S.bus,{dc:0,u:'V',x:'حوالي جهد المصدر × 1.41. فوق 820V = ObF.'});
RO('tHd','Drive thermal state','drv','الحالة الحرارية للانفرتر',()=>S.hs/95*100,{dc:0,u:'%',x:'حرارة المشتت كنسبة. 100% = OHF.'});
RO('rtH','Run time','drv','ساعات التشغيل',()=>S.hrs,{dc:2,u:'h',x:'مجموع وقت التشغيل.'});
RO('ApH','Energy consumed','drv','الطاقة المستهلكة',()=>S.kwh,{dc:2,u:'kWh',x:'الطاقة التي سحبها المحرك. قارن بين التحكم بالمحبس والتحكم بالسرعة.'});
RO('rPC','PID reference','pid','الضغط المطلوب',()=>S.pid.ref,{dc:2,u:'bar',x:'الـ Setpoint الحالي.'});
RO('rPF','PID feedback','pid','قراية الضغط',()=>S.pid.fb,{dc:2,u:'bar',x:'الضغط كما يقرؤه الانفرتر من الدخل بعد التحجيم.'});
RO('rPE','PID error','pid','الخطأ',()=>S.pid.ref-S.pid.fb,{dc:2,u:'bar',x:'المطلوب ناقص الفعلي.'});
RO('rPO','PID output','pid','خرج الـ PID',()=>S.pid.out,{dc:1,u:'Hz',x:'السرعة التي يطلبها الـ PID.'});
RO('PrS','Outlet pressure','pid','ضغط الطرد الحقيقي',()=>S.pr,{dc:2,u:'bar',x:'الضغط الحقيقي في الماسورة (للمقارنة بـ rPF).'});
RO('FLO','Pump flow (est.)','pid','الفلو التقديري',()=>S.q,{dc:0,u:'m3/h',x:'التدفق محسوب من منحنى المضخة.'});
RO('AI1C','AI1 physical value','io','قيمة AI1',()=>S.ai1,{dc:2,fmt:v=>v.toFixed(2)+(P.AI1t===1?' mA':' V'),x:'الإشارة الفعلية على AI1.'});
RO('AI2C','AI2 physical value','io','قيمة AI2',()=>S.ai2,{dc:2,u:'V',x:'الإشارة الفعلية على AI2.'});
RO('AI3C','AI3 physical value','io','قيمة AI3',()=>S.ai3,{dc:2,fmt:v=>v.toFixed(2)+(P.AI3t===1?' V':' mA'),x:'الإشارة الفعلية على AI3.'});
RO('LFt','Last error','io','آخر عطل',()=>0,{fmt:()=>S.hist.length?S.hist[0].c:'nOF',x:'كود آخر عطل. nOF = لا يوجد.'});
for(const p of PD)if(p.t!=='ro')P[p.c]=p.d;

/* ---------------- faults ---------------- */
/* code: [name on HMI, cause (ar), fix (ar), auto-restartable] */
const FL={
 OCF:['Overcurrent','تيار عالٍ مفاجئ: غالبًا أُغلق كونتاكتور الخرج والانفرتر يعمل، أو تسارع سريع جدًا مع قصور ذاتي كبير، أو بيانات محرك خاطئة','راجع ACC و CLI وبيانات المحرك. إذا وُجد كونتاكتور على الخرج فاضبط OPL = OAC أو أغلقه قبل التشغيل',0],
 SCF1:['Motor short circuit','قصر بين فازين على خرج الانفرتر أو في المحرك','افصل الكهرباء، وافصل الكابل عن الانفرتر وقِس العزل بالميجر بين الفازات قبل التشغيل',0],
 SCF3:['Ground short circuit','تسريب أرضي من خرج الانفرتر (كابل مجروح أو مية في علبة الأطراف)','افصل الكهرباء وقِس العزل بين كل فاز والأرضي بالميجر، وجفّف علبة الأطراف',0],
 OSF:['Supply overvoltage','جهد المصدر عالٍ جدًا (أكثر من نحو 528V)','قِس جهد المصدر وراجع تاب المحوّل. يُمسح العطل عند عودة الجهد إلى الطبيعي',1],
 USF:['Supply undervoltage','انخفض جهد المصدر (انقطاع أو هبوط) ونزل الـ DC bus تحت نحو 410V','راجع المصدر والفيوزات. هذا العطل يُمسح تلقائيًا عند عودة الجهد',1],
 ObF:['DC bus overvoltage','تجاوز الـ DC bus جهد 820V أثناء التباطؤ: قصور ذاتي كبير مع dEC قصير و brA = No','زد dEC، أو اضبط brA = Yes، أو ركّب مقاومة فرملة على PA/+ و PB واضبط bUb = Yes',1],
 OHF:['Drive overheating','حرارة الانفرتر (tHd) وصلت 100%','راجع المروحة والفلاتر وحرارة اللوحة، قلل SFr أو الحمل. يتمسح بعد ما يبرد',1],
 OLF:['Motor overload','الحالة الحرارية للمحرك tHr وصلت 118%','خفّف الحمل، واضبط ItH = تيار لوحة بيانات المحرك، وانتظر حتى ينخفض tHr تحت 100%',1],
 PHF:['Input phase loss','فاز من الدخل مقطوع والمحرك عليه حمل','راجع الفيوزات والمفتاح والكابل. إذا كان المصدر أحادي الفاز عن قصد فاضبط IPL = No وخفّف الحمل',1],
 OPF1:['Output phase loss','فاز واحد من الخرج للمحرك مقطوع','راجع الكابل وأطراف المحرك والكونتاكتور',1],
 OPF2:['Output 3 phase loss','انقطعت الفازات الثلاثة والانفرتر يعمل: فتح كونتاكتور الخرج أو المحرك غير موصول','أغلق الكونتاكتور قبل التشغيل، أو اضبط OPL = OAC إذا كان الكونتاكتور يفتح عن قصد',1],
 LFF1:['AI1 4-20mA loss','AI1 على Current و CrL1 > 3mA وانخفض التيار تحت 2mA (سلك مقطوع) و LFL1 = Yes','صلّح السلك أو المصدر، وامسح العطل',1],
 LFF3:['AI3 4-20mA loss','إشارة ترانسميتر الضغط على AI3 نزلت تحت 2mA (سلك مقطوع) و LFL3 = Yes','أصلح سلك الترانسميتر وراجع تغذيته 24V، وامسح العطل',1],
 EPF1:['External error','أُغلق الطرف المخصص لـ EtF (فصلت حماية خارجية)','افحص الحماية الخارجية (Dry run، ضغط، حرارة) وافتح الطرف، وامسح العطل',1],
 InFb:['Internal-th. sensor','حساس الحرارة الداخلي في الانفرتر بايظ أو مفصول','هذا العطل لا يُمسح بـ Reset. افصل الكهرباء وأعدها، وإذا استمر فاتصل بالصيانة',0],
 tnF:['Autotuning error','فشل الـ Autotuning: المحرك غير موصول (كونتاكتور الخرج مفتوح أو فاز مقطوع)','أغلق الكونتاكتور وتأكد من التوصيل وبيانات اللوحة، وأعد tUn',0]};

/* ---------------- state ---------------- */
const S={
 mot:'iec',lineV:400,load:'pump',lp:60,vl:50,jr:2,amb:35,dbInst:false,
 brk:true,km:true,bus:0,busNom:566,ctrl:false,boot:0,loc:false,
 st:'off',run:false,jog:false,dir:1,fRamp:0,rv:0,fOut:0,fCmd:0,fTgt:0,slip:0,
 wm:0,th:0,T:0,TL:0,I:0,If:0,V:0,P:0,phi:0,olM:0,hs:35,hrs:0,kwh:0,
 fault:null,hist:[],tus:0,retryT:0,retryEl:0,retryN:0,stallT:0,gT:0,opT:0,phT:0,tuneT:0,
 climit:false,blimit:false,db:false,src:'AI1',ch:'Term',code:0,need2w:true,stopType:'rMP',
 inj:{dip:false,phase:false,hiline:false,gnd:false,short:false,uopen:false,jam:false,fan:false,tx:false,ai1:false,inf:false},dipT:0,
 io:{di:[false,false,false,false,false,false],est:false,spd:0,pot:0,v:0},
 ai1:0,ai2:0,ai3:0,pr:0,prF:0,q:0,pid:{ref:0,fb:0,out:0,I:0,on:false},
 prev:{},rl:[false,false,false],pidOkT:0,t:0};
const EV={};
let H; /* HMI state, defined in the HMI script */

/* ---------------- logic helpers ---------------- */
const optC=(c,v)=>PM[c].o[v===undefined?P[c]:v][0];
function diOn(i){return !!S.io.di[i-1];}
function asgOn(c){const v=P[c];return v>0&&diOn(v);}
function asgTerms(){const m={};['rrS','rSF','PS2','PS4','JOG','EtF'].forEach(c=>{const v=P[c];if(v>0)(m[v]=m[v]||[]).push(c);});return m;}
const ctlOk=()=>S.ctrl&&S.boot<=0;
function log(t,a){const d=document.createElement('div');const tm=new Date();d.innerHTML='<time>'+tm.toTimeString().slice(0,8)+'</time><span'+(a?' class="a"':'')+'></span>';d.lastChild.textContent=t;const L=$('#log');L.prepend(d);while(L.children.length>200)L.lastChild.remove();}
function stoOk(){return !S.io.est;}
function stCode(){
 if(!S.ctrl)return '';
 if(S.boot>0)return 'INIT';
 if(S.fault)return 'FLT';
 if(S.st==='tune')return 'TUN';
 if(!stoOk())return 'STO';
 if(S.st==='off')return Math.abs(S.wm)>3?'NST':'RDY';
 if(S.st==='stop')return S.blimit?'OBR':S.stopType==='FSt'?'FST':'DEC';
 if(S.st==='wait')return 'RUN';
 if(S.climit)return 'CLI';
 if(S.blimit)return 'OBR';
 if(S.jog)return 'JOG';
 const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);
 if(Math.sign(S.fTgt)!==Math.sign(S.fRamp)&&Math.abs(S.fRamp)>.05)return 'DEC';
 if(d>.05)return 'ACC';if(d<-.05)return 'DEC';
 return 'RUN';
}
const STAR={'':'مطفأ',INIT:'يبدأ',FLT:'عطل',TUN:'Autotuning',STO:'Safe Torque Off',NST:'وقوف حر',RDY:'جاهز',OBR:'تطويل الرامب (brA)',FST:'وقوف سريع',DEC:'يتباطأ',RUN:'يعمل',CLI:'حد التيار',JOG:'Jog',ACC:'يتسارع'};
/* analog inputs: physical values and per-unit level */
function readAI(){
 const io=S.io;
 S.ai1=S.inj.ai1?0:(P.AI1t===1?io.pot*20:io.pot*10);
 S.ai2=io.v;
 const txmA=S.inj.tx?0:4+16*clamp(S.prF/10,0,1);
 S.ai3=P.AI3t===1?(txmA>.5?10:0):txmA;
}
function aiPct(n){
 if(n===1)return P.AI1t===1?(S.ai1-P.CrL1)/((P.CrH1-P.CrL1)||1):(S.ai1-P.UIL1)/((P.UIH1-P.UIL1)||1);
 if(n===2)return S.ai2/10;
 if(n===3)return P.AI3t===1?S.ai3/10:(S.ai3-P.CrL3)/((P.CrH3-P.CrL3)||1);
 return 0;
}
function aiUsed(n){const k='AI'+n;return (!S.loc&&optC('Fr1')===k)||optC('PIF')===k;}
function refHz(){
 const mn=P.LSP,mx=Math.max(P.LSP,Math.min(P.HSP,P.tFr));
 const span=v=>mn+clamp(v,0,1)*(mx-mn);
 S.pid.on=false;
 if(S.loc){S.src='LCC';S.ch='HMI';return clamp(P.LFr,mn,mx);}
 S.ch=['Term','HMI','Mdb'][P.Cd1];
 const code=(asgOn('PS2')?1:0)+(asgOn('PS4')?2:0);S.code=code;
 if(code){S.src='SP'+(code+1);return clamp([0,P.SP2,P.SP3,P.SP4][code],mn,mx);}
 const fr=optC('Fr1');
 let chan=0;
 if(fr==='AI1')chan=aiPct(1);else if(fr==='AI2')chan=aiPct(2);else if(fr==='AI3')chan=aiPct(3);else if(fr==='LCC')chan=P.LFr/(mx||1);
 if(P.PIF>0){
  S.pid.on=true;S.src='PID';
  const fb=P.PIP1+aiPct(P.PIF)*(P.PIP2-P.PIP1);
  const ref=P.PII===1?P.rPI:P.PIP1+clamp(chan,0,1)*(P.PIP2-P.PIP1);
  S.pid.fb=fb;S.pid.ref=ref;
  return S.pid.out;
 }
 S.src=fr==='LCC'?'LCC':fr;
 if(fr==='nO')return 0;
 if(fr==='LCC')return clamp(P.LFr,mn,mx);
 return span(chan);
}
function pidStep(dt,active){
 const pd=S.pid;if(!pd.on){pd.I=0;pd.out=0;return;}
 const rng=(P.PIP2-P.PIP1)||1;let e=(pd.ref-pd.fb)/rng*100;if(P.PIC===1)e=-e;
 const mx=Math.max(P.LSP,Math.min(P.HSP,P.tFr));
 if(active){pd.I=clamp(pd.I+P.rPG*P.rIG*e*dt,0,100);}else pd.I=0;
 const u=clamp(P.rPG*e+pd.I,0,100);
 pd.out=clamp(u/100*mx,P.LSP,mx);
}
function canReset(c){
 switch(c){
  case 'OSF':return S.lineV*(S.inj.hiline?1.4:1)<=DRV.osf;
  case 'USF':return S.bus>DRV.uv+30;
  case 'OHF':return S.hs<85;
  case 'OLF':return S.olM<100;
  case 'PHF':return !S.inj.phase;
  case 'LFF1':return !(S.ai1<2&&P.AI1t===1&&P.CrL1>3);
  case 'LFF3':return !(S.ai3<2&&P.AI3t===0&&P.CrL3>3);
  case 'EPF1':return !asgOn('EtF');
  case 'SCF1':return !S.inj.short;
  case 'SCF3':return !S.inj.gnd;
  case 'OPF1':return !S.inj.uopen;
  case 'InFb':return false;
 }
 return true;
}
function trip(c){
 if(S.fault)return;
 const pre=stCode();
 S.fault=c;
 S.hist.unshift({c,st:pre,f:rnd(S.fOut,1),I:rnd(S.I,1),u:Math.round(S.bus/1.414),thd:Math.round(S.hs/95*100),h:rnd(S.hrs,2)});if(S.hist.length>8)S.hist.length=8;
 const wasRun=S.st==='run'||S.st==='stop';
 S.st='off';S.run=false;S.jog=false;S.rv=0;S.need2w=true;
 EV['f'+c]=1;log('عطل '+c+' — '+FL[c][0]+': '+FL[c][1],1);
 if(H&&H.scr!=='off'&&H.scr!=='boot')hmiFault();
 S.retryT=0;S.retryEl=0;S.retryN=0;
 if(P.Atr===1&&FL[c][3]&&wasRun!==undefined){S.retryT=1;}
 save();
}
function clearFault(src){
 if(!S.fault)return false;
 const c=S.fault;
 if(!canReset(c)){log('محاولة مسح '+c+' من '+src+' فشل: السبب ما زال موجودًا',1);if(H)hmsg('Cause still present');return false;}
 S.fault=null;S.retryT=0;EV['clr'+c]=1;S.need2w=true;
 log('مُسح العطل '+c+(src?' من '+src:''));
 if(H&&H.scr==='fault')H.scr='home';
 return true;
}
function startHMI(){
 if(!ctlOk())return;
 const hmiCmd=S.loc||P.Cd1===1;
 if(!hmiCmd){hmsg('Cmd not from HMI');kpWhy('زر RUN لا يعمل: الأوامر ليست من الشاشة. اضغط Local/Remote ليصبح الوضع LOCAL، أو اضبط Cd1 = HMI.');return;}
 if(S.fault){hmsg('Reset error first');kpWhy('يوجد عطل على الانفرتر: امسحه بالـ Reset أولًا، ثم RUN.');return;}
 if(!stoOk()){hmsg('STO active');kpWhy('الـ STO مفتوح (زر الطوارئ): أغلقه أولًا ليعمل الانفرتر.');return;}
 if(!S.run)log('تشغيل من زر RUN في الشاشة');
 S.run=true;S.dir=1;EV.himRun=1;
}
function stopHMI(){
 if(!S.ctrl)return;
 if(S.fault){clearFault('STOP/RESET');return;}
 const hmiCmd=S.loc||P.Cd1===1;
 if(!hmiCmd&&P.PSt===0){hmsg('Stop key disabled');return;}
 if(S.run||S.st==='run')log('إيقاف من زر STOP في الشاشة');
 S.run=false;S.need2w=true;S.hmiStop=!hmiCmd;
 if(S.st==='tune'){S.st='off';S.tus=0;P.tUn=0;log('أُلغي Autotuning');}
 EV.himStop=1;
}
function toggleLR(){
 if(!ctlOk())return;
 if(S.st!=='off'&&S.st!=='wait'){hmsg('Stop the motor first');return;}
 S.loc=!S.loc;S.run=false;S.need2w=true;
 if(S.loc){EV.toLoc=1;log('أصبحت الشاشة LOCAL: التشغيل بـ RUN والسرعة بالـ Jog dial');}
 else{EV.toRem=1;log('رجعنا REMOTE: التشغيل حسب Cd1 والسرعة حسب Fr1');}
 save();
}
function startTune(){
 if(!ctlOk())return 'no';
 if(S.st!=='off'||S.fault)return 'run';
 if(!stoOk())return 'sto';
 S.st='tune';S.tuneT=3.2;S.tus=2;log('بدأ Autotuning: يحقن الانفرتر تيارًا ويقيس مقاومة المحرك');return 'ok';
}
function powerUp(){
 S.ctrl=true;S.boot=1.8;S.run=false;S.st='off';S.need2w=true;
 if(S.fault&&S.fault!=='InFb')S.fault=null;
 if(S.fault==='InFb'&&!S.inj.inf)S.fault=null;
 if(H){H.scr='boot';H.stack=[];H.msg=null;}
 log('بدأ التحكم بالعمل. DC bus = '+S.bus.toFixed(0)+'V');
}
function powerDown(){
 S.ctrl=false;S.st='off';S.run=false;S.jog=false;S.retryT=0;
 if(S.fault==='USF')S.fault=null;
 if(H){H.scr='off';H.msg=null;}
 log('فصل التحكم (انخفض الـ DC bus)');
}

/* ---------------- pump hydraulics ---------------- */
/* H = 55 s² − 15 x² (pump), H = 10 + 25 x²/v² (system), x = Q/70 m³/h, s = n/n_rated. */
function pump(w,dt){
 const m=MOT[S.mot],s=Math.abs(w)/m.wn,v=Math.max(.04,S.vl/100);
 let x2=(55*s*s-10)/(15+25/(v*v));x2=x2>0?x2:0;
 const x=Math.sqrt(x2),q=70*x,Hh=Math.max(0,55*s*s-15*x2);
 const hy=9.81*1000*(q/3600)*Hh/.74+2600*s*s*s;
 S.q+=(q-S.q)*Math.min(1,dt/.4);
 const p=Hh*.0981;S.pr+=(p-S.pr)*Math.min(1,dt/.25);S.prF+=(S.pr-S.prF)*Math.min(1,dt/.05);
 return hy/Math.max(Math.abs(w),8)*Math.sign(w)*Math.min(1,Math.abs(w)/8);
}

/* ---------------- physics step ---------------- */
function step(dt){
 const m=MOT[S.mot],io=S.io;
 S.t+=dt;
 if(S.dipT>0){S.dipT-=dt;if(S.dipT<=0){S.inj.dip=false;syncInj();log('عادت الكهرباء بعد الانقطاع اللحظي');}}
 const lineOk=S.brk&&!S.inj.dip;
 const lineV=S.lineV*(S.inj.hiline?1.4:1);
 const Vpk=lineV*Math.SQRT2;
 if(lineOk)S.busNom=Vpk*.98;
 if(!S.ctrl&&S.bus>400)powerUp();
 if(S.ctrl&&S.bus<300)powerDown();
 if(S.boot>0){S.boot-=dt;if(S.boot<=0&&H){H.scr=S.fault?'fault':'home';}}
 const ok=ctlOk();
 readAI();
 /* ---- commands ---- */
 const terms=!S.loc&&P.Cd1===0;
 let wantDir=S.dir;
 if(ok){
  if(asgOn('rSF')&&!S.prev.rsf)clearFault('DI'+P.rSF);S.prev.rsf=asgOn('rSF');
  if(asgOn('EtF'))trip('EPF1');
  if(terms){
   const d1=diOn(1),rv=asgOn('rrS');
   if(P.tCC===0){
    const f=d1,r=rv&&P.rIn!==1;
    if(!f&&!r){S.need2w=false;S.hmiStop=false;}
    const lvl=P.tCt!==1;
    let req=(f||r)&&(lvl?!S.hmiStop:!S.need2w);
    if(P.tCt===1&&((f&&!S.prev.d1)||(r&&!S.prev.rv))&&!S.fault){S.need2w=false;S.hmiStop=false;req=true;}
    if(req&&!S.fault&&stoOk()){if(!S.run){S.run=true;EV.tbStart=1;log('تشغيل من الأطراف ('+(f?'DI1':'DI'+P.rrS)+')');}wantDir=f?1:-1;}
    else if(S.run&&!(f||r)){S.run=false;EV.tbStop=1;log('إيقاف من الأطراف: فُتح DI1');}
    else if(S.run&&S.fault)S.run=false;
   }else{
    const d2=diOn(2);
    if(!d1){if(S.run){S.run=false;EV.tbStop=1;log('إيقاف 3-wire: فُتح DI1 (Stop)');}}
    else if(!S.fault&&stoOk()){
     if(d2&&!S.prev.d2){S.run=true;wantDir=1;EV.tbStart=1;log('تشغيل 3-wire: نبضة على DI2');}
     if(rv&&!S.prev.rv&&P.rrS!==2&&P.rIn!==1){S.run=true;wantDir=-1;EV.tbStart=1;log('تشغيل 3-wire عكسي');}
    }
    S.prev.d2=d2;
   }
   S.prev.d1=d1;S.prev.rv=rv;
  }
  if(!S.loc&&P.Cd1===2)S.run=false;
  if(P.rIn===1)wantDir=1;
  if(wantDir!==S.dir){S.dir=wantDir;if(S.st==='run'&&Math.abs(S.fRamp)>1){EV.revRun=1;log('انعكس الاتجاه أثناء التشغيل');}}
 }
 const enabled=ok&&!S.fault&&stoOk();
 if(!enabled){if(S.run&&ok)S.need2w=true;S.run=false;if(S.st==='run'||S.st==='stop'||S.st==='wait'||(S.st==='tune'&&(!ok||!stoOk()))){S.st='off';}}
 const jogReq=terms&&asgOn('JOG')&&enabled&&!S.run;
 S.jog=jogReq&&(S.st==='off'||S.jog||S.st==='stop');
 const want=enabled&&(S.run||S.jog);
 const ref=refHz();
 /* ---- state machine ---- */
 if(S.st==='tune'){
  S.tuneT-=dt;
  if(!S.km||S.inj.uopen){if(S.tuneT<2.2){S.st='off';S.tus=3;P.tUn=0;trip('tnF');}}
  else if(S.tuneT<=0){S.st='off';P.rSA=rnd(m.Rs*(1+(Math.random()-.5)*.04),2);P.tUn=0;S.tus=4;EV.tuned=1;save();log('Autotuning خلص. rSA = '+P.rSA.toFixed(2)+' Ω');if(H)hmsg('Autotuning done');renderParams();}
 }
 else if(want){if(S.st!=='run'){if(S.st==='off'&&P.FLr===1&&Math.abs(S.wm)>1){S.fRamp=clamp(S.wm*2/TAU,-P.tFr,P.tFr);log('Catch on the fly: الانفرتر لحق المحرك على '+Math.abs(S.fRamp).toFixed(1)+' Hz');}S.st='run';S.stallT=0;S.stopType='';}}
 else if(S.st==='run'){
  const ss=S.hmiStopPend||P.Stt;S.stopType=optC('Stt');
  if(ss===2){S.st='off';}
  else{S.st='stop';S.stopFrom=Math.abs(S.fRamp);S.stopOk=S.jr>=15&&P.dEC<=2&&(P.brA>0&&P.bUb===0||(S.dbInst&&P.bUb===1&&P.brA===0));}
 }
 if(S.st==='stop'&&Math.abs(S.fRamp)<.05){if(S.stopOk&&S.stopFrom>45&&!S.fault)EV.decelOk=1;S.st='off';}
 if(S.st==='off'||S.st==='tune'){S.fRamp=0;S.rv=0;}
 /* ---- PID ---- */
 pidStep(dt,S.st==='run'&&!S.jog&&!S.code);
 /* ---- ramp ---- */
 S.fCmd=(S.jog?P.JGF:ref)*S.dir;
 const tgt=S.st==='run'?(S.jog?P.JGF*S.dir:ref*S.dir):0;S.fTgt=tgt;
 const fb=P.FrS||50;
 let acc=P.ACC,dec=P.dEC;if(S.st==='stop'&&S.stopType==='FSt')dec=dec/P.dCF;
 const ra=acc>0?fb/acc:5000,rd=dec>0?fb/dec:5000;
 if(S.st==='run'||S.st==='stop'){
  const d=tgt-S.fRamp;
  const away=Math.abs(tgt)>Math.abs(S.fRamp)&&(Math.sign(tgt)===Math.sign(S.fRamp)||Math.abs(S.fRamp)<1e-6);
  const rate=away?ra:rd;
  let wv=Math.abs(d)<1e-6?0:Math.sign(d)*rate;
  const sc=P.rPt===1?Math.max(.3,(away?acc:dec)*.25):0;
  if(sc>0){const j=rate/sc;if(Math.sign(S.rv)===Math.sign(d)&&Math.abs(d)<=S.rv*S.rv/(2*j)+1e-6)wv=0;S.rv+=clamp(wv-S.rv,-j*dt,j*dt);}else S.rv=wv;
  let df=S.rv*dt;if(Math.abs(df)>=Math.abs(d)){df=d;if(sc===0)S.rv=0;}
  const Ilim=P.CLI;S.climit=false;
  const motoring=S.T*S.wm>=0;
  if(S.I>Ilim&&S.km){
   S.climit=true;
   if(motoring){if(Math.abs(S.fRamp+df)>Math.abs(S.fRamp))df=0;if(S.I>Ilim*1.06)df=-Math.sign(S.fRamp)*Math.min(Math.abs(S.fRamp),rd*.25*dt);}
   else if(Math.abs(S.fRamp+df)<Math.abs(S.fRamp))df=0;
  }
  S.blimit=false;
  if(P.brA>0&&P.bUb!==1&&S.bus>DRV.busLim-20&&S.T*S.wm<0){
   const fe=S.wm*2/TAU,sl=Math.max(0,.5-(S.bus-(DRV.busLim-20))*.025),lim=fe-Math.sign(fe)*sl-(S.fOut-S.fRamp);
   if(Math.sign(lim)===Math.sign(S.fRamp)&&Math.abs(S.fRamp+df)<Math.abs(lim)){df=lim-S.fRamp;S.blimit=true;}
  }
  S.fRamp=clamp(S.fRamp+df,-P.tFr,P.tFr);
 }else{S.climit=false;S.blimit=false;}
 /* ---- output contactor events ---- */
 const on=S.st==='run'||S.st==='stop';
 if(S.km&&!S.prev.km&&on&&Math.abs(S.fRamp)>3){
  if(P.OPL===2){const fe=S.wm*2/TAU;S.fRamp=clamp(fe,-P.tFr,P.tFr);EV.oacOk=1;log('KM2 قفل والانفرتر لحق المحرك على '+Math.abs(fe).toFixed(1)+' Hz (OPL = OAC)');}
  else if(ok)trip('OCF');
 }
 S.prev.km=S.km;
 /* ---- slip comp + voltage ---- */
 const conn=S.km;
 if(on&&P.Ctt===0&&conn){const poles=Math.max(2,2*Math.round(60*P.FrS/P.nSP));const sHz=Math.max(0,P.FrS-P.nSP*poles/120);S.slip+=(sHz*clamp(S.T/m.Tn,-1.5,1.5)-S.slip)*dt/.05;}else S.slip=0;
 S.fOut=on?S.fRamp+(Math.abs(S.fRamp)>.2?Math.sign(S.fRamp)*S.slip:0):0;
 const f=Math.abs(S.fOut),fbs=P.FrS,Vb=P.UnS;
 let V=0,phi=0;
 if(on){
  const Vav=S.bus/Math.SQRT2*.97;
  if(P.Ctt===0){
   const low=Math.max(0,1-f/10),e=clamp((P.rSA-m.Rs)/m.Rs,-1,1);
   phi=(Vb/fbs)/m.vhz*(1+.35*e*low);
   if(f>fbs)phi*=fbs/f;
   phi=Math.min(phi,Math.max(0,Vav-S.If*m.Rs*SQ3*.95)/(Math.max(f,.5)*m.vhz));
   V=Math.min(Vav,phi*m.vhz*f+S.If*P.rSA*SQ3*.95);
  }else{
   const boost=.02*Vb,r=Math.min(1,f/fbs);
   if(f<=fbs)V=P.Ctt===2?boost+(Vb-boost)*r*r:boost*(1-r)+Vb*r;
   else V=Vb;
   V=Math.min(V,Vav);
   phi=Math.max(0,V-S.If*m.Rs*SQ3*.95)/(Math.max(f,1.5)*m.vhz);
  }
  phi=clamp(phi,0,1.6);
 }
 /* ---- motor ---- */
 let T=0,I=0;
 if(on&&conn){
  S.phi=phi;
  const ws=TAU*S.fOut/2,sl=ws-S.wm;
  T=2*m.Tmax*phi*phi*sl*m.slk/(sl*sl+m.slk*m.slk);
  const sat=1+12*Math.max(0,phi-1.06)**2;
  const Iq=m.Iq*(T/m.Tn)/Math.max(phi,.15);
  I=Math.hypot(m.I0*phi*sat,Iq);
  if(S.inj.uopen){T*=.45;I*=1.6;}
  /* fast current regulator: without a short the drive keeps the peak current near 1.5 x CLI (e.g. starting into a spinning pump without FLr) */
  if(I>1.5*P.CLI&&P.CLI>0){const k=1.5*P.CLI/I;T*=k;I*=k;S.climit=true;}
  if(S.inj.short)I=9*DRV.In;
 }else if(on){S.phi=0;I=.3;}
 else if(S.st==='tune'){I=conn&&!S.inj.uopen?.45*m.I:0;V=I*m.Rs*SQ3;S.phi=0;}
 else S.phi=0;
 S.T=T;S.I=I;S.V=on?V:S.V*0+(S.st==='tune'?V:0);S.If+=(I-S.If)*Math.min(1,dt/.02);
 /* ---- load ---- */
 const w=S.wm;let TL=0;
 if(S.load==='pump')TL=pump(w,dt);
 else{S.q+=(0-S.q)*Math.min(1,dt/.4);S.pr+=(0-S.pr)*Math.min(1,dt/.25);S.prF=S.pr;
  const lp=S.lp/100*m.Tn;
  if(S.load==='conv')TL=lp*Math.tanh(w/1.5);else TL=lp*(w/m.wn)*Math.abs(w/m.wn);}
 TL+=.015*m.Tn*Math.tanh(w/1)+.0004*m.Tn*w;
 if(S.inj.jam)TL+=3.2*m.Tn*Math.tanh(w/.5);
 S.TL=TL;
 const J=m.J*(1+S.jr);
 S.wm+=(T-TL)/J*dt;
 S.th+=S.wm*dt;
 /* ---- power + bus ---- */
 const ws=TAU*S.fOut/2;
 const Pout=(on&&conn)?T*ws+3*I*I*m.Rs+160*S.phi*S.phi*Math.min(1,f/m.f):S.st==='tune'?3*I*I*m.Rs:0;
 S.P=Pout;if(Pout>0)S.kwh+=Pout*dt/3.6e6;
 const Pd=.012*Math.abs(Pout)+2.2*I*(.6+.1*P.SFr)+(S.ctrl?25:0);
 if(S.db){if(S.bus<DRV.dbOff)S.db=false;}else if(S.dbInst&&P.bUb===1&&S.bus>DRV.dbOn)S.db=true;
 const Pdb=S.db?S.bus*S.bus/DRV.dbR:0;
 const Pctl=S.ctrl?40:0;
 const iL=(Pout+Pd+Pdb+Pctl)/Math.max(S.bus,40)+S.bus/6000;
 let Vn=S.bus-dt/DRV.C*iL;
 const ph=S.inj.phase,Vsrc=ph?Vpk*(.94-.05*Math.abs(Math.sin(S.t*TAU*50))):Vpk;
 if(lineOk&&Vn<Vsrc){const R=S.bus<.75*Vpk?8:(ph?2.2:.45);Vn=(S.bus+dt/DRV.C*(Vsrc/R-iL))/(1+dt/(DRV.C*R));}
 S.bus=Math.max(0,Vn);
 /* ---- thermal ---- */
 const Rth=S.inj.fan?.45:.1;
 S.hs+=(Pd-(S.hs-S.amb)/Rth)/110*dt;
 const kM=(I/Math.max(1,P.ItH))**2-1;S.olM=clamp(S.olM+dt*kM*(kM>0?10:2),0,130); /* time-compressed ~10x so a lab session can reach OLF */
 if(S.st!=='off')S.hrs+=dt/3600;
 /* ---- protections ---- */
 if(ok){
  if(S.inj.inf)trip('InFb');
  if(lineOk&&lineV>DRV.osf)trip('OSF');
  if(S.bus>DRV.ov)trip('ObF');
  if((on||S.run)&&S.bus<DRV.uv)trip('USF');
  if(S.hs>95)trip('OHF');
  if(S.olM>=118)trip('OLF');
  if(on&&conn&&S.inj.short)trip('SCF1');
  if(on&&conn&&S.inj.gnd){S.gT+=dt;if(S.gT>.02)trip('SCF3');}else S.gT=0;
  if(I>DRV.hw)trip('OCF');
  if(ph&&P.IPL===1&&on&&Pout>1500){S.phT+=dt;if(S.phT>1.2)trip('PHF');}else S.phT=Math.max(0,S.phT-dt);
  if(on&&P.OPL===1&&(!conn||S.inj.uopen)&&Math.abs(S.fRamp)>1){S.opT+=dt;if(S.opT>.5)trip(conn?'OPF1':'OPF2');}else S.opT=0;
  if(P.LFL1===1&&P.AI1t===1&&P.CrL1>3&&S.ai1<2&&aiUsed(1))trip('LFF1');
  if(P.LFL3===1&&P.AI3t===0&&P.CrL3>3&&S.ai3<2&&aiUsed(3))trip('LFF3');
 }
 /* USF clears itself when the supply is back */
 if(S.fault==='USF'&&S.bus>DRV.uv+40&&lineOk){S.fault=null;log('مُسح USF تلقائيًا: عادت الكهرباء');EV.clrUSF=1;S.need2w=true;if(H&&H.scr==='fault')H.scr='home';}
 /* ---- automatic restart ---- */
 if(S.fault&&S.retryT>0){
  S.retryEl+=dt;S.retryT-=dt;
  const lim={0:300,1:600,2:1800,3:3600,4:1e9}[P.tAr];
  if(S.retryEl>lim){S.retryT=0;log('Atr: انتهت مدة المحاولة tAr والعطل ما زال موجودًا',1);}
  else if(S.retryT<=0){
   if(canReset(S.fault)){const c=S.fault;S.fault=null;S.retryN++;EV.autoRst=1;log('إعادة تلقائية (Atr) بعد '+c);if(H&&H.scr==='fault')H.scr='home';S.need2w=P.tCt===1;S.hmiStop=false;}
   else S.retryT=[1,5,10,60][Math.min(3,S.retryN++)];
  }
 }
 /* ---- relays ---- */
 const atSp=S.st==='run'&&Math.abs(S.fTgt)>.1&&Math.abs(S.fRamp-S.fTgt)<.5;
 ['r1','r2','r3'].forEach((c,i)=>{let v=false;if(S.ctrl)switch(P[c]){
  case 1:v=!S.fault&&S.boot<=0;break;case 2:v=on;break;case 3:v=atSp;break;case 4:v=S.I>P.nCr;break;case 5:v=S.olM>100;break;case 6:v=ok&&!S.fault&&stoOk();}
  S.rl[i]=v;});
 /* ---- exercise trackers ---- */
 if(S.pid.on&&S.st==='run'&&Math.abs(S.pid.fb-P.rPI)<.15&&Math.abs(S.pr-P.rPI)<.2)S.pidOkT+=dt;else S.pidOkT=0;
}
function aqOut(n){
 if(!S.ctrl)return {sig:0,pct:0};
 const a=P['AQ'+n],t=P['AQ'+n+'t'];let r=0;
 switch(a){case 1:r=Math.abs(S.fOut)/(P.tFr||60);break;case 2:r=S.I/(2*DRV.In);break;case 3:r=Math.abs(S.P)/(2000*P.nPr);break;case 4:r=(S.pid.on?(S.pid.fb-P.PIP1)/((P.PIP2-P.PIP1)||1):aiPct(3));break;case 5:r=S.olM/200;}
 r=clamp(r,0,1);
 return {pct:r,sig:t===0?10*r:t===1?20*r:a===0?0:4+16*r,unit:t===0?'V':'mA'};
}
</script>
<script>
/* ---------------- graphic display terminal (VW3A1111) ---------------- */
H={scr:'off',stack:[],msg:null,code:false,info:null,hv:0,trendBuf:[]};
const HV=['rFr','LCr','OPr','PrS','SPd','tHr','ULn','ApH'];
function hmsg(t,d){H.msg={t,d:d||1.6};}
function fmtVal(p,v){if(p.t==='e')return p.o[v]?p.o[v][1]:String(v);if(p.fmt)return p.fmt(v);return (+v).toFixed(p.dc)+(p.u?' '+p.u:'');}
function fmtCode(p,v){if(p.t==='e')return p.o[v]?p.o[v][0]:String(v);return fmtVal(p,v);}
function pval(p){return p.t==='ro'?p.get():P[p.c];}
function hmiVal(p){return H.code?fmtCode(p,pval(p)):fmtVal(p,pval(p));}
function canEdit(p){return p.t!=='ro';}
function lacOk(){return P.LAC!==0;}
/* page builders */
function plist(title,codes,extra){return {t:'list',title,i:0,items:()=>codes.filter(c=>PM[c]).map(c=>({c,l:PM[c].nm,v:()=>hmiVal(PM[c]),go:()=>openParam(c)})).concat(extra||[])};}
function mainMenu(){
 const all=[
  {l:'Simply start',code:'SYS-',go:()=>push(plist('Simply start',SYS))},
  {l:'Dashboard',code:'dSH-',go:()=>{push({t:'dash'});EV.dash=1;}},
  {l:'Diagnostics',code:'dIA-',go:()=>push({t:'list',title:'Diagnostics',i:0,items:()=>[
    {l:'Diag. data',code:'ddt-',go:()=>push(plist('Diag. data',['LFt','tUS','rtH','ApH']))},
    {l:'Error history',code:'pFH-',go:()=>{push({t:'hist',i:0});EV.histView=1;}},
    {l:'Clear error history',code:'rHC',go:()=>push({t:'confirm',title:'Clear history',text:['Erase the error','history (pFH-)?'],act:()=>{S.hist=[];save();hmsg('History cleared');log('مُسح Error history من Diagnostics');}})}]})},
  {l:'Display',code:'MOn-',go:()=>push({t:'list',title:'Display',i:0,items:()=>[
    {l:'Motor parameters',code:'MMO-',go:()=>push(plist('Motor parameters',PD.filter(p=>p.sub==='mot').map(p=>p.c)))},
    {l:'Drive parameters',code:'MPI-',go:()=>push(plist('Drive parameters',PD.filter(p=>p.sub==='drv').map(p=>p.c)))},
    {l:'PID display',code:'MPID',go:()=>push(plist('PID display',PD.filter(p=>p.sub==='pid').map(p=>p.c)))},
    {l:'I/O map',code:'IOM-',go:()=>{push({t:'iomap'});EV.iomap=1;}}]})},
  {l:'Complete settings',code:'CSt-',std:1,go:()=>push({t:'list',title:'Complete settings',i:0,items:()=>G.filter(g=>!['sys','myp','mon'].includes(g[0])).map(g=>({l:g[1],code:{mpa:'MPA-',crp:'CrP-',rmp:'rMP-',pss:'PSS-',pid:'PId-',dio:'IO-',aio:'AIO-',flt:'CSWM-'}[g[0]],go:()=>push(plist(g[1],PD.filter(p=>p.g===g[0]).map(p=>p.c)))}))})},
  {l:'Communication',code:'COM-',std:1,go:()=>push({t:'list',title:'Communication',i:0,items:()=>[{l:'Modbus address',v:()=>'OFF',go:()=>hmsg('No network in lab')},{l:'Modbus baud rate',v:()=>'19.2 kbps',go:()=>hmsg('No network in lab')}]})},
  {l:'File management',code:'FMt-',std:1,go:()=>push({t:'list',title:'File management',i:0,items:()=>[
    {l:'Factory settings',code:'GFS',go:()=>{if(S.st!=='off'){hmsg('Stop the drive first');return;}push({t:'confirm',title:'Go to factory settings',text:['All settings will','return to factory','values. Continue?'],act:goFactory});}},
    {l:'Identification',code:'OID-',go:()=>push({t:'ident'})}]})},
  {l:'My preferences',code:'MYP-',go:()=>push(plist('My preferences',['LAC','dtY','CtS']))}];
 return {t:'list',title:'Main menu',i:0,main:1,items:()=>all.filter(x=>!x.std||lacOk())};
}
function push(pg){H.stack.push(pg);H.scr='page';}
function topPg(){return H.stack[H.stack.length-1];}
function pop(){H.stack.pop();if(!H.stack.length)H.scr=S.fault&&H.showF?'fault':'home';}
function openParam(c){
 const p=PM[c];
 if(!canEdit(p)){hmsg('Read only');return;}
 if(p.rl&&S.st!=='off'){hmsg('Stop the drive first');return;}
 if(p.t==='e')push({t:'enum',c,v:P[c],i:P[c]});
 else{const d=p.st>=1?0:p.st>=.1?-1:-2;push({t:'edit',c,v:P[c],dig:d});}
}
function goFactory(){
 for(const p of PD)if(p.t!=='ro')P[p.c]=p.d;
 S.tus=0;S.loc=false;
 log('File management ← Factory settings: عادت كل الباراميترات إلى قيم المصنع');EV.gfs=1;
 save();renderParams();updLabels();H.stack=[];H.scr='home';hmsg('Factory settings done',2.2);
}
function hmiFault(){H.stack=[];H.showF=true;H.scr='fault';H.info=null;}
function editMax(p){return Math.max(1,Math.floor(Math.log10(Math.max(Math.abs(p.mx),1))));}
function kpWhy(t){try{if(window.SIMTOUR&&SIMTOUR.state&&SIMTOUR.state.on)return;let e=document.getElementById('kpWhy');if(!e){e=document.createElement('div');e.id='kpWhy';e.setAttribute('role','status');e.style.cssText='position:fixed;left:50%;bottom:calc(16px + env(safe-area-inset-bottom));transform:translateX(-50%);z-index:9999;width:max-content;max-width:min(92vw,460px);background:#2b2f36;color:#fff;border-inline-start:4px solid #f0b429;border-radius:10px;padding:10px 14px;font:600 15px/1.7 system-ui,sans-serif;direction:rtl;text-align:start;box-shadow:0 6px 20px rgba(0,0,0,.35);transition:opacity .25s;pointer-events:none;opacity:0';document.body.appendChild(e);}e.textContent='⚠ '+t;e.style.opacity='1';clearTimeout(kpWhy.t);kpWhy.t=setTimeout(()=>{e.style.opacity='0';},5000);if(typeof log==='function'&&kpWhy.last!==t)log(t,1);kpWhy.last=t;clearTimeout(kpWhy.t2);kpWhy.t2=setTimeout(()=>{kpWhy.last=null;},5000);}catch(_){}}
function himKey(k,mult){
 if(!S.ctrl){if(!mult||mult<2)kpWhy('الانفرتر مطفأ: شغّل الكهرباء أولًا من القاطع، ثم استخدم الكيباد.');return;}
 if(k==='RUN')return startHMI();
 if(k==='STOP')return stopHMI();
 if(S.boot>0)return;
 if(k==='LR')return toggleLR();
 if(H.info){H.info=null;if(k==='INFO'||k==='ESC'||k==='OK')return;}
 if(k==='INFO')return showInfo();
 if(k==='HOME'){H.stack=[];H.scr='home';H.showF=false;return;}
 const nav=k==='UP'||k==='CCW'?-1:k==='DOWN'||k==='CW'?1:0;
 const inc=k==='UP'||k==='CW'?1:k==='DOWN'||k==='CCW'?-1:0;
 if(H.scr==='fault'){
  if(k==='ESC'||k==='OK'){H.scr='home';H.showF=false;}
  return;}
 if(H.scr==='home'){
  if(k==='OK'||k==='F4'){push(mainMenu());EV.menu=1;return;}
  if(k==='F1'){P.dtY=(P.dtY+1)%3;save();renderParams();return;}
  if(k==='F2'||k==='LEFT'){H.hv=(H.hv+HV.length-1)%HV.length;return;}
  if(k==='F3'||k==='RIGHT'){H.hv=(H.hv+1)%HV.length;return;}
  if(k==='ESC'&&S.fault){H.scr='fault';H.showF=true;return;}
  if(inc){
   const hmiRef=S.loc||optC('Fr1')==='LCC';
   if(!hmiRef){hmsg('Ref. not from HMI');return;}
   const st=mult>=10?1:mult>=3?.5:.1,mx=Math.max(P.LSP,Math.min(P.HSP,P.tFr));
   P.LFr=clamp(rnd(P.LFr+inc*st,1),0,mx);H.refT=1.5;
  }
  return;}
 const pg=topPg();if(!pg)return;
 if(k==='ESC'){pop();return;}
 if(k==='F1'&&(pg.t==='list'||pg.t==='enum')){H.code=!H.code;return;}
 switch(pg.t){
  case 'list':{const it=pg.items();if(!it.length)return;
   if(nav)pg.i=(pg.i+nav+it.length)%it.length;
   else if(k==='OK'||k==='RIGHT'){const x=it[pg.i];x&&x.go&&x.go();}
   else if(k==='LEFT')pop();
   syncDetail();break;}
  case 'enum':{const p=PM[pg.c];
   if(nav)pg.i=(pg.i+nav+p.o.length)%p.o.length;
   else if(k==='OK'){const r=setParam(pg.c,pg.i,'HMI');pop();afterSave(r,pg.c);}
   break;}
  case 'edit':{const p=PM[pg.c];
   if(inc){pg.v=clamp(rnd(pg.v+inc*Math.pow(10,pg.dig)*(mult>=10?10:1),p.dc),p.mn,p.mx);}
   else if(k==='F2'||k==='LEFT')pg.dig=Math.min(editMax(p),pg.dig+1);
   else if(k==='F3'||k==='RIGHT')pg.dig=Math.max(-p.dc,pg.dig-1);
   else if(k==='OK'){const r=setParam(pg.c,pg.v,'HMI');pop();afterSave(r,pg.c);}
   break;}
  case 'hist':{const n=S.hist.length;if(!n)return;
   if(nav)pg.i=(pg.i+nav+n)%n;else if(k==='OK'||k==='RIGHT'){push({t:'histd',k:pg.i});EV.histDet=1;}
   break;}
  case 'confirm':if(k==='OK'||k==='F4'){pg.act();if(H.stack.includes(pg))pop();}break;
  case 'dash':if(k==='F1'){H.dashSel=((H.dashSel||0)+1)%2;}break;
 }
}
function afterSave(r,c){
 if(r==='run')hmsg('Stop the drive first');
 else if(r==='ok'||r==='same'){hmsg('✓ '+c+' saved',1.1);if(r==='ok')EV.hmiEdit=(EV.hmiEdit||0)+1;}
}
function showInfo(){
 const pg=topPg();
 if(H.scr==='fault'||(H.scr==='home'&&S.fault)){const f=FL[S.fault];H.info={title:'Error '+S.fault,lines:[f[0],canReset(S.fault)?'Cause gone: press':'Cause still present','STOP/RESET'+(canReset(S.fault)?' to reset':' after fixing'),'(see caption below)']};EV.info=1;return;}
 let p=null;
 if(pg&&pg.t==='list'){const it=pg.items()[pg.i];if(it&&it.c)p=PM[it.c];else if(it){H.info={title:it.l,lines:[it.code?'Code: '+it.code:'','OK to open','ESC to go back']};return;}}
 if(pg&&(pg.t==='edit'||pg.t==='enum'))p=PM[pg.c];
 if(H.scr==='home')p=PM[HV[H.hv]];
 if(!p){H.info={title:'Information',lines:['ATV630D11N4','11 kW 400V ND']};return;}
 EV.info=1;
 const l=['Code: '+p.c];
 if(p.t==='n')l.push('Range: '+p.mn+'..'+p.mx+(p.u?' '+p.u:''),'Factory: '+fmtVal(p,p.d));
 else if(p.t==='e')l.push(p.o.length+' choices','Factory: '+p.o[p.d][0]);
 else l.push('Read only value');
 if(p.rl)l.push('Change at stop only');
 H.info={title:p.nm,lines:l};
}
/* ---------------- parameter writes ---------------- */
function setParam(c,v,src){
 const p=PM[c];if(!p||p.t==='ro')return 'ro';
 if(p.rl&&S.st!=='off')return 'run';
 if(p.t==='n'){v=+v;if(isNaN(v))return 'bad';v=clamp(rnd(v,p.dc),p.mn,p.mx);}else{v=+v;if(!(v>=0&&v<p.o.length))return 'bad';}
 if(P[c]===v&&c!=='tUn')return 'same';
 const old=P[c];P[c]=v;
 log(c+' ('+p.nm+'): '+fmtVal(p,old)+' ← '+fmtVal(p,v)+' ('+src+')');
 if(c==='bFr'){if(v===1){P.FrS=60;P.UnS=460;P.HSP=60;P.tFr=72;}else{P.FrS=50;P.UnS=400;P.HSP=50;P.tFr=60;}log('bFr غيّر معاه FrS و UnS و HSP و tFr');}
 if(c==='tCC'&&v===1&&P.rrS===2){P.rrS=0;log('3-wire: أُزيل rrS من DI2 لأن DI2 أصبح نبضة التشغيل');}
 if(c==='HSP'&&P.HSP>P.tFr){P.HSP=P.tFr;hmsg('HSP limited to tFr');}
 if(c==='LSP'&&P.LSP>P.HSP)P.LSP=P.HSP;
 if(c==='nCr'&&src!=='load'){if(Math.abs(P.ItH-old)<.05){P.ItH=v;log('تغيّر ItH مع nCr = '+v.toFixed(1)+' A');}}
 if(c==='tUn'){
  if(v===1){const r=startTune();if(r!=='ok'){P.tUn=0;hmsg(r==='sto'?'STO active':'Stop the drive first');}else{H.stack=[];H.scr='home';hmsg('Autotuning...',3);}}
  else if(v===2){P.rSA=PM.rSA.d;S.tus=0;P.tUn=0;log('مُسح Autotuning (CLr): عادت rSA إلى القيمة المحسوبة');}
 }
 if(c==='Fr1'||c==='PIF')S.pid.I=0;
 save();renderParams();updLabels();
 return 'ok';
}

/* ---------------- canvas drawing ---------------- */
const LC=$('#lcd'),g=LC.getContext('2d');
function lcdPal(){const k=P.CtS/100;const mix=(a,b,t)=>'#'+[0,1,2].map(i=>Math.round(parseInt(a.substr(1+i*2,2),16)*(1-t)+parseInt(b.substr(1+i*2,2),16)*t).toString(16).padStart(2,'0')).join('');return {bg:mix('#e9efe9','#d7e2da',k),ink:mix('#56625c','#060a09',.35+.65*k),mid:mix('#a9b5ae','#7d8a83',k)};}
let PAL=lcdPal();
function txt(s,x,y,o){o=o||{};g.font=(o.w||'bold')+' '+(o.s||10)+'px Arial,Helvetica,sans-serif';g.textAlign=o.a||'left';g.textBaseline='alphabetic';g.fillStyle=o.c||PAL.ink;g.fillText(s,x,y);}
function fit(s,w,sz,wt){g.font=(wt||'bold')+' '+(sz||10)+'px Arial';if(g.measureText(s).width<=w)return s;while(s.length>1&&g.measureText(s+'…').width>w)s=s.slice(0,-1);return s+'…';}
function rect(x,y,w,h,c){g.fillStyle=c||PAL.ink;g.fillRect(x,y,w,h);}
function srect(x,y,w,h,c){g.strokeStyle=c||PAL.ink;g.lineWidth=1;g.strokeRect(x+.5,y+.5,w-1,h-1);}
function header(){
 rect(0,0,240,14);
 const st=stCode();
 rect(2,2,30,10,PAL.bg);txt(st,17,10.5,{s:9,a:'center'});
 txt(S.loc?'HMI':['Term','HMI','Mdb'][P.Cd1],36,10.5,{s:9,c:PAL.bg});
 const ref=S.loc?'LFr':S.src==='LCC'?'LFr':S.src;
 txt(ref,68,10.5,{s:9,c:PAL.bg});
 txt((S.fOut<-.05?'-':'+')+Math.abs(S.fOut).toFixed(1)+'Hz',148,10.5,{s:9,c:PAL.bg,a:'right'});
 txt(S.I.toFixed(1)+'A',186,10.5,{s:9,c:PAL.bg,a:'right'});
 rect(205,2,32,10,PAL.bg);txt(S.loc?'LOC':'REM',221,10.5,{s:9,a:'center'});
}
function fkeys(l){
 rect(0,147,240,1);
 l.forEach((s,i)=>{if(!s)return;const x=i*60;rect(x+3,149,54,10);txt(s,x+30,157.5,{s:8.5,c:PAL.bg,a:'center'});});
}
function title(s,code){txt(fit(s,code?180:228,11),4,26,{s:11});if(code){txt(code,236,26,{s:9,a:'right',w:'normal'});}rect(0,29,240,1);}
let FK=['','','',''];
function drawList(pg){
 const it=pg.items();title(pg.title,pg.main?'':'');
 const rows=7,rh=16.4;let top0=clamp(pg.i-3,0,Math.max(0,it.length-rows));
 for(let r=0;r<rows&&top0+r<it.length;r++){
  const k=top0+r,x=it[k],y=31+r*rh,sel=k===pg.i;
  if(sel)rect(0,y,235,rh-1);
  const c=sel?PAL.bg:PAL.ink;
  const lab=H.code&&(x.c||x.code)?(x.c||x.code):x.l;
  const val=x.v?x.v():'';
  const vw=val?Math.min(110,(g.font='bold 10px Arial',g.measureText(val).width)+4):0;
  txt(fit(lab,(val?225-vw:220),10),4,y+12,{c});
  if(val)txt(val,231,y+12,{c,a:'right',w:'normal'});
  else if(x.go&&!x.c)txt('›',231,y+12,{c,a:'right'});
 }
 if(it.length>rows){const h=Math.max(10,rows/it.length*112);rect(237,31+(top0/(it.length-rows))*(112-h),2,h);}
 FK=['Code','','',''];
}
function drawEnum(pg){
 const p=PM[pg.c];title(p.nm,p.c);
 const rows=6,rh=17;let top0=clamp(pg.i-2,0,Math.max(0,p.o.length-rows));
 for(let r=0;r<rows&&top0+r<p.o.length;r++){
  const k=top0+r,y=33+r*rh,sel=k===pg.i,c=sel?PAL.bg:PAL.ink;
  if(sel)rect(0,y,240,rh-1);
  g.beginPath();g.arc(10,y+8,4,0,TAU);g.strokeStyle=c;g.lineWidth=1.2;g.stroke();
  if(k===P[pg.c]){g.beginPath();g.arc(10,y+8,2,0,TAU);g.fillStyle=c;g.fill();}
  txt(H.code?p.o[k][0]:p.o[k][1],20,y+12,{c});
  txt(p.o[k][0],236,y+12,{c,a:'right',w:'normal',s:9});
 }
 FK=['Code','','',''];
}
function drawEdit(pg){
 const p=PM[pg.c];title(p.nm,p.c);
 const s=(+pg.v).toFixed(p.dc);
 g.font='bold 30px Arial';
 const chars=s.split('');let w=0;const cw=chars.map(ch=>g.measureText(ch).width);w=cw.reduce((a,b)=>a+b,0);
 const ux=p.u?(g.font='bold 12px Arial',g.measureText(p.u).width+6):0;
 let x=120-(w+ux)/2;const y=82;
 /* position of each char's power of ten */
 const ip=s.indexOf('.')<0?s.length:s.indexOf('.');
 const curIdx=pg.dig>=0?ip-1-pg.dig:ip-pg.dig;
 /* pad left with blank digit slots if the cursor is beyond the number */
 if(curIdx<0){const extra=-curIdx;x-=extra*cw[0]/2;for(let k=0;k<extra;k++){rect(x-1,y-26,cw[0]+2,32);txt('0',x,y,{s:30,c:PAL.bg});x+=cw[0];}}
 chars.forEach((ch,i)=>{const on=i===curIdx;if(on)rect(x-1,y-26,cw[i]+2,32);txt(ch,x,y,{s:30,c:on?PAL.bg:PAL.ink});x+=cw[i];});
 if(p.u)txt(p.u,x+5,y,{s:12});
 txt('Min = '+p.mn+(p.u?' '+p.u:''),6,112,{s:9,w:'normal'});txt('Max = '+p.mx+(p.u?' '+p.u:''),234,112,{s:9,w:'normal',a:'right'});
 txt('Saved: '+fmtVal(p,P[pg.c]),120,132,{s:9,w:'normal',a:'center'});
 FK=['','<<','>>',''];
}
function bar(x,y,w,h,f,label,val){srect(x,y,w,h);rect(x+2,y+2,Math.max(0,(w-4)*clamp(f,0,1)),h-4);txt(label,x,y-3,{s:9,w:'normal'});txt(val,x+w,y-3,{s:9,a:'right'});}
function drawHome(){
 const t=P.dtY;
 const hmiRef=S.loc||optC('Fr1')==='LCC';
 if(t===0){
  const p=PM[HV[H.hv]],v=p.get();
  txt(p.nm,4,28,{s:11});txt(p.c,236,28,{s:9,a:'right',w:'normal'});
  g.font='bold 38px Arial';const s=(p.c==='rFr'&&v<-.05?'-':'')+Math.abs(v).toFixed(p.dc);
  txt(s,196,72,{s:38,a:'right'});txt(p.u,200,72,{s:12});
  rect(0,80,240,1);
  const others=[1,2,3].map(k=>PM[HV[(H.hv+k)%HV.length]]);
  others.forEach((q,i)=>{const y=94+i*14;txt(q.nm,4,y,{s:9.5,w:'normal'});txt(Math.abs(q.get()).toFixed(q.dc)+' '+q.u,236,y,{s:10,a:'right'});});
  if(hmiRef){rect(0,134,240,12);txt('Ref (LFr) ▲▼ = '+P.LFr.toFixed(1)+' Hz',120,143.5,{s:9.5,c:PAL.bg,a:'center'});}
  else if(S.pid.on){txt('PID: ref '+S.pid.ref.toFixed(2)+'  fb '+S.pid.fb.toFixed(2)+' bar',120,143.5,{s:9,a:'center'});}
 }else if(t===1){
  const mx=Math.max(1,P.HSP);
  bar(4,30,232,14,Math.abs(S.fOut)/mx,'Motor frequency',Math.abs(S.fOut).toFixed(1)+' Hz');
  bar(4,62,232,14,S.I/(1.5*DRV.In),'Motor current',S.I.toFixed(1)+' A');
  bar(4,94,232,14,S.prF/10,'Outlet pressure (AI3)',S.prF.toFixed(2)+' bar');
  bar(4,126,232,12,S.olM/118,'Motor thermal state',S.olM.toFixed(0)+' %');
  if(hmiRef){txt('LFr '+P.LFr.toFixed(1)+' Hz',236,145,{s:8.5,a:'right'});}
 }else{
  txt('Trend 30 s',4,27,{s:10});txt('— Hz   ··· bar×10',236,27,{s:9,a:'right',w:'normal'});
  const x0=18,y0=132,w=218,h=96;srect(x0,y0-h,w,h+1);
  for(let k=1;k<4;k++){rect(x0,y0-h*k/4,w,.6,PAL.mid);}
  txt(String(Math.round(P.HSP||50)),2,y0-h+8,{s:8,w:'normal'});txt('0',8,y0,{s:8,w:'normal'});
  const b=SC.buf.slice(-600);if(b.length>1){
   const mx=Math.max(1,P.HSP);
   g.lineWidth=1.4;g.strokeStyle=PAL.ink;g.beginPath();b.forEach((s,i)=>{const X=x0+w-(b.length-1-i)*w/599,Y=y0-clamp(Math.abs(s[1])/mx,0,1)*h;i?g.lineTo(X,Y):g.moveTo(X,Y);});g.stroke();
   g.setLineDash([2,2]);g.beginPath();b.forEach((s,i)=>{const X=x0+w-(b.length-1-i)*w/599,Y=y0-clamp(s[4]/100,0,1)*h;i?g.lineTo(X,Y):g.moveTo(X,Y);});g.stroke();g.setLineDash([]);
  }
  if(hmiRef)txt('LFr '+P.LFr.toFixed(1)+' Hz',236,144,{s:8.5,a:'right'});
 }
 if(S.fault){rect(0,134,240,12);txt('Error '+S.fault+' : ESC = details',120,143.5,{s:9.5,c:PAL.bg,a:'center'});}
 FK=['Disp','<<','>>','Menu'];
}
function drawDash(){
 title('Dashboard','dSH-');
 /* arc gauge: frequency */
 const cx=62,cy=98,r=44,a0=Math.PI*.8,a1=Math.PI*2.2,f=clamp(Math.abs(S.fOut)/Math.max(1,P.HSP),0,1);
 g.lineWidth=9;g.strokeStyle=PAL.mid;g.beginPath();g.arc(cx,cy,r,a0,a1);g.stroke();
 g.strokeStyle=PAL.ink;g.beginPath();g.arc(cx,cy,r,a0,a0+(a1-a0)*f);g.stroke();
 txt(Math.abs(S.fOut).toFixed(1),cx,cy+4,{s:18,a:'center'});txt('Hz',cx,cy+18,{s:9,a:'center',w:'normal'});
 txt('Motor freq.',cx,cy+44,{s:9,a:'center',w:'normal'});
 const rows=[['Power',(S.P/1000).toFixed(2)+' kW'],['Energy',S.kwh.toFixed(2)+' kWh'],['Pressure',S.prF.toFixed(2)+' bar'],['Flow',S.q.toFixed(0)+' m3/h'],['Current',S.I.toFixed(1)+' A'],['Mot. therm.',S.olM.toFixed(0)+' %']];
 rows.forEach((rw,i)=>{const y=46+i*16;txt(rw[0],126,y,{s:9.5,w:'normal'});txt(rw[1],236,y,{s:10,a:'right'});rect(126,y+4,110,.6,PAL.mid);});
 FK=['','','',''];
}
function drawIO(){
 title('I/O map','IOM-');
 txt('DI',4,46,{s:10});
 for(let i=0;i<6;i++){const x=24+i*30;srect(x,36,24,13);if(S.io.di[i])rect(x+2,38,20,9);txt(String(i+1),x+12,59,{s:8.5,a:'center',w:'normal'});}
 txt('STO',214,46,{s:9,a:'center'});srect(204,50,20,8);if(stoOk())rect(206,52,16,4);
 const ai=[['AI1',S.ai1,P.AI1t===1?'mA':'V',P.AI1t===1?20:10],['AI2',S.ai2,'V',10],['AI3',S.ai3,P.AI3t===1?'V':'mA',P.AI3t===1?10:20]];
 ai.forEach((a,i)=>{const y=76+i*15;txt(a[0],4,y,{s:9.5});srect(30,y-9,140,10);rect(32,y-7,136*clamp(a[1]/a[3],0,1),6);txt(a[1].toFixed(2)+' '+a[2],236,y,{s:9.5,a:'right',w:'normal'});});
 const q1=aqOut(1),q2=aqOut(2);
 txt('AQ1',4,128,{s:9.5});txt(q1.sig.toFixed(2)+' '+q1.unit,74,128,{s:9.5,a:'right',w:'normal'});
 txt('AQ2',84,128,{s:9.5});txt(q2.sig.toFixed(1)+' '+q2.unit,160,128,{s:9.5,a:'right',w:'normal'});
 txt('R1 R2 R3',4,142,{s:9.5});S.rl.forEach((on,i)=>{const x=60+i*18;srect(x,134,12,10);if(on)rect(x+2,136,8,6);});
 FK=['','','',''];
}
function drawHist(pg){
 title('Error history','pFH-');
 if(!S.hist.length){txt('No error recorded',120,80,{s:11,a:'center',w:'normal'});FK=['','','',''];return;}
 S.hist.forEach((h,k)=>{if(k>7)return;const y=31+k*14.5,sel=k===pg.i,c=sel?PAL.bg:PAL.ink;if(sel)rect(0,y,240,14);txt((k+1)+'.',6,y+11,{c,s:9.5,w:'normal'});txt(h.c,24,y+11,{c,s:10});txt(fit(FL[h.c][0],140,9.5,'normal'),72,y+11,{c,s:9.5,w:'normal'});txt(h.h.toFixed(2)+'h',236,y+11,{c,s:9,a:'right',w:'normal'});});
 FK=['','','',''];
}
function drawHistD(pg){
 const h=S.hist[pg.k];if(!h){pop();return;}
 title('Error '+h.c,'pFH-');
 const rows=[['Error',FL[h.c][0]],['Drive state',h.st],['Motor freq.',h.f.toFixed(1)+' Hz'],['Motor current',h.I.toFixed(1)+' A'],['Mains voltage',h.u+' V'],['Drive therm.',h.thd+' %'],['Run time',h.h.toFixed(2)+' h']];
 rows.forEach((r,i)=>{const y=44+i*14.5;txt(r[0],4,y,{s:9.5,w:'normal'});txt(fit(r[1],130,10),236,y,{s:10,a:'right'});});
 FK=['','','',''];
}
function drawConfirm(pg){
 title(pg.title,'');
 pg.text.forEach((l,i)=>txt(l,120,62+i*16,{s:11,a:'center',w:'normal'}));
 txt('OK = confirm   ESC = cancel',120,128,{s:9.5,a:'center'});
 FK=['','','','OK'];
}
function drawIdent(){
 title('Identification','OID-');
 [['Reference','ATV630D11N4'],['Power','11 kW / 15 HP'],['Nominal current','23.5 A (ND)'],['Supply','380-480 V 3~'],['Terminal','VW3A1111'],['Firmware (lab)','V2.x'],['Serial no.','LAB-0630']].forEach((r,i)=>{const y=46+i*14.5;txt(r[0],4,y,{s:9.5,w:'normal'});txt(r[1],236,y,{s:10,a:'right'});});
 FK=['','','',''];
}
function drawFault(){
 rect(10,22,220,118);rect(12,24,216,114,PAL.bg);
 rect(12,24,216,16);txt('⚠ Error',120,36,{s:11,c:PAL.bg,a:'center'});
 const blink=(S.t*2|0)%2===0;
 txt(S.fault,120,76,{s:30,a:'center',c:blink?PAL.ink:PAL.mid});
 txt(FL[S.fault][0],120,96,{s:11,a:'center'});
 const ok=canReset(S.fault);
 txt(S.fault==='InFb'?'Power cycle needed':ok?'Press STOP/RESET to reset':'Cause still present',120,114,{s:9.5,a:'center',w:'normal'});
 if(S.retryT>0)txt('Auto restart (Atr) active',120,129,{s:9,a:'center'});
 FK=['','','',''];
}
function drawInfo(){
 const I=H.info;rect(14,30,212,110);rect(16,32,208,106,PAL.bg);
 rect(16,32,208,15);txt('i  '+fit(I.title,180,10),22,43,{s:10,c:PAL.bg});
 I.lines.forEach((l,i)=>txt(fit(l,200,10,'normal'),22,62+i*15,{s:10,w:'normal'}));
}
function drawLCD(){
 const W=LC.width,k=W/240;g.setTransform(k,0,0,k,0,0);
 PAL=lcdPal();
 if(!S.ctrl){g.fillStyle='#2d3330';g.fillRect(0,0,240,160);return;}
 g.fillStyle=PAL.bg;g.fillRect(0,0,240,160);
 if(H.scr==='boot'||S.boot>0){
  txt('Schneider',120,62,{s:16,a:'center'});txt('Electric',120,78,{s:10,a:'center',w:'normal'});
  txt('Altivar Process',120,104,{s:12,a:'center'});txt('ATV630D11N4',120,120,{s:10,a:'center',w:'normal'});
  rect(40,134,160*clamp(1-S.boot/1.8,0,1),4);srect(40,133,160,6);return;}
 header();FK=['','','',''];
 if(H.scr==='fault'&&S.fault)drawFault();
 else if(H.scr==='home'||(H.scr==='fault'&&!S.fault)){if(H.scr==='fault')H.scr='home';drawHome();}
 else{const pg=topPg();if(!pg){H.scr='home';drawHome();}else switch(pg.t){
  case 'list':drawList(pg);break;case 'enum':drawEnum(pg);break;case 'edit':drawEdit(pg);break;case 'dash':drawDash();break;case 'iomap':drawIO();break;
  case 'hist':drawHist(pg);break;case 'histd':drawHistD(pg);break;case 'confirm':drawConfirm(pg);break;case 'ident':drawIdent();break;}}
 if(H.info)drawInfo();
 fkeys(FK);
 if(H.msg){g.font='bold 10px Arial';const w=Math.min(228,g.measureText(H.msg.t).width+16);rect(120-w/2,116,w,18);rect(121-w/2,117,w-2,16,PAL.bg);srect(122-w/2,118,w-4,14);txt(H.msg.t,120,129,{s:10,a:'center'});}
}

/* ---------------- keys + jog dial ---------------- */
(function buildRing(){
 const wedge=(a0,a1,r0,r1)=>{const P2=(a,r)=>[100+r*Math.cos(a*Math.PI/180),100+r*Math.sin(a*Math.PI/180)].map(v=>v.toFixed(2)).join(' ');return 'M'+P2(a0,r1)+' A'+r1+' '+r1+' 0 0 1 '+P2(a1,r1)+' L'+P2(a1,r0)+' A'+r0+' '+r0+' 0 0 0 '+P2(a0,r0)+'Z';};
 const A={UP:[-135,-45],RIGHT:[-45,45],DOWN:[45,135],LEFT:[135,225]};
 for(const k in A)$('#ring [data-k="'+k+'"] path').setAttribute('d',wedge(A[k][0]+1.5,A[k][1]-1.5,40,92));
 let h='';for(let i=0;i<48;i++){const a=i*7.5*Math.PI/180;h+='<circle cx="'+(100+94*Math.cos(a)).toFixed(1)+'" cy="'+(100+94*Math.sin(a)).toFixed(1)+'" r="1.3" fill="#3dbb52" opacity=".75"/>';}
 $('#dialRot').innerHTML=h;
})();
let dialAng=0;
function dialTurn(d){dialAng+=d*7.5;$('#dialRot').setAttribute('transform','rotate('+dialAng+' 100 100)');}
let rep=null;
function act(k,mult){himKey(k,mult||1);syncDetail();}
function keyDown(el){
 const k=el.dataset.k;el.classList.add('down');
 act(k,1);
 if(['UP','DOWN','LEFT','RIGHT'].includes(k)){const t0=performance.now();clearTimeout(rep&&rep.tm);rep={k,tm:setTimeout(function tick(){const e=performance.now()-t0;act(k,e>2500?10:e>1200?3:1);rep.tm=setTimeout(tick,e>1200?70:110);},450)};}
}
function keyUp(el){el.classList.remove('down');if(rep){clearTimeout(rep.tm);rep=null;}}
$$('.atv [data-k]').forEach(b=>{
 b.addEventListener('pointerdown',e=>{if(e.button>0)return;e.preventDefault();e.stopPropagation();try{b.setPointerCapture(e.pointerId);}catch(_){}if(b.closest('#ring'))dialDragStart(e);keyDown(b);});
 ['pointerup','pointercancel','lostpointercapture'].forEach(ev=>b.addEventListener(ev,()=>{if(b.classList.contains('down'))keyUp(b);dialDrag=null;}));
 b.addEventListener('pointermove',e=>{if(dialDrag)dialDragMove(e,b);});
 b.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();e.stopPropagation();keyDown(b);}});
 b.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();keyUp(b);}});
 b.addEventListener('contextmenu',e=>e.preventDefault());
});
/* rotate the jog dial: mouse wheel over dial or screen, or drag around the ring */
let wacc=0;
function onWheel(e){e.preventDefault();wacc+=e.deltaY;while(wacc>=40){wacc-=40;dialTurn(1);act('CW',1);}while(wacc<=-40){wacc+=40;dialTurn(-1);act('CCW',1);}}
$('#ring').addEventListener('wheel',onWheel,{passive:false});LC.addEventListener('wheel',onWheel,{passive:false});
let dialDrag=null;
function angOf(e){const r=$('#ring').getBoundingClientRect();return Math.atan2(e.clientY-(r.top+r.height/2),e.clientX-(r.left+r.width/2))*180/Math.PI;}
function dialDragStart(e){const r=$('#ring').getBoundingClientRect(),dx=e.clientX-(r.left+r.width/2),dy=e.clientY-(r.top+r.height/2);if(Math.hypot(dx,dy)<r.width*.2)return;dialDrag={a:angOf(e),acc:0,rot:false};}
function dialDragMove(e,b){
 let d=angOf(e)-dialDrag.a;if(d>180)d-=360;if(d<-180)d+=360;dialDrag.a+=d;dialDrag.acc+=d;
 if(!dialDrag.rot&&Math.abs(dialDrag.acc)>14){dialDrag.rot=true;if(rep){clearTimeout(rep.tm);rep=null;}}
 if(dialDrag.rot){while(dialDrag.acc>=18){dialDrag.acc-=18;dialTurn(1);act('CW',1);}while(dialDrag.acc<=-18){dialDrag.acc+=18;dialTurn(-1);act('CCW',1);}}
}
/* physical keyboard while the faceplate has focus */
const KMAP={ArrowUp:'UP',ArrowDown:'DOWN',ArrowLeft:'LEFT',ArrowRight:'RIGHT',Escape:'ESC',Home:'HOME',PageUp:'CCW',PageDown:'CW'};
$('.atv').addEventListener('keydown',e=>{const k=KMAP[e.key];if(!k)return;e.preventDefault();const el=$('.atv [data-k="'+k+'"]');if(el&&!e.repeat)keyDown(el);else if(!el)act(k,1);else act(k,3);});
$('.atv').addEventListener('keyup',e=>{const k=KMAP[e.key];if(!k)return;const el=$('.atv [data-k="'+k+'"]');if(el)keyUp(el);});
LC.tabIndex=0;

/* ---------------- persistence ---------------- */
const SKEY='atv630-lab-v1';
let EXS={};
function save(){try{const pv={};for(const p of PD)if(p.t!=='ro')pv[p.c]=P[p.c];localStorage.setItem(SKEY,JSON.stringify({pv,hist:S.hist,hrs:S.hrs,kwh:S.kwh,tus:S.tus,loc:S.loc,exs:EXS,su:{mot:S.mot,lineV:S.lineV,load:S.load,lp:S.lp,vl:S.vl,jr:S.jr,amb:S.amb,dbInst:S.dbInst}}));}catch(_){}}
function load(){try{const o=JSON.parse(localStorage.getItem(SKEY)||'null');if(!o)return;
 if(o.pv)for(const c in o.pv){const p=PM[c];if(p&&p.t!=='ro'&&typeof o.pv[c]==='number'){P[c]=p.t==='e'?clamp(o.pv[c]|0,0,p.o.length-1):clamp(o.pv[c],p.mn,p.mx);}}
 S.hist=Array.isArray(o.hist)?o.hist.filter(h=>h&&FL[h.c]).slice(0,8):[];S.hrs=+o.hrs||0;S.kwh=+o.kwh||0;S.tus=[0,4].includes(o.tus)?o.tus:0;S.loc=!!o.loc;EXS=o.exs&&typeof o.exs==='object'?o.exs:{};
 if(o.su)Object.assign(S,{mot:MOT[o.su.mot]?o.su.mot:'iec',lineV:+o.su.lineV||400,load:['pump','fan','conv'].includes(o.su.load)?o.su.load:'pump',lp:+o.su.lp||0,vl:o.su.vl===undefined?50:+o.su.vl,jr:+o.su.jr||0,amb:+o.su.amb||35,dbInst:!!o.su.dbInst});
 P.tUn=0;
}catch(_){}}
</script>
<script>
/* ---------------- operator station ---------------- */
const io=S.io;
function devAct(dev,ev){
 if(dev==='brk'&&ev==='click'){S.brk=!S.brk;log(S.brk?'أُغلق المفتاح الرئيسي Q1 (ON)':'فُتح المفتاح الرئيسي Q1 (OFF)');}
 else if(dev==='km'&&ev==='click'){S.km=!S.km;log(S.km?'كونتاكتور الخرج KM2 قفل':'فتح كونتاكتور الخرج KM2: انفصل المحرك عن الانفرتر',!S.km);if(!S.km)EV.kmOpen=1;}
 else if(dev==='est'&&ev==='click'){io.est=!io.est;log(io.est?'ضُغط زر الطوارئ: فُصل STOA و STOB (Safe Torque Off)':'زر الطوارئ اتفك: STO رجع',io.est);if(io.est&&S.st==='run')EV.stoRun=1;}
 else if(dev==='d1'&&ev==='click')io.di[0]=!io.di[0];
 else if(dev==='d2'&&ev==='click')io.di[1]=!io.di[1];
 else if(dev==='d3'){if(ev==='down')io.di[2]=true;else if(ev==='up')io.di[2]=false;}
 else if(dev==='spd'&&ev==='click'){io.spd=(io.spd+1)%4;io.di[3]=!!(io.spd&1);io.di[4]=!!(io.spd&2);}
 else if(dev==='d6'){if(ev==='down')io.di[5]=true;else if(ev==='up')io.di[5]=false;}
 updStation();
}
function bindDev(el,dev,moment){
 if(moment){
  el.addEventListener('pointerdown',e=>{e.preventDefault();try{el.setPointerCapture(e.pointerId);}catch(_){}devAct(dev,'down');});
  ['pointerup','pointercancel','lostpointercapture'].forEach(t=>el.addEventListener(t,()=>devAct(dev,'up')));
  el.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();devAct(dev,'down');}});
  el.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();devAct(dev,'up');}});
 }else el.addEventListener('click',()=>devAct(dev,'click'));
}
bindDev($('#dBrk'),'brk');bindDev($('#dKm'),'km');bindDev($('#dEst'),'est');bindDev($('#dDI1'),'d1');bindDev($('#dDI2'),'d2');
bindDev($('#dDI3'),'d3',1);bindDev($('#dSpd'),'spd');bindDev($('#dDI6'),'d6',1);
const FNAR={rrS:'عكس REV',rSF:'مسح العطل',PS2:'PS2',PS4:'PS4',JOG:'JOG',EtF:'عطل خارجي'};
function diLabel(i){
 if(i===1)return P.tCC===1?'STOP (3-wire)':'تشغيل FWD';
 const a=asgTerms()[i]||[];const t=a.map(c=>FNAR[c]);
 if(i===2&&P.tCC===1)t.unshift('RUN نبضة');
 return t.length?t.join(' + '):'غير مستخدم';
}
function updStation(){
 $('#dBrk').setAttribute('aria-pressed',S.brk);
 $('#dKm').setAttribute('aria-pressed',S.km);
 $('#dEst').classList.toggle('latched',io.est);
 $('#dDI1').setAttribute('aria-pressed',io.di[0]);
 $('#dDI2').setAttribute('aria-pressed',io.di[1]);
 $('#dDI3').classList.toggle('down',io.di[2]);
 $('#dDI6').classList.toggle('down',io.di[5]);
 $('#dSpd i').style.transform='rotate('+(-45+io.spd*30)+'deg)';
 $('#dSpdV').textContent=io.spd+' · DI5 '+(io.di[4]?1:0)+' DI4 '+(io.di[3]?1:0);
 [1,2,3,6].forEach(i=>{const e=$('#tgDI'+i);if(e)e.textContent=diLabel(i);});
 ['r1','r2','r3'].forEach((c,i)=>$('#tR'+(i+1)).textContent='R'+(i+1)+' · '+optC(c));
}
function knob(el,out,get,set,min,max,fmt,dflt){
 const upd=()=>{const v=get();el.firstElementChild.style.transform='rotate('+(-135+270*(v-min)/(max-min))+'deg)';out.textContent=fmt(v);};
 let y0=null,v0=0;
 el.addEventListener('pointerdown',e=>{e.preventDefault();try{el.setPointerCapture(e.pointerId);}catch(_){}y0=e.clientY;v0=get();});
 el.addEventListener('pointermove',e=>{if(y0===null)return;set(clamp(v0+(y0-e.clientY)/150*(max-min),min,max));upd();});
 ['pointerup','pointercancel'].forEach(t=>el.addEventListener(t,()=>{y0=null;}));
 el.addEventListener('wheel',e=>{e.preventDefault();set(clamp(get()-Math.sign(e.deltaY)*(max-min)/50,min,max));upd();},{passive:false});
 el.addEventListener('dblclick',()=>{set(dflt);upd();});
 el.addEventListener('keydown',e=>{const s=(max-min)/50;if(e.key==='ArrowUp'||e.key==='ArrowRight'){set(clamp(get()+s,min,max));upd();e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){set(clamp(get()-s,min,max));upd();e.preventDefault();}});
 upd();return upd;
}
const updPot=knob($('#kPot'),$('#kPotV'),()=>io.pot,v=>io.pot=v,0,1,v=>Math.round(v*100)+'%',0);
const updV=knob($('#kV'),$('#kVV'),()=>io.v,v=>io.v=v,0,10,v=>v.toFixed(2)+' V',0);

/* ---------------- load, supply, faults panel ---------------- */
function bindRange(id,key,fmt){const el=$('#'+id),o=$('#'+id+'V');el.value=S[key];o.textContent=fmt(S[key]);el.addEventListener('input',()=>{S[key]=+el.value;o.textContent=fmt(S[key]);if(key==='vl'&&S.pid.on&&S.st==='run'){EV.valveMoved=1;S.pidOkT=0;}loadHint();save();});}
bindRange('lp','lp',v=>v+'%');bindRange('vl','vl',v=>v+'%');bindRange('jr','jr',v=>String(v));bindRange('amb','amb',v=>v+'°C');
function loadHint(){
 const m=MOT[S.mot],J=m.J*(1+S.jr),E=.5*J*m.wn*m.wn/1000;
 $('#fValve').hidden=S.load!=='pump';$('#fLp').hidden=S.load==='pump';
 const t={pump:'مضخة طرد مركزي: الضغط ∝ السرعة² والتدفق ∝ السرعة، والقدرة ∝ السرعة³. عند 50 Hz والمحبس مفتوح نصف فتحة يكون الضغط نحو 4.8 bar. تحتاج نحو 20 Hz للتغلب على الرفع الاستاتيكي (1 bar) وبدء الضخ. ترانسميتر الضغط (0-10 bar = 4-20 mA) على AI3.',fan:'مروحة: يزيد العزم مع مربع السرعة، فيكون التيار منخفضًا في السرعات المنخفضة.',conv:'سير ناقل: العزم ثابت تقريبًا من أول ما يتحرك. لاحظ إن U/F quadratic مبتنفعش هنا.'}[S.load];
 $('#loadHint').textContent=t+' الحماية الحرارية للمحرك (tHr) في المحاكي أسرع بنحو 10 مرات من الواقع حتى لا تنتظر. القصور الذاتي الكلي '+J.toFixed(2)+' kg·m²، وطاقة الحركة عند السرعة المقننة حوالي '+E.toFixed(1)+' kJ، وهي التي تعود إلى الـ DC bus عند الإيقاف السريع.';
}
$('#motSel').addEventListener('change',e=>{S.mot=e.target.value;updMotor();loadHint();save();log('تغيّر المحرك: '+MOT[S.mot].plate.join(' · '));});
$('#lineSel').addEventListener('change',e=>{S.lineV=+e.target.value;save();log('أصبح جهد المصدر '+S.lineV+'V');});
$('#loadSel').addEventListener('change',e=>{S.load=e.target.value;buildLoad();loadHint();save();});
$('#dbChk').addEventListener('change',e=>{S.dbInst=e.target.checked;save();buildWD();log(S.dbInst?'رُكّبت مقاومة فرملة 50Ω على PA/+ و PB':'أُزيلت مقاومة الفرملة');});
function updMotor(){const m=MOT[S.mot];['mPlate1','mPlate2','mPlate3'].forEach((id,i)=>$('#'+id).textContent=m.plate[i]);}
const INJT={dip:'انقطاع كهرباء لحظي 0.8 ثانية',phase:'فاز L3 مقطوع',hiline:'جهد المصدر عالي +40%',gnd:'تسريب أرضي على كابل المحرك',short:'قصر بين U و V',uopen:'فاز U للمحرك مقطوع',jam:'انحشر الحمل',fan:'مروحة الانفرتر وقفت',tx:'انقطع سلك ترانسميتر الضغط (AI3)',ai1:'انقطع سلك AI1',inf:'حساس الحرارة الداخلي بايظ'};
$$('[data-inj]').forEach(b=>b.addEventListener('click',()=>{
 const k=b.dataset.inj;
 if(k==='dip'){if(!S.inj.dip){S.inj.dip=true;S.dipT=.8;log('عطل: '+INJT.dip,1);}}
 else{S.inj[k]=!S.inj[k];log((S.inj[k]?'عطل: ':'أُصلح: ')+INJT[k],S.inj[k]);}
 syncInj();
}));
function syncInj(){$$('[data-inj]').forEach(b=>b.setAttribute('aria-pressed',!!S.inj[b.dataset.inj]));}

/* ---------------- motor + load drawing ---------------- */
function buildLoad(){
 const s=$('#loadSvg');
 if(S.load==='pump')s.innerHTML='<path d="M8 128H60" stroke="#6d8aa3" stroke-width="10"/><circle cx="62" cy="104" r="30" fill="#4d6a86" stroke="#2b3d50" stroke-width="3"/><g id="ldImp"></g><circle cx="62" cy="104" r="5" fill="#1d2a36"/><path d="M80 80V40H150" fill="none" stroke="#6d8aa3" stroke-width="10"/><rect id="ldWater" x="83" y="36" width="0" height="8" fill="#3fa9f5"/><g transform="translate(118 40)"><path d="M-8 -8L8 8V-8L-8 8Z" fill="#b85f00" stroke="#7a3f00"/><line x1="0" y1="0" x2="0" y2="-16" stroke="#333" stroke-width="2"/><rect x="-7" y="-19" width="14" height="4" fill="#c0352b"/></g><g transform="translate(96 18)"><circle r="13" fill="#f4f5f1" stroke="#333" stroke-width="1.6"/><line id="ldGauge" x1="0" y1="0" x2="0" y2="-10" stroke="#c0352b" stroke-width="1.8"/><line x1="0" y1="13" x2="0" y2="22" stroke="#333" stroke-width="2"/></g><text x="96" y="148" text-anchor="middle" font-size="10" fill="#7a868f" font-family="Arial">PUMP · <tspan id="ldTxt"></tspan></text>';
 else if(S.load==='fan')s.innerHTML='<circle cx="80" cy="76" r="62" fill="none" stroke="#7a868f" stroke-width="4"/><g id="ldFan"></g><circle cx="80" cy="76" r="9" fill="#3b4348"/><text x="80" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">FAN</text>';
 else s.innerHTML='<rect x="8" y="60" width="144" height="36" rx="18" fill="none" stroke="#2b3238" stroke-width="5"/><circle cx="26" cy="78" r="15" fill="#6d7378"/><circle cx="134" cy="78" r="15" fill="#6d7378"/><g id="ldA"><line x1="26" y1="78" x2="26" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldB"><line x1="134" y1="78" x2="134" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldBox"></g><rect x="20" y="96" width="6" height="40" fill="#8a9095"/><rect x="134" y="96" width="6" height="40" fill="#8a9095"/><text x="80" y="150" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">CONVEYOR</text>';
 if(S.load==='pump'){let h='';for(let i=0;i<6;i++)h+='<path d="M62 104 C 56 88, 70 80, 78 86 Z" fill="#a9c0d3" transform="rotate('+i*60+' 62 104)"/>';$('#ldImp').innerHTML=h;}
 if(S.load==='fan'){let h='';for(let i=0;i<6;i++)h+='<path d="M80 76 C 70 40, 95 30, 104 46 Z" fill="#9aa6b1" transform="rotate('+i*60+' 80 76)"/>';$('#ldFan').innerHTML=h;}
 if(S.load==='conv'){let h='';for(let i=0;i<3;i++)h+='<rect class="bx" x="0" y="42" width="22" height="16" rx="2" fill="#c8a165" stroke="#7a5a2a"/>';$('#ldBox').innerHTML=h;}
}
function drawMotor(){
 const deg=S.th*180/Math.PI;
 $('#fanBlades').setAttribute('transform','rotate('+(deg%360)+')');
 $('#shaftMark').setAttribute('transform','rotate('+(deg%360)+')');
 const rpm=S.wm*60/TAU;
 $('#mDir').textContent=Math.abs(rpm)<1?'':(rpm>0?'Forward ↻ ':'Reverse ↺ ')+Math.abs(rpm).toFixed(0)+' rpm';
 if(S.load==='pump'&&$('#ldImp')){$('#ldImp').setAttribute('transform','rotate('+(deg%360)+' 62 104)');$('#ldGauge').setAttribute('transform','rotate('+(-120+clamp(S.pr/10,0,1)*240)+')');$('#ldWater').setAttribute('width',clamp(S.q/80,0,1)*64);$('#ldTxt').textContent=S.pr.toFixed(2)+' bar · '+S.q.toFixed(0)+' m³/h';}
 else if(S.load==='conv'&&$('#ldA')){const a=deg%360;$('#ldA').setAttribute('transform','rotate('+a+' 26 78)');$('#ldB').setAttribute('transform','rotate('+a+' 134 78)');
  const off=((S.th*.6)%150+150)%150;$$('#ldBox .bx').forEach((b,i)=>{const x=((off+i*50)%150)-6;b.setAttribute('x',x);b.style.opacity=x<0||x>134?0:1;});}
 else if(S.load==='fan'&&$('#ldFan'))$('#ldFan').setAttribute('transform','rotate('+(deg%360)+' 80 76)');
}

/* ---------------- analog meters ---------------- */
function meterFace(id,max,unit){let h='';for(let i=0;i<=10;i++){const a=(-50+i*10)*Math.PI/180,x1=48+Math.sin(a)*40,y1=58-Math.cos(a)*40,x2=48+Math.sin(a)*(i%5?36:33),y2=58-Math.cos(a)*(i%5?36:33);h+='<line x1="'+x1.toFixed(1)+'" y1="'+y1.toFixed(1)+'" x2="'+x2.toFixed(1)+'" y2="'+y2.toFixed(1)+'" stroke="#222" stroke-width="'+(i%5?.8:1.4)+'"/>';if(i%5===0)h+='<text x="'+(48+Math.sin(a)*28).toFixed(1)+'" y="'+(61-Math.cos(a)*28).toFixed(1)+'" font-size="7" text-anchor="middle" font-family="Arial" fill="#222">'+(i*max/10)+'</text>';}
 h+='<text x="48" y="52" font-size="7" text-anchor="middle" font-family="Arial" fill="#555">'+unit+'</text><line id="'+id+'N" x1="48" y1="58" x2="48" y2="18" stroke="#c0352b" stroke-width="1.6"/><circle cx="48" cy="58" r="3" fill="#222"/>';$('#'+id+'Meter').innerHTML=h;}
meterFace('aq1',10,'V');meterFace('aq2',20,'mA');

/* ---------------- wiring diagram ---------------- */
const AT=[['COM',290],['AI1',330],['10V',370],['AI2',410],['COM',450],['AI3',490],['AQ1',530],['AQ2',570],['COM',610]];
const STT=[['STOA',680],['STOB',718],['24V',756]];
const DIX=[820,858,896,934,972,1010],DIT=['DI1','DI2','DI3','DI4','DI5','DI6'];
const PWR=[['L1',300],['L2',340],['L3',380],['PE',430],['PA/+',530],['PB',570],['U',760],['V',800],['W',840]];
const RLY=[['R1C','R1B','NC'],['R2C','R2A','NO'],['R3C','R3A','NO']];
const DEVK=['d1','d2','d3','spd','spd','d6'],DEVN=['RUN','REV','RESET','S1','S2','JOG'];
const WDEAD='#c3c8cc';
let WD={};
function buildWD(){
 const o=[],ln=(id,d,w)=>o.push('<path id="'+id+'" d="'+d+'" fill="none" stroke="'+WDEAD+'" stroke-width="'+(w||2.4)+'" stroke-linejoin="round"/>');
 const term=(x,y)=>o.push('<rect x="'+(x-11)+'" y="'+(y-9)+'" width="22" height="18" rx="2" fill="#eceeee" stroke="#4a5055"/><circle cx="'+x+'" cy="'+y+'" r="5.5" fill="#c3c7ca" stroke="#5d6368"/><line x1="'+(x-3.5)+'" y1="'+(y+3.5)+'" x2="'+(x+3.5)+'" y2="'+(y-3.5)+'" stroke="#4a5055" stroke-width="1.4"/>');
 const tx=(x,y,t,a)=>o.push('<text x="'+x+'" y="'+y+'" '+(a||'')+'>'+t+'</text>');
 const dot=(x,y)=>o.push('<circle cx="'+x+'" cy="'+y+'" r="3.4" fill="#2b3238"/>');
 o.push('<rect x="0" y="0" width="1200" height="820" fill="#f4f5f1"/>');
 /* drive box */
 o.push('<rect x="250" y="170" width="920" height="300" rx="6" fill="#3a4149"/><rect x="256" y="176" width="908" height="288" rx="4" fill="none" stroke="#3dbb52" stroke-width="2"/>');
 tx(720,268,'Altivar Process','font-size="28" font-weight="700" fill="#e9ebec" text-anchor="middle" font-family="Arial"');
 tx(720,292,'ATV630D11N4 · 11 kW · 23.5 A · 380-480V','font-size="12" fill="#b4bdc3" text-anchor="middle"');
 o.push('<text id="wdSt" x="720" y="330" font-size="15" fill="#9cf29c" text-anchor="middle"></text>');
 /* supply + breaker */
 [['L3',40],['L2',58],['L1',76]].forEach(([n,y])=>{tx(8,y+4,n,'font-size="11" fill="#333"');ln('wIn'+n,'M24 '+y+'H112');});
 ln('wL1','M148 76H300V161');ln('wL2','M148 58H340V161');ln('wL3','M148 40H380V161');
 o.push('<g id="fuseX" visibility="hidden"><path d="M222 32l16 16M238 32l-16 16" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<g class="clk" data-dev="brk"><rect class="hl" x="100" y="22" width="60" height="70" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');
 [40,58,76].forEach((y,i)=>o.push('<line id="bb'+i+'" x1="114" y1="'+y+'" x2="146" y2="'+y+'" stroke="#1d2226" stroke-width="3" stroke-linecap="round"/><circle cx="114" cy="'+y+'" r="2.5" fill="#1d2226"/><circle cx="146" cy="'+y+'" r="2.5" fill="#1d2226"/>'));
 o.push('</g>');tx(130,108,'Q1 · المفتاح','font-size="11" fill="#333" text-anchor="middle" class="ar"');
 o.push('<path d="M430 161V112" stroke="#2e9c3a" stroke-width="3"/><path d="M430 161V112" stroke="#f3d21b" stroke-width="3" stroke-dasharray="5 5"/><path d="M418 112h24M422 106h16M426 100h8" stroke="#2e9c3a" stroke-width="2"/>');
 /* braking resistor */
 if(S.dbInst){ln('wDCp','M530 161V100',2.6);ln('wDCn','M570 161V100',2.6);o.push('<rect x="500" y="56" width="100" height="44" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><rect id="dbRes" x="515" y="66" width="70" height="14" fill="none" stroke="#4a5055" stroke-width="1.5"/>');tx(550,93,'R 50Ω','font-size="10" fill="#333" text-anchor="middle"');}
 else{o.push('<rect x="500" y="56" width="100" height="44" rx="4" fill="none" stroke="#a9aeb2" stroke-dasharray="4 4"/>');tx(550,82,'من غير مقاومة فرملة','font-size="10.5" fill="#8a9095" text-anchor="middle" class="ar"');}
 /* output contactor KM2 + motor */
 ln('wU1','M760 161V146',2.6);ln('wV1','M800 161V146',2.6);ln('wW1','M840 161V146',2.6);
 ln('wU','M760 124V60H956',2.6);ln('wV','M800 124V80H951',2.6);ln('wW','M840 124V100H956',2.6);
 o.push('<g class="clk" data-dev="km"><rect class="hl" x="744" y="118" width="112" height="34" rx="3" fill="#fff" fill-opacity=".6" stroke="#4a5055" stroke-dasharray="4 3"/>');
 [760,800,840].forEach((x,i)=>o.push('<line id="kb'+i+'" x1="'+x+'" y1="146" x2="'+x+'" y2="124" stroke="#1d2226" stroke-width="2.6" stroke-linecap="round"/>'));
 o.push('</g>');tx(870,140,'KM2','font-size="11" font-weight="700" fill="#333"');
 o.push('<g id="uCut" visibility="hidden"><path d="M752 82l16 16M768 82l-16 16" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<circle id="wdM" cx="1000" cy="80" r="44" fill="#fff" stroke="#4a5055" stroke-width="2"/>');tx(1000,80,'M','font-size="26" font-weight="700" fill="#2b3238" text-anchor="middle" font-family="Arial"');tx(1000,100,'3~','font-size="13" fill="#2b3238" text-anchor="middle"');
 tx(1056,40,'','id="wdMp" font-size="10" fill="#555"');
 PWR.forEach(([n,x])=>{term(x,170);tx(x,194,n,'font-size="9" fill="#d5dadd" text-anchor="middle"');});
 tx(570,214,'أطراف القوى','font-size="12" fill="#b4bdc3" text-anchor="middle" class="ar"');
 /* relays */
 tx(200,184,'L 230VAC','font-size="10" fill="#333" text-anchor="middle"');tx(40,184,'N','font-size="10" fill="#333" text-anchor="middle"');
 ln('wRL','M200 192V400',2.6);ln('wRN','M40 192V400',2.6);
 for(let i=0;i<3;i++){
  const yc=204+i*70,yn=226+i*70;
  ln('wRc'+i,'M239 '+yc+'H200');dot(200,yc);ln('wRn'+i,'M239 '+yn+'H142');ln('wRl'+i,'M118 '+yn+'H40');dot(40,yn);
  o.push('<g id="lmp'+i+'"><circle cx="130" cy="'+yn+'" r="12" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M122 '+(yn-8)+'l16 16M138 '+(yn-8)+'l-16 16" stroke="#4a5055" stroke-width="1.2"/></g>');
  tx(130,yn+26,'H'+(i+1),'font-size="9" fill="#555" text-anchor="middle"');
  term(250,yc);term(250,yn);
  o.push('<line id="crb'+i+'" x1="270" y1="'+yn+'" x2="270" y2="'+yc+'" stroke="#e9ebec" stroke-width="2.2" stroke-linecap="round"/><path d="M262 '+yc+'H270M262 '+yn+'H270" stroke="#9aa3a9" stroke-width="1.5"/>');
  tx(282,yc+10,'R'+(i+1),'font-size="11" font-weight="700" fill="#e9ebec"');tx(282,yc+23,'','id="crf'+i+'" font-size="9.5" fill="#b4bdc3"');
  tx(232,yc-5,RLY[i][0],'font-size="7.5" fill="#555" text-anchor="end"');tx(232,yn-5,RLY[i][1]+' '+RLY[i][2],'font-size="7.5" fill="#555" text-anchor="end"');
 }
 /* control strip */
 AT.forEach(([n,x])=>{term(x,470);tx(x,496,n,'font-size="9.5" fill="#333" text-anchor="middle"');});
 STT.forEach(([n,x])=>{term(x,470);tx(x,496,n,'font-size="9" fill="#333" text-anchor="middle"');});
 DIX.forEach((x,i)=>{term(x,470);tx(x,496,DIT[i],'font-size="9.5" fill="#333" text-anchor="middle"');tx(0,0,'','id="tf'+i+'" font-size="9.5" fill="#d5dadd" transform="translate('+(x+3)+' 455) rotate(-90)"');});
 term(1048,470);tx(1048,496,'+24','font-size="9.5" fill="#333" text-anchor="middle"');term(1086,470);tx(1086,496,'COM','font-size="9.5" fill="#333" text-anchor="middle"');
 [['10V ref',370],['AI1',330],['AI2 0-10V',410],['AI3 mA',490],['AQ1',530],['AQ2',570],['STO',699]].forEach(([t,x])=>tx(0,0,t,'font-size="9.5" fill="#d5dadd" transform="translate('+(x+3)+' 455) rotate(-90)"'));
 tx(450,372,'أنالوج','font-size="12" fill="#b4bdc3" text-anchor="middle" class="ar"');tx(915,372,'مداخل ديجيتال (SRC)','font-size="12" fill="#b4bdc3" text-anchor="middle" class="ar"');
 /* pot on COM / AI1 / 10V */
 ln('wA0','M290 479V600H300');ln('wA10','M370 479V600H360');
 o.push('<path d="M300 600l5-7 10 14 10-14 10 14 10-14 10 14 5-7" fill="none" stroke="#2b3238" stroke-width="1.8"/>');
 ln('wA1','M330 479V560H330V588');o.push('<path id="potA" d="M330 588l-5-8h10z" fill="#2b3238"/>');
 o.push('<g id="cut1" visibility="hidden"><path d="M320 515l20 20M340 515l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 tx(330,636,'بوتنشيوميتر','font-size="11" fill="#333" text-anchor="middle" class="ar"');
 /* AI2 source */
 ln('wA2','M410 479V620H412');ln('wA2c','M450 479V620H448');o.push('<circle cx="430" cy="620" r="18" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(430,624,'0-10V','font-size="8.5" fill="#333" text-anchor="middle"');tx(430,656,'PLC','font-size="11" fill="#333" text-anchor="middle"');
 /* pressure transmitter on AI3, fed from +24 */
 ln('wA3','M490 479V604');ln('wTx','M820 740H640V706H490V640');
 o.push('<rect x="470" y="604" width="40" height="36" rx="3" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(490,620,'PT','font-size="10" font-weight="700" fill="#333" text-anchor="middle"');tx(490,633,'4-20','font-size="8.5" fill="#333" text-anchor="middle"');
 tx(490,724,'','id="wdTx" font-size="10" fill="#555" text-anchor="middle"');
 o.push('<g id="cut3" visibility="hidden"><path d="M480 525l20 20M500 525l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 /* AQ meters */
 ln('wQ1','M530 479V614');ln('wQ2','M570 479V590H590V614');ln('wQc','M535 646V672H610V479');ln('wQc2','M590 646V672');
 o.push('<circle cx="535" cy="630" r="16" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><circle cx="590" cy="630" r="16" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(535,634,'V','font-size="12" fill="#333" text-anchor="middle"');tx(590,634,'mA','font-size="10" fill="#333" text-anchor="middle"');
 tx(562,690,'','id="wdAo" font-size="9.5" fill="#555" text-anchor="middle"');
 /* STO: E-stop NC contact from 24V to STOA+STOB */
 ln('wS1','M680 479V560H718V479');ln('wS2','M699 560V592');ln('wS3','M699 640V680H756V479');
 o.push('<circle cx="699" cy="592" r="2.6" fill="#2b3238"/><circle cx="699" cy="640" r="2.6" fill="#2b3238"/><line id="blSto" x1="699" y1="640" x2="699" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');
 o.push('<path d="M676 616h10" stroke="#c0352b" stroke-width="5" stroke-linecap="round"/><path d="M686 616h9" stroke="#555" stroke-dasharray="2 2"/>');
 tx(699,700,'E-STOP','font-size="9" fill="#333" text-anchor="middle"');
 o.push('<rect class="clk" data-dev="est" x="672" y="580" width="54" height="72" fill="transparent"/>');
 /* DI devices */
 ln('wBus','M820 740H1048V479',2.6);
 o.push('<rect x="912" y="578" width="82" height="72" rx="6" fill="none" stroke="#8a9095" stroke-dasharray="4 3"/>');tx(953,690,'سلكتور السرعات','font-size="10.5" fill="#333" text-anchor="middle" class="ar"');
 DIX.forEach((x,i)=>{
  ln('wt'+i,'M'+x+' 479V592');ln('wb'+i,'M'+x+' 638V740');dot(x,740);
  o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="bl'+i+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');
  if(i===2||i===5)o.push('<path d="M'+(x-20)+' 608h8M'+(x-16)+' 608v10" stroke="#555" stroke-width="1.4"/><line x1="'+(x-12)+'" y1="613" x2="'+(x-4)+'" y2="613" stroke="#555" stroke-dasharray="2 2"/>');
  tx(x,666,DEVN[i],'font-size="8.5" fill="#333" text-anchor="middle"');
  o.push('<rect class="clk" data-dev="'+DEVK[i]+'" x="'+(x-18)+'" y="580" width="36" height="92" fill="transparent"/>');
 });
 tx(930,790,'يُفعّل الدخل عندما يوصّل إليه الزر +24V (Source). مصدر +24 هو الانفرتر نفسه.','font-size="11" fill="#555" text-anchor="middle" class="ar"');
 $('#wd').innerHTML=o.join('');
 WD={};$$('#wd [id]').forEach(e=>WD[e.id]=e);
 $$('#wd .clk').forEach(gr=>{const dv=gr.dataset.dev;
  if(dv==='d3'||dv==='d6'){gr.addEventListener('pointerdown',e=>{e.preventDefault();try{gr.setPointerCapture(e.pointerId);}catch(_){}devAct(dv,'down');});['pointerup','pointercancel','lostpointercapture'].forEach(t=>gr.addEventListener(t,()=>devAct(dv,'up')));}
  else gr.addEventListener('click',()=>devAct(dv,'click'));});
 updLabels();updWD();
}
function wcol(id,live,col){const e=WD[id];if(!e)return;e.setAttribute('stroke',live?col:WDEAD);e.setAttribute('stroke-width',live?3:2.2);}
function updLabels(){
 if(!WD.tf0)return;
 for(let i=0;i<6;i++)WD['tf'+i].textContent=i===0?(P.tCC===1?'Stop (3C)':'Fwd run'):((asgTerms()[i+1]||[]).join('+')||(i===1&&P.tCC===1?'Fwd pulse':'—'))+(i===1&&P.tCC===1&&(asgTerms()[2]||[]).length?'':'');
 ['r1','r2','r3'].forEach((c,i)=>{WD['crf'+i].textContent=optC(c);});
 if($('#tR1'))updStation();
}
function updWD(){
 if(!WD.wU)return;
 const lineIn=!S.inj.dip,lineOn=S.brk&&lineIn;
 ['L1','L2','L3'].forEach((n,i)=>{const live=n==='L3'?lineIn&&!S.inj.phase:lineIn;wcol('wIn'+n,live,['#7b3f12','#1b1b1b','#7d7d7d'][i]);wcol('w'+n,lineOn&&(n!=='L3'||!S.inj.phase),['#7b3f12','#1b1b1b','#7d7d7d'][i]);});
 WD.fuseX.setAttribute('visibility',S.inj.phase?'visible':'hidden');
 [0,1,2].forEach(i=>{const y=[40,58,76][i],b=WD['bb'+i];b.setAttribute('x2',S.brk?146:142);b.setAttribute('y2',S.brk?y:y-14);});
 const out=S.st!=='off';['wU1','wV1','wW1'].forEach(id=>wcol(id,out,'#c8261c'));
 ['wU','wV','wW'].forEach((id,i)=>wcol(id,out&&S.km&&!(i===0&&S.inj.uopen),'#c8261c'));
 [760,800,840].forEach((x,i)=>{const b=WD['kb'+i];b.setAttribute('x2',S.km?x:x-12);b.setAttribute('y2',S.km?124:128);});
 WD.uCut.setAttribute('visibility',S.inj.uopen?'visible':'hidden');
 WD.wdM.setAttribute('stroke',out&&S.km?'#c8261c':'#4a5055');
 WD.wdMp.textContent=Math.abs(S.wm)>.5?(S.wm*60/TAU).toFixed(0)+' rpm':'';
 if(WD.wDCp){wcol('wDCp',S.bus>50,'#d62f2f');wcol('wDCn',S.db,'#20307a');WD.dbRes.setAttribute('fill',S.db?'#ff7a3d':'none');}
 WD.wdSt.textContent=S.ctrl?(stCode()+'  ·  '+(S.fOut>=0?'+':'')+S.fOut.toFixed(1)+' Hz  ·  '+(S.loc?'LOC':'REM')):(S.bus>50?'DC bus '+S.bus.toFixed(0)+'V':'OFF');
 WD.wdSt.setAttribute('fill',S.fault?'#ff8a80':'#9cf29c');
 /* relays: R1 lamp sits on the NC contact */
 wcol('wRL',true,'#7b3f12');wcol('wRN',true,'#1f5fbf');
 for(let i=0;i<3;i++){const en=S.rl[i],closed=i===0?!en:en,yc=204+i*70;wcol('wRc'+i,true,'#6b3fa0');wcol('wRn'+i,closed,'#6b3fa0');wcol('wRl'+i,closed,'#1f5fbf');
  const b=WD['crb'+i];b.setAttribute('x2',closed?270:280);b.setAttribute('y2',closed?yc:yc+6);
  WD['lmp'+i].firstChild.setAttribute('fill',closed?['#ff5a4a','#3ee05a','#ffc21a'][i]:'#fff');}
 /* analog */
 const c=S.ctrl;wcol('wA0',c,'#20307a');wcol('wA10',c,'#d62f2f');wcol('wA1',c&&!S.inj.ai1,'#5b6670');
 const ax=300+io.pot*60;WD.wA1.setAttribute('d','M330 479V560H'+ax.toFixed(1)+'V588');WD.potA.setAttribute('d','M'+ax.toFixed(1)+' 590l-5-8h10z');
 WD.cut1.setAttribute('visibility',S.inj.ai1?'visible':'hidden');
 wcol('wA2',io.v>.05,'#5b6670');wcol('wA2c',io.v>.05,'#20307a');
 const loop=c&&!S.inj.tx;wcol('wA3',loop,'#5b6670');wcol('wTx',loop,'#d62f2f');WD.cut3.setAttribute('visibility',S.inj.tx?'visible':'hidden');
 WD.wdTx.textContent=S.ctrl?(S.inj.tx?'0.0 mA':(4+16*clamp(S.prF/10,0,1)).toFixed(1)+' mA'):'';
 const q1=aqOut(1),q2=aqOut(2);wcol('wQ1',q1.sig>.05,'#5b6670');wcol('wQ2',q2.sig>.05,'#5b6670');wcol('wQc',c,'#20307a');wcol('wQc2',c,'#20307a');
 WD.wdAo.textContent=c?q1.sig.toFixed(2)+q1.unit+'   '+q2.sig.toFixed(1)+q2.unit:'';
 /* STO */
 const est=io.est;wcol('wS3',c,'#d62f2f');wcol('wS2',c&&!est,'#d4a017');wcol('wS1',c&&!est,'#d4a017');
 WD.blSto.setAttribute('x2',est?687:699);WD.blSto.setAttribute('y2',est?598:592);
 /* DI */
 wcol('wBus',c,'#d62f2f');
 DIX.forEach((x,i)=>{const cl=io.di[i];wcol('wt'+i,c&&cl,'#e8870c');wcol('wb'+i,c,'#d62f2f');
  const b=WD['bl'+i];b.setAttribute('x2',cl?x:x-14);b.setAttribute('y2',cl?592:598);});
}

/* ---------------- tiles, pills, LEDs ---------------- */
function setTile(id,v){const e=$('#'+id);e.firstChild.nodeValue=v.replace(/^-(0(\.0+)?)$/,'$1');}
function ui(){
 drawLCD();
 const on=S.ctrl;
 $('#ledSt').className=!on||S.boot>0?'':S.fault?'':S.st!=='off'?'g':'gb';
 $('#ledEr').className=on&&S.fault?'r':on&&(S.climit||S.olM>100||S.hs>85)?'rb':'';
 $('#ledAsf').className=on&&io.est?'y':'';
 $('#ledCom').className=on&&S.loc?'g':'';
 $('#busLed').classList.toggle('on',S.bus>50);
 for(let i=0;i<3;i++){const closed=i===0?!S.rl[i]:S.rl[i];$('#lR'+(i+1)).classList.toggle('on',closed);}
 const q1=aqOut(1),q2=aqOut(2);
 $('#aq1N').setAttribute('transform','rotate('+(-50+(q1.unit==='V'?q1.sig*10:q1.sig*5))+' 48 58)');$('#aq1V').textContent=q1.sig.toFixed(2)+' '+q1.unit;
 $('#aq2N').setAttribute('transform','rotate('+(-50+(q2.unit==='V'?q2.sig*10:q2.sig*5))+' 48 58)');$('#aq2V').textContent=q2.sig.toFixed(1)+' '+q2.unit;
 const mA=S.ctrl&&!S.inj.tx?4+16*clamp(S.prF/10,0,1):0;
 $('#txP').textContent=S.prF.toFixed(2)+' bar';$('#txI').textContent=mA.toFixed(1)+' mA';$('#txv').classList.toggle('bad',S.inj.tx);
 setTile('tF',S.fOut.toFixed(1));setTile('tN',(S.wm*60/TAU).toFixed(0));setTile('tI',S.I.toFixed(1));setTile('tP',(S.P/1000).toFixed(1));
 setTile('tPr',S.pr.toFixed(2));setTile('tQ',S.q.toFixed(0));setTile('tB',S.bus.toFixed(0));setTile('tOL',S.olM.toFixed(0));
 const bar=(id,v,hot)=>{const e=$('#'+id);e.style.width=clamp(v,0,100)+'%';e.classList.toggle('hot',!!hot);};
 bar('bI',S.I/(DRV.In*1.5)*100,S.I>DRV.In);bar('bB',S.bus/DRV.ov*100,S.bus>DRV.busLim);bar('bOL',S.olM/118*100,S.olM>100);bar('bPr',S.pr*10,S.pr>6);
 $('#chipMode').textContent=S.loc?'LOCAL':'REMOTE';$('#chipRef').textContent=S.ctrl?(S.loc?'LFr (الشاشة)':S.src):'—';
 $('#chipSt').textContent=S.ctrl?stCode()+' · '+STAR[stCode()]:'OFF';$('#chipF').textContent=S.fault?S.fault+' '+FL[S.fault][0]:'لا يوجد';
 drawMotor();
}
function pills(){
 const L=[['Power',S.ctrl,'on'],['Ready',S.ctrl&&S.boot<=0&&!S.fault&&stoOk(),'on'],['Running',S.st==='run'||S.st==='stop','on'],['LOCAL',S.ctrl&&S.loc,'on'],['PID',S.pid.on&&S.st==='run','on'],['Jog',S.jog,'on'],['Reverse',S.fOut<-.05,'warn'],['CLI حد التيار',S.climit,'warn'],['OBR تطويل الرامب',S.blimit,'warn'],['مقاومة الفرملة',S.db,'warn'],['STO',S.ctrl&&!stoOk(),'warn'],['Atr',S.retryT>0,'warn'],['tHr > 100%',S.olM>100,'warn'],['Fault',!!S.fault,'bad']];
 $('#pills').innerHTML=L.map(([t,v,c])=>'<span class="pill'+(v?' '+c:'')+'">'+t+'</span>').join('');
}

/* ---------------- caption under the faceplate ---------------- */
function caption(){
 const c=$('#caption');let h='';
 if(!S.ctrl)h='الانفرتر مطفأ. أغلق المفتاح الرئيسي Q1.';
 else if(S.boot>0)h='الانفرتر يبدأ…';
 else if(H.info)h='شاشة المعلومات (i). اضغط أي زر لإغلاقها.';
 else if(H.scr==='fault'&&S.fault)h='<b>'+S.fault+'</b> '+FL[S.fault][0]+': '+FL[S.fault][1]+'. الحل: '+FL[S.fault][2]+(S.fault==='USF'?'':'. بعد الإصلاح اضغط <b>STOP/RESET</b> أو أغلق طرف <b>rSF</b>.');
 else if(H.scr==='home'){
  const hr=S.loc||optC('Fr1')==='LCC';
  h=(S.loc?'وضع <b>LOCAL</b>: شغّل بـ <b>RUN</b> وأوقف بـ <b>STOP</b>، وأدر الـ Jog dial أو ▲▼ لتغيير <b>LFr</b>.':'وضع <b>REMOTE</b>: التشغيل من '+({0:'الأطراف (DI1)',1:'أزرار الشاشة',2:'مودباص (غير موصول)'})[P.Cd1]+' والسرعة من '+(S.pid.on?'الـ <b>PID</b> (ضغط AI3)':'<b>'+optC('Fr1')+'</b>')+'.'+(hr?' إدارة الـ Jog dial تغيّر LFr.':''))+' <b>OK</b> أو F4 للقائمة الرئيسية، F1 يغيّر شكل الشاشة، ◀ ▶ يغيّران القيمة الكبيرة.';
  if(S.fault)h='فيه عطل <b>'+S.fault+'</b>. اضغط ESC لعرض التفاصيل أو STOP/RESET لمسحه. '+h;
 }else{const pg=topPg();
  if(!pg)h='';
  else if(pg.t==='list'){const it=pg.items()[pg.i];if(it&&it.c){const p=PM[it.c];h='<b>'+p.c+'</b> '+p.nm+': '+p.ar+'. '+(p.t==='ro'?'للقراءة فقط.':'اضغط <b>OK</b> للتعديل.')+(p.rl?' يتغير والمحرك متوقف فقط.':'');}else h=(pg.main?'القائمة الرئيسية. ':'')+'أدر الـ Jog dial أو ▲▼ للاختيار، <b>OK</b> للدخول، <b>ESC</b> للرجوع، <b>F1</b> لعرض الأكواد بدل الأسماء.'+(it&&it.code?' كود القائمة: <b>'+it.code+'</b>.':'');}
  else if(pg.t==='edit'){const p=PM[pg.c];h='تعدّل الآن <b>'+p.c+'</b> ('+p.ar+'). الخانة المعكوسة هي التي تتغير: إدارة الـ Jog dial أو ▲▼ تغيّرها، و<b>F2 &lt;&lt;</b> و <b>F3 &gt;&gt;</b> (أو ◀ ▶) تنقل بين الخانات، و<b>OK</b> يحفظ و <b>ESC</b> يلغي.';}
  else if(pg.t==='enum'){const p=PM[pg.c];h='اختر قيمة <b>'+p.c+'</b> ('+p.ar+') بالـ Jog dial واضغط <b>OK</b>. الدائرة الممتلئة هي القيمة المسجلة حاليًا.';}
  else if(pg.t==='dash')h='الـ Dashboard: التردد والقدرة والطاقة والضغط والفلو في شاشة واحدة.';
  else if(pg.t==='iomap')h='I/O map: حالة المداخل DI1–DI6 و STO، وقيم AI1 و AI2 و AI3، والخارجين AQ1 و AQ2، والريليهات.';
  else if(pg.t==='hist')h='Error history: آخر 8 أعطال، والأحدث في الأعلى. اضغط <b>OK</b> على أي عطل لعرض حالة الانفرتر وقت حدوثه.';
  else if(pg.t==='histd')h='تفاصيل العطل: الحالة والتردد والتيار وجهد المصدر والحرارة لحظة الفصل. مفيدة جدًا لمعرفة السبب.';
  else if(pg.t==='confirm')h='تأكيد: <b>OK</b> أو F4 ينفّذ، <b>ESC</b> يلغي.';
  else if(pg.t==='ident')h='بيانات الانفرتر.';}
 if(c._h!==h){c._h=h;c.innerHTML=h;}
}

/* ---------------- scope ---------------- */
const SC={buf:[],paused:false};
function sample(){if(SC.paused)return;SC.buf.push([S.st==='off'?0:S.fCmd,S.fOut,S.I/DRV.In*100,S.bus/10,S.prF*10]);if(SC.buf.length>820)SC.buf.shift();}
$('#scopePause').addEventListener('click',e=>{SC.paused=!SC.paused;e.target.textContent=SC.paused?'كمّل':'إيقاف مؤقت';});
function drawScope(){
 const cv=$('#scope'),dpr=window.devicePixelRatio||1,w=cv.clientWidth,h=cv.clientHeight;
 if(!w)return;
 if(cv.width!==Math.round(w*dpr)){cv.width=Math.round(w*dpr);cv.height=Math.round(h*dpr);}
 const c=cv.getContext('2d');c.setTransform(dpr,0,0,dpr,0,0);c.clearRect(0,0,w,h);
 const lo=-60,hi=120,y=v=>h-(clamp(v,lo,hi)-lo)/(hi-lo)*h;
 c.strokeStyle='#22343a';c.lineWidth=1;c.font='10px IBM Plex Mono,monospace';c.fillStyle='#5f7880';
 for(let v=lo;v<=hi;v+=20){c.beginPath();c.moveTo(0,y(v));c.lineTo(w,y(v));c.stroke();c.fillText(v,4,y(v)-2);}
 c.strokeStyle='#3b5660';c.beginPath();c.moveTo(0,y(0));c.lineTo(w,y(0));c.stroke();
 const n=Math.round(+$('#scopeSpan').value/.05),b=SC.buf.slice(-n);
 ['#ffb44d','#4cc0cf','#ff6b5e','#a98bff','#7be07b'].forEach((col,k)=>{c.strokeStyle=col;c.lineWidth=1.8;c.beginPath();b.forEach((s,i)=>{const x=w-(b.length-1-i)*w/(n-1);i?c.lineTo(x,y(s[k])):c.moveTo(x,y(s[k]));});c.stroke();});
}

/* ---------------- parameter table ---------------- */
let PTAB='sys',PSEL='ACC';
function renderTabs(){$('#ptabs').innerHTML=[['all','All'],...G].map(([k,n])=>'<button data-g="'+k+'" aria-pressed="'+(PTAB===k)+'" title="'+(GAR[k]||'الكل')+'">'+n+'</button>').join('');}
$('#ptabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;PTAB=b.dataset.g;renderTabs();renderParams();});
$('#psearch').addEventListener('input',()=>renderParams());$('#pchanged').addEventListener('change',()=>renderParams());
function rangeText(p){if(p.t==='ro')return '—';if(p.t==='e')return p.o.length+' اختيارات';return p.mn+' – '+p.mx+(p.u?' '+p.u:'');}
function inTab(p){return PTAB==='all'||p.g===PTAB||(PTAB==='sys'&&SYS.includes(p.c));}
function renderParams(){
 const q=$('#psearch').value.trim().toLowerCase(),ch=$('#pchanged').checked;
 let rows=PD.filter(p=>inTab(p)&&(!q||p.c.toLowerCase().includes(q)||p.nm.toLowerCase().includes(q)||p.ar.includes(q))&&(!ch||(p.t!=='ro'&&P[p.c]!==p.d)));
 if(PTAB==='sys')rows.sort((a,b)=>SYS.indexOf(a.c)-SYS.indexOf(b.c));
 $('#ptable').innerHTML=rows.map(p=>{
  let cell;
  if(p.t==='ro')cell='<span class="ro" id="pv'+p.c+'">'+fmtVal(p,p.get())+'</span>';
  else if(p.t==='e')cell='<select data-c="'+p.c+'" aria-label="'+p.c+'">'+p.o.map((o,i)=>'<option value="'+i+'"'+(i===P[p.c]?' selected':'')+'>'+o[0]+' — '+o[1]+'</option>').join('')+'</select>';
  else cell='<input type="number" data-c="'+p.c+'" aria-label="'+p.c+'" value="'+(+P[p.c]).toFixed(p.dc)+'" min="'+p.mn+'" max="'+p.mx+'" step="'+p.st+'">'+(p.u?' <span class="muted mono" style="font-size:.75rem">'+p.u+'</span>':'');
  const chg=p.t!=='ro'&&P[p.c]!==p.d;
  return '<tr data-row="'+p.c+'" class="'+(chg?'changed ':'')+(p.c===PSEL?'sel':'')+'"><td class="code">'+p.c+'</td><td class="en">'+p.nm+'</td><td>'+p.ar+(p.rl?'<span class="badge s">Stop</span>':'')+(p.t==='ro'?'<span class="badge r">قراءة</span>':'')+'</td><td class="val">'+cell+'</td><td class="en">'+(p.t==='ro'?'—':(p.t==='e'?p.o[p.d][0]:fmtVal(p,p.d)))+'</td><td class="en">'+rangeText(p)+'</td></tr>';}).join('')||'<tr><td colspan="6" class="muted">لا توجد باراميترات بهذا الشكل</td></tr>';
 renderDetail();
}
$('#ptable').addEventListener('change',e=>{const el=e.target.closest('[data-c]');if(!el)return;const c=el.dataset.c,r=setParam(c,+el.value,'الجدول');
 const t=$('#ptoast');if(r==='run'){t.style.color='var(--bad)';t.textContent='أوقف المحرك أولًا لتغيّر '+c;renderParams();}else if(r==='ok'){t.style.color='var(--good)';t.textContent='حُفظ '+c+' '+PM[c].nm;}else renderParams();
 setTimeout(()=>{t.textContent='';},2600);});
$('#ptable').addEventListener('click',e=>{const tr=e.target.closest('tr[data-row]');if(!tr)return;PSEL=tr.dataset.row;$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));tr.classList.add('sel');renderDetail();});
function menuPath(p){
 if(p.t==='ro'){const s={mot:'Motor parameters',drv:'Drive parameters',pid:'PID display',io:'Diag. data / I/O'}[p.sub];return 'Display ← '+s;}
 const g=G.find(x=>x[0]===p.g)[1];
 if(p.g==='myp')return 'My preferences';
 return (SYS.includes(p.c)?'Simply start، و ':'')+'Complete settings ← '+g;
}
function renderDetail(){
 const p=PM[PSEL];if(!p){$('#pdetail').hidden=true;return;}$('#pdetail').hidden=false;
 $('#pdetail').innerHTML='<div class="h"><b>'+p.c+'</b><span class="mono">'+p.nm+'</span><span>'+p.ar+'</span></div><div class="facts"><span>القيمة: <b>'+fmtVal(p,pval(p))+'</b></span>'+(p.t!=='ro'?'<span>المصنع: <b>'+(p.t==='e'?p.o[p.d][0]:fmtVal(p,p.d))+'</b></span><span>المدى: <b>'+rangeText(p)+'</b></span>':'')+'<span>مكانه في الشاشة: <b>'+menuPath(p)+'</b></span>'+(p.rl?'<span><b>يتغير والمحرك متوقف فقط</b></span>':'')+'</div><p>'+p.x+'</p>'+(p.t==='e'?'<p class="muted" style="font-size:.85rem">الاختيارات: '+p.o.map(o=>'<code>'+o[0]+'</code> '+o[1]).join(' · ')+'</p>':'');
}
function syncDetail(){
 const pg=topPg();if(H.scr!=='page'||!pg)return;let c=null;
 if(pg.t==='list'){const it=pg.items()[pg.i];c=it&&it.c;}else if(pg.t==='edit'||pg.t==='enum')c=pg.c;
 if(!c||c===PSEL)return;PSEL=c;
 if(!inTab(PM[c])){PTAB=PM[c].g;renderTabs();renderParams();}else{$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));const tr=$('#ptable tr[data-row="'+c+'"]');tr&&tr.classList.add('sel');renderDetail();}
}
function refreshRO(){for(const p of PD)if(p.t==='ro'){const e=$('#pv'+p.c);if(e)e.textContent=fmtVal(p,p.get());}
 if(PM[PSEL]&&PM[PSEL].t==='ro')renderDetail();
 $$('#ptable input[data-c]').forEach(el=>{if(document.activeElement!==el){const p=PM[el.dataset.c];const v=(+P[p.c]).toFixed(p.dc);if(el.value!==v)el.value=v;}});
 $$('#ptable select[data-c]').forEach(el=>{if(document.activeElement!==el&&+el.value!==P[el.dataset.c])el.value=P[el.dataset.c];});
}

/* ---------------- faults + reference ---------------- */
function renderFaults(){$('#fltTable').innerHTML=Object.keys(FL).map(c=>'<tr class="'+(S.fault===c?'now':'')+'"><td>'+c+'</td><td class="en">'+FL[c][0]+'</td><td>'+FL[c][1]+'</td><td>'+FL[c][2]+(FL[c][3]?' <span class="badge">Atr</span>':'')+'</td></tr>').join('');}
let lastFR=-1;
const card=(a,b)=>'<div class="card"><h4 class="mono">'+a+'</h4><p style="margin:0;font-size:.88rem">'+b+'</p></div>';
const tbl=(head,rows)=>'<div class="tablewrap"><table><thead><tr>'+head.map(h=>'<th>'+h+'</th>').join('')+'</tr></thead><tbody>'+rows.map(r=>'<tr>'+r.map((c,i)=>'<td'+(i===0?' class="code"':'')+'>'+c+'</td>').join('')+'</tr>').join('')+'</tbody></table></div>';
const REF={
 hmi:['الشاشة والأزرار','<div class="cards">'+[
  ['F1…F4','أزرار الوظائف. وظيفة كل زر مكتوبة على الشاشة فوقه في الشريط السفلي. في القوائم F1 = Code (يعرض أكواد الباراميترات بدل الأسماء). وأثناء تعديل رقم F2 = << و F3 = >> لنقل الخانة.'],
  ['Jog dial','العجلة في المنتصف: أدرها للتنقل في القوائم أو تغيير القيمة، واضغطها (OK) للدخول أو الحفظ. عليها أيضًا ▲ ▼ ◀ ▶. في المحاكي أدرها بعجلة الماوس فوقها أو فوق الشاشة، أو اسحبها في دوائر.'],
  ['ESC / Home / Info','ESC يرجع خطوة. Home (المنزل) يعيدك إلى الشاشة الرئيسية من أي مكان. i يعرض معلومات عن الباراميتر أو العطل المعروض.'],
  ['LOCAL/REMOTE','يبدّل بين التحكم من الشاشة (LOC) والتحكم حسب Cd1 و Fr1 (REM). يجب أن يكون المحرك متوقفًا. يظهر الوضع في نهاية الشريط العلوي.'],
  ['RUN / STOP·RESET','يعمل RUN في LOC أو إذا كان Cd1 = HMI. يوقف STOP، وإذا وُجد عطل زال سببه يمسحه.'],
  ['الهيدر','أول سطر: الحالة (RDY, RUN, ACC, DEC, CLI, OBR, NST, STO, TUN, FLT)، قناة الأمر (Term/HMI)، قناة المرجع (AI1, PID, LFr…)، التردد، التيار، و LOC/REM.']].map(x=>card(x[0],x[1])).join('')+'</div><h4>مثال: تغيير ACC إلى 5 ثوانٍ</h4><ol><li>من الشاشة الرئيسية اضغط <code>OK</code> فتظهر <code>Main menu</code>.</li><li>أدر حتى <code>Simply start</code> واضغط <code>OK</code>.</li><li>أدر حتى <code>Acceleration</code> واضغط <code>OK</code>: يظهر الرقم كبيرًا وإحدى خاناته معكوسة.</li><li><code>F2 &lt;&lt;</code> أو <code>F3 &gt;&gt;</code> لاختيار خانة الآحاد، ثم أدر حتى <code>5.0</code>.</li><li><code>OK</code> يحفظ، و <code>🏠</code> يعيدك إلى الشاشة الرئيسية.</li></ol>'],
 menu:['شجرة القوائم',tbl(['القائمة','الكود','محتواه'],[
  ['Simply start','SYS-','بيانات لوحة المحرك، Autotuning، ACC و dEC، LSP و HSP. أول ما تفعله في أي تشغيل.'],
  ['Dashboard','dSH-','عداد التردد والقدرة والطاقة والضغط والفلو.'],
  ['Diagnostics','dIA-','Diag. data (آخر عطل)، Error history (pFH-) لآخر 8 أعطال بتفاصيلها، ومسح السجل.'],
  ['Display','MOn-','قراءات الموتور، الانفرتر، الـ PID، وخريطة المداخل والمخارج I/O map.'],
  ['Complete settings','CSt-','كل الباراميترات مقسّمة: Motor parameters، Command and reference، Ramp and stop، Preset speeds / Jog، PID controller، DI and relays، Analog I/O، Error/Warning handling.'],
  ['Communication','COM-','إعدادات الشبكة (غير مستخدمة في المحاكي).'],
  ['File management','FMt-','Factory settings (GFS) و Identification.'],
  ['My preferences','MYP-','مستوى الوصول LAC، شكل الشاشة الرئيسية، التباين.']])+'<p class="hint">إذا كان LAC = Basic تُخفى قوائم Complete settings و Communication و File management.</p>'],
 ctl:['أطراف التحكم',()=>tbl(['الطرف','الوظيفة','ملاحظات'],[
  ['R1A / R1B / R1C','ريليه 1 (NO / NC / COM)','وظيفته من r1 (المصنع FLt: مُفعّل ما دام لا يوجد عطل). حاليًا: <b class="mono">'+optC('r1')+'</b>'],
  ['R2A / R2C','ريليه 2 (NO / COM)','من r2. حاليًا: <b class="mono">'+optC('r2')+'</b>'],['R3A / R3C','ريليه 3 (NO / COM)','من r3. حاليًا: <b class="mono">'+optC('r3')+'</b>'],
  ['STOA / STOB','Safe Torque Off','يجب أن يصلهما 24V ليُخرج الانفرتر عزمًا. من المصنع عليهما جمبر من 24V. في المحاكي عليهما زر الطوارئ.'],
  ['24V / +24','تغذية 24V DC من الانفرتر','للزراير والترانسميتر (أقصى حمل حوالي 200mA).'],
  ['COM','كومن الأنالوج و الـ 0V',''],['10V','تغذية البوتنشيوميتر','10V DC، البوتنشيوميتر من 1 لـ 10kΩ.'],
  ['AI1','دخل أنالوج 1','جهد 0-10V أو تيار 0-20mA حسب AI1t. حاليًا: <b class="mono">'+optC('AI1t')+'</b>'],
  ['AI2','دخل أنالوج 2','جهد 0-10V أو ±10V.'],['AI3','دخل أنالوج 3','تيار 0-20 / 4-20mA أو جهد. عليه ترانسميتر الضغط.'],
  ['AQ1 / AQ2','خرج أنالوج','0-10V أو 0-20/4-20mA حسب AQ1t و AQ2t. حاليًا AQ1 = <b class="mono">'+optC('AQ1')+'</b> و AQ2 = <b class="mono">'+optC('AQ2')+'</b>'],
  ...[1,2,3,4,5,6].map(i=>['DI'+i,'دخل ديجيتال',diLabel(i)])])+'<p class="hint">تعمل المداخل DI بوضع Source أو Sink حسب سويتش على الكارت. استخدم سلكًا مشيلدًا للأنالوج وأرّض الشيلد من جهة الانفرتر فقط.</p>'],
 pwr:['أطراف القوى','<div class="tablewrap"><table><thead><tr><th>الطرف</th><th>الوظيفة</th></tr></thead><tbody>'+[['L1 L2 L3','دخل 3 فاز 380-480V من المفتاح والفيوزات (aR)'],['PE','الأرضي. يجب توصيله قبل أي شيء'],['PA/+ و PB','مقاومة الفرملة (ترانزستور الفرملة داخلي في هذه الأحجام). PA/+ = موجب الـ DC bus'],['PC/−','سالب الـ DC bus (للربط أو وحدات خارجية)'],['U V W','خرج المحرك. إذا وُجد كونتاكتور على الخرج فاضبط OPL = OAC']].map(r=>'<tr><td class="code">'+r[0]+'</td><td>'+r[1]+'</td></tr>').join('')+'</tbody></table></div><ul><li>لا تُدخل الكهرباء على U V W أبدًا.</li><li>لا تفتح كونتاكتور الخرج أو تغلقه والانفرتر يعمل إلا إذا كان OPL = OAC.</li><li>بعد فصل الكهرباء انتظر 15 دقيقة على الأقل (المكتوب على الجهاز) وقِس الـ DC bus قبل لمس الأطراف.</li><li>يُجرى اختبار الميجر على الكابل والمحرك بعد فصلهما عن الانفرتر.</li></ul>'],
 pid:['تحكم الضغط بالـ PID','<ol><li>الترانسميتر 4-20mA على AI3، فاضبط <code>AI3t = Current</code> و <code>CrL3 = 4 mA</code> و <code>CrH3 = 20 mA</code>.</li><li><code>PIP1 = 0</code> و <code>PIP2 = 10 bar</code> (مدى الترانسميتر).</li><li><code>PIF = AI3</code>: يعمل الـ PID ويصبح خرجه مرجع السرعة في REM.</li><li><code>PII = Yes</code> و <code>rPI = 4.00 bar</code> (أو PII = No والمطلوب من البوتنشيوميتر على Fr1).</li><li>اضبط <code>LSP</code> على نحو 20-25 Hz في المضخات الحقيقية حتى لا تدور دون ضخ.</li><li>شغّل من DI1، وراقب <code>rPC</code> و <code>rPF</code> و <code>rPO</code> في Display ← PID display.</li><li>غيّر فتحة المحبس: تتغير السرعة ويعود الضغط إلى المطلوب.</li></ol><h4>الضبط</h4><ul><li>إذا تذبذب الضغط: قلّل <code>rPG</code> أو <code>rIG</code>.</li><li>إذا كان الوصول بطيئًا: زد <code>rIG</code>.</li><li>إذا تسارعت المضخة عند زيادة الضغط: الاتجاه معكوس، راجع <code>PIC</code>.</li><li>إذا انقطع سلك الترانسميتر والـ PID يعمل يقرأ الانفرتر 0 bar ويصل إلى HSP. لذلك اضبط <code>LFL3 = Yes</code>.</li></ul>'],
 chan:['LOCAL / REMOTE والقنوات',tbl(['الحالة','أمر التشغيل','السرعة'],[['LOCAL','RUN و STOP في الشاشة','LFr بالـ Jog dial'],['REMOTE و Cd1 = tEr','DI1 (2-wire) أو DI1+DI2 (3-wire)','Fr1 أو الـ PID أو السرعات الثابتة'],['REMOTE و Cd1 = HMI','RUN و STOP في الشاشة','Fr1 أو الـ PID'],['REMOTE و Cd1 = Mdb','الشبكة (غير موصولة)','Fr1']])+'<ul><li>الأولوية في REM: السرعات الثابتة (PS2/PS4) ثم الـ PID ثم Fr1.</li><li>الـ Jog من الطرف JOG والمحرك متوقف ولا يوجد أمر تشغيل.</li><li><code>PSt = Yes</code> يجعل STOP في الشاشة يوقف حتى في REM.</li><li><code>rIn = Yes</code> يمنع العكس، وهو مهم للمضخات.</li></ul>'],
 rst:['المسح والإعادة التلقائية','<ul><li><b>STOP/RESET</b> في الشاشة أو حافة صاعدة على طرف <code>rSF</code> (المصنع DI3) يمسحان العطل إذا زال سببه.</li><li><b>USF</b> يُمسح تلقائيًا عند عودة الكهرباء.</li><li><b>InFb</b> لا يُمسح إلا بفصل الكهرباء وإعادتها.</li><li><b>Atr = Yes</b>: يحاول الانفرتر مسح ObF و OSF و OHF و OLF و PHF و LFFx و EPF1 و OPF تلقائيًا، كل 1 ثم 5 ثم 10 ثم 60 ثانية، لمدة <code>tAr</code>. إذا كان 2-wire و <code>tCt = LEL</code> والسلكتور ما زال على 1، يبدأ المحرك وحده: يلزم تحذير مكتوب على الماكينة.</li><li>مع <code>tCt = trn</code> (المصنع) يجب فتح DI1 وإغلاقه مرة أخرى بعد أي Reset أو عودة للكهرباء.</li><li>كل عطل يُسجَّل في <code>Diagnostics ← Error history</code> مع حالة الانفرتر وقتها.</li></ul>'],
 qs:['تشغيل لأول مرة','<ol><li>أغلق Q1 وانتظر الشاشة الرئيسية (الحالة RDY).</li><li><code>Simply start</code>: <code>bFr</code> و <code>nPr</code> و <code>UnS</code> و <code>nCr</code> و <code>FrS</code> و <code>nSP</code> من لوحة بيانات المحرك، و <code>ItH</code> = تيار اللوحة.</li><li><code>tUn = YES</code> والمحرك بارد وموصول: انتظر <code>tUS = dOnE</code>.</li><li><code>ACC</code> و <code>dEC</code> و <code>LSP</code> و <code>HSP</code>.</li><li>في المضخات: <code>rIn = Yes</code>، والـ PID إذا كنت ستتحكم في الضغط.</li><li>تأكد من STO (الطوارئ) ومن أن الكونتاكتور مغلق.</li><li>جرّب في LOCAL على سرعة منخفضة وتأكد من اتجاه الدوران، ثم REMOTE.</li></ol>']};
let REFK='hmi';
function renderRef(){$('#reftabs').innerHTML=Object.entries(REF).map(([k,v])=>'<button data-k="'+k+'" aria-pressed="'+(k===REFK)+'">'+v[0]+'</button>').join('');const b=REF[REFK][1];$('#refBody').innerHTML=typeof b==='function'?b():b;}
$('#reftabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;REFK=b.dataset.k;renderRef();});

/* ---------------- exercises ---------------- */
const EX=[
 {t:'أول تشغيل من الشاشة (LOCAL)',p:'من المصنع يكون الانفرتر على REMOTE والتشغيل من الأطراف. حوّله إلى LOCAL واعمل من الشاشة.',s:[
  ['اضغط LOCAL/REMOTE حتى يظهر LOC في نهاية الشريط العلوي',()=>S.loc],
  ['اضغط RUN الأخضر',()=>EV.himRun&&S.loc],
  ['أدر الـ Jog dial حتى يثبت المحرك على 35 Hz (±0.5)',()=>S.loc&&S.st==='run'&&Math.abs(Math.abs(S.fOut)-35)<.5],
  ['وقّف بـ STOP/RESET',()=>EV.himStop&&S.st==='off']]},
 {t:'بيانات لوحة المحرك و Autotuning',p:'المحرك 11kW 400V 50Hz 21.5A 1460rpm. ادخل Simply start.',s:[
  ['nCr = 21.5 A',()=>P.nCr===21.5],
  ['nSP = 1460 rpm',()=>P.nSP===1460],
  ['ItH = 21.5 A',()=>P.ItH===21.5],
  ['tUn = YES وانتظر tUS = dOnE',()=>EV.tuned&&S.tus===4]]},
 {t:'التعديل بالخانات (F2 و F3)',p:'غيّر من الشاشة نفسها، لا من الجدول.',s:[
  ['ACC = 5.0 s من الشاشة',()=>P.ACC===5&&EV.hmiEdit],
  ['dEC = 20.0 s من الشاشة (استخدم F2 << للوصول إلى خانة العشرات)',()=>P.dEC===20&&EV.hmiEdit>=2],
  ['افتح Error history أو Dashboard وارجع بزر 🏠',()=>(EV.dash||EV.histView)&&H.scr==='home']]},
 {t:'التشغيل من الأطراف والطوارئ',p:'أعد REMOTE: Cd1 = tEr و Fr1 = AI1 (المصنع) و tCt = trn.',s:[
  ['ارجع REMOTE وحرّك سلكتور DI1 على 1',()=>!S.loc&&EV.tbStart],
  ['أدر البوتنشيوميتر حتى يتجاوز التردد 40 Hz',()=>!S.loc&&S.st==='run'&&S.src==='AI1'&&Math.abs(S.fOut)>40],
  ['اضغط زر الطوارئ والمحرك يعمل: الحالة STO ويتوقف المحرك حرًا',()=>EV.stoRun&&stCode()==='STO'],
  ['حرّر زر الطوارئ وشغّل مرة أخرى (يجب فتح DI1 وإغلاقه لأن tCt = trn)',()=>EV.stoRun&&stoOk()&&S.st==='run'&&!S.loc]]},
 {t:'عطل ObF وحله',p:'القصور الذاتي الكبير والتباطؤ السريع يعيدان الطاقة إلى الـ DC bus.',s:[
  ['قصور الحمل 15 أو أكتر، dEC = 2 s أو أقل، و brA = No',()=>S.jr>=15&&P.dEC<=2&&P.brA===0],
  ['شغّل فوق 45 Hz وأوقف حتى يظهر ObF',()=>EV.fObF],
  ['امسح العطل بـ STOP/RESET أو DI3',()=>EV.clrObF],
  ['brA = Yes (أو ركّب المقاومة و bUb = Yes و brA = No) ثم أوقف مرة أخرى من فوق 45 Hz دون عطل',()=>EV.decelOk]]},
 {t:'تحكم الضغط بالـ PID',p:'الترانسميتر 0-10 bar = 4-20mA على AI3. المطلوب 4 bar ثابتة مهما تغيّر الاستهلاك.',s:[
  ['CrL3 = 4 mA',()=>P.CrL3===4],
  ['PIF = AI3 و rPI = 4.00 bar و PII = Yes',()=>P.PIF===3&&P.rPI===4&&P.PII===1],
  ['شغّل في REM والضغط يثبت على 4 bar (±0.15) لمدة 5 ثوانٍ',()=>S.pidOkT>5&&!S.loc],
  ['غيّر فتحة المحبس (مثلًا إلى 25%) ليعود الضغط ويثبت 5 ثوانٍ مرة أخرى. إذا فتحته بالكامل لن تلحق المضخة وتدخل في CLI',()=>EV.valveMoved&&S.pidOkT>5]]},
 {t:'انقطع سلك الترانسميتر (LFF3)',p:'دون حماية، يظن الـ PID أن الضغط صفر ويصل إلى HSP.',s:[
  ['LFL3 = Yes و CrL3 = 4 والـ PID يعمل على AI3',()=>P.LFL3===1&&P.CrL3===4&&P.PIF===3],
  ['اقطع سلك AI3 من زر الأعطال ولاحظ LFF3',()=>EV.fLFF3],
  ['صلّح السلك وامسح العطل',()=>EV.clrLFF3&&!S.inj.tx]]},
 {t:'كونتاكتور الخرج (OPF2 و OAC)',s:[
  ['OPL = Yes، شغّل وافتح KM2 والمحرك يعمل: OPF2',()=>EV.fOPF2],
  ['أغلق KM2 وامسح العطل',()=>EV.clrOPF2&&S.km],
  ['OPL = OAC، شغّل وافتح KM2 ثم أغلقه دون عطل',()=>P.OPL===2&&EV.oacOk&&!S.fault]]},
 {t:'الريليهات والخارج الأنالوج',s:[
  ['r2 = rUn',()=>P.r2===2],
  ['r3 = SrA وشغّل حتى يضيء المصباح R3',()=>P.r3===3&&S.rl[2]],
  ['AQ2 = OCr والمؤشر يقرأ أكثر من 8 mA',()=>P.AQ2===2&&aqOut(2).sig>8],
  ['اصنع أي عطل ولاحظ إضاءة المصباح R1 (على NC)',()=>S.fault&&P.r1===1&&!S.rl[0]]]},
 {t:'التشخيص والرجوع للمصنع',s:[
  ['بعد عطلين على الأقل افتح Diagnostics ← Error history',()=>S.hist.length>=2&&EV.histView],
  ['افتح تفاصيل أي عطل (OK عليه)',()=>EV.histDet],
  ['File management ← Factory settings ← OK',()=>EV.gfs]]},
];
function renderEx(){
 $('#exList').innerHTML=EX.map((e,i)=>{const d=EXS[i]||[];const n=d.filter(Boolean).length;return '<details class="ex'+(n===e.s.length?' done':'')+'" data-i="'+i+'"><summary><span>'+(i+1)+'. '+e.t+'</span><span class="cnt">'+n+'/'+e.s.length+'</span></summary><div class="body">'+(e.p?'<p>'+e.p+'</p>':'')+'<ol>'+e.s.map((s,j)=>'<li class="'+(d[j]?'ok':'')+'">'+s[0]+'</li>').join('')+'</ol><button class="btn xs" data-reset="'+i+'" style="margin-top:8px">ابدأ التمرين من الأول</button></div></details>';}).join('');
}
$('#exList').addEventListener('click',e=>{const b=e.target.closest('[data-reset]');if(!b)return;const i=+b.dataset.reset;EXS[i]=[];
 const keys={0:['himRun','himStop'],2:['hmiEdit','dash','histView'],3:['tbStart','stoRun'],4:['fObF','clrObF','decelOk'],5:['valveMoved'],6:['fLFF3','clrLFF3'],7:['fOPF2','clrOPF2','oacOk'],9:['histView','histDet','gfs'],1:['tuned']}[i]||[];keys.forEach(k=>delete EV[k]);save();renderEx();$('#exList details[data-i="'+i+'"]').open=true;});
function checkEx(){
 let ch=false;
 EX.forEach((e,i)=>{const d=EXS[i]||(EXS[i]=[]);e.s.forEach((s,j)=>{if(!d[j]&&(j===0||d[j-1])){let ok=false;try{ok=!!s[1]();}catch(_){}if(ok){d[j]=true;ch=true;if(d.filter(Boolean).length===e.s.length)log('خلصت تمرين: '+e.t);}}});});
 if(ch){const open=$$('#exList details[open]').map(d=>d.dataset.i);save();renderEx();open.forEach(i=>{const d=$('#exList details[data-i="'+i+'"]');if(d)d.open=true;});}
}

/* ---------------- boot ---------------- */
$('#logClr').addEventListener('click',()=>{$('#log').innerHTML='';});
$('#btnFactory').addEventListener('click',()=>{try{localStorage.removeItem(SKEY);}catch(_){}location.reload();});
load();
$('#motSel').value=S.mot;$('#lineSel').value=String(S.lineV);$('#loadSel').value=S.load;$('#dbChk').checked=S.dbInst;
['lp','vl','jr','amb'].forEach(k=>{$('#'+k).value=S[k];$('#'+k+'V').textContent=k==='jr'?String(S[k]):S[k]+(k==='amb'?'°C':'%');});
S.hs=S.amb;
updMotor();buildLoad();loadHint();renderTabs();renderParams();renderFaults();renderRef();renderEx();buildWD();updStation();syncInj();pills();
log('المحاكي جاهز. المفتاح الرئيسي مغلق والـ DC bus يشحن.');
let last=performance.now(),acc=0,scT=0,slow=0,slow2=0;
function frame(now){
 try{
  const dt=Math.min(.1,(now-last)/1000);last=now;acc+=dt;let n=0;
  while(acc>=DT&&n<100){step(DT);acc-=DT;n++;scT+=DT;if(scT>=.05){scT=0;sample();}}
  if(n>=100)acc=0;
  if(H.msg){H.msg.d-=dt;if(H.msg.d<=0)H.msg=null;}
  ui();drawScope();
  slow+=dt;if(slow>.1){slow=0;updWD();pills();caption();if(window.guideTick)guideTick();}
  slow2+=dt;if(slow2>.4){slow2=0;refreshRO();checkEx();if(lastFR!==S.fault){lastFR=S.fault;renderFaults();}if(REFK==='ctl')renderRef();save();}
 }catch(err){console.error(err);}
 requestAnimationFrame(frame);
}
requestAnimationFrame(t=>{last=t;frame(t);});
</script>

<script>
/* ---------------- solved applications: wiring + parameters + apply to the bench ---------------- */
(function(){
const SV={
 svg:(h,lab,b)=>'<svg class="sdg" viewBox="0 0 360 '+h+'" role="img" aria-label="'+lab+'">'+b+'</svg>',
 t:(x,y,s,cls,anc,extra)=>'<text x="'+x+'" y="'+y+'"'+(cls?' class="'+cls+'"':'')+' text-anchor="'+(anc||'middle')+'"'+(extra||'')+'>'+s+'</text>',
 rt:(x,y,s,cls)=>'<text x="'+x+'" y="'+y+'" class="'+(cls||'sm')+'" text-anchor="middle" transform="rotate(-90 '+x+' '+y+')">'+s+'</text>',
 drv:(x1,x2,y1,y2,title,ty)=>'<rect class="bx" x="'+x1+'" y="'+y1+'" width="'+(x2-x1)+'" height="'+(y2-y1)+'" rx="5"/>'+(title?SV.t((x1+x2)/2,ty||(y1+14),title,'tt ar'):''),
 T:(x,y,l,ly)=>'<rect class="tm" x="'+(x-4)+'" y="'+(y-4)+'" width="8" height="8" rx="1.5"/>'+SV.t(x,ly,l),
 w:(cls,pts)=>'<polyline class="w '+cls+'" points="'+pts.map(p=>p.join(',')).join(' ')+'"/>',
 dot:(x,y)=>'<circle class="dt" cx="'+x+'" cy="'+y+'" r="2.6"/>',
 /* vertical contact between ya and yb. kind no|nc, act pb|sel|rot */
 sw(x,ya,yb,kind,act,label,cls){
  const m=(ya+yb)/2;let s=SV.w(cls||'c',[[x,ya],[x,m-9]])+SV.w(cls||'c',[[x,m+9],[x,yb]]);
  let bx,by;
  if(kind==='nc'){s+='<path class="sym" d="M'+x+' '+(m-9)+'h7M'+x+' '+(m+9)+'L'+(x+9)+' '+(m-12)+'"/>';bx=x+4.5;by=m-1.5;}
  else{s+='<path class="sym" d="M'+x+' '+(m+9)+'L'+(x-9)+' '+(m-8)+'"/>';bx=x-4.5;by=m+.5;}
  const hx=x-17;
  s+='<path class="act" d="M'+bx+' '+by+'H'+hx+'"/>';
  if(act==='pb')s+='<path class="sym" d="M'+(hx-4)+' '+(by-6)+'h4v12h-4"/>';
  else if(act==='sel')s+='<path class="sym" d="M'+(hx-4)+' '+(by-6)+'l4 2v8l-4 2"/>';
  else s+='<path class="sym" d="M'+(hx-5)+' '+(by-5)+'l5 5-5 5"/>';
  s+='<circle class="dt" cx="'+x+'" cy="'+(m-9)+'" r="1.6"/><circle class="dt" cx="'+x+'" cy="'+(m+9)+'" r="1.6"/>';
  if(label)s+=SV.t(x+8,m+4,label,'','start');
  return s;
 },
 lamp:(x,y,c,lab,side)=>'<circle class="'+c+'" cx="'+x+'" cy="'+y+'" r="9"/><path class="sym" d="M'+(x-6)+' '+(y-6)+'l12 12M'+(x+6)+' '+(y-6)+'l-12 12"/>'+(lab?SV.t(side==='l'?x-14:x+14,y+4,lab,'ar',side==='l'?'end':'start'):''),
 meter:(x,y,u)=>'<circle class="bx" cx="'+x+'" cy="'+y+'" r="12"/>'+SV.t(x,y+3.5,u),
 pot(x1,x2,y,xw,yw){return '<rect class="bx" x="'+(x1)+'" y="'+(y-7)+'" width="'+(x2-x1)+'" height="14"/>'+'<path class="fa" d="M'+xw+' '+(y-8)+'l-5 -9h10z"/>';},
};
const W=SV.w;
const DRAW=[
/* 1: power + factory STO jumper + HMI */
()=>{let s='';
 [60,90,120].forEach((x,i)=>{s+=W('p',[[x,16],[x,30]])+'<path class="sym" d="M'+x+' 46L'+(x-8)+' 31"/>'+W('p',[[x,46],[x,70]]);});
 s+='<path class="act" d="M52 38.5H124"/>'+SV.t(40,42,'Q1','','end')+SV.t(90,12,'400V 3~','sm');
 s+=W('pe',[[150,16],[150,70]])+SV.t(160,12,'PE','sm');
 s+=SV.drv(40,330,70,150,'');
 [['L1',60],['L2',90],['L3',120],['PE',150]].forEach(([l,x])=>s+=SV.T(x,70,l,88));
 [['U',60],['V',90],['W',120],['PE',150],['24V',230],['STOA',265],['STOB',300]].forEach(([l,x])=>s+=SV.T(x,150,l,140));
 s+='<rect class="bx" x="186" y="78" width="132" height="44" rx="6"/>'+SV.t(252,92,'VW3A1111','sm')+'<circle class="lg" cx="226" cy="108" r="7"/><circle class="lr" cx="278" cy="108" r="7"/>'+SV.t(226,128,'RUN','sm')+SV.t(278,128,'STOP','sm')+'<circle class="sym" cx="252" cy="108" r="9"/>';
 s+=SV.t(105,118,'ATV630D11N4','tt');
 [60,90,120].forEach(x=>s+=W('p',[[x,154],[x,196]]));s+=W('pe',[[150,154],[150,200],[130,200]]);
 s+='<rect class="bx" x="48" y="196" width="82" height="10" rx="2"/><circle class="bx" cx="89" cy="228" r="20"/>'+SV.t(89,226,'M','tt')+SV.t(89,238,'3~','sm')+'<path class="sym" d="M89 206v2"/>';
 s+=W('c',[[230,154],[230,172],[300,172],[300,154]])+W('c',[[265,154],[265,172]])+SV.dot(265,172);
 s+=SV.t(265,190,'جمبر المصنع 24V على STOA و STOB','ar')+SV.t(175,228,'محرك 11 kW · 400V · 21.5A','sm','start');
 return SV.svg(250,'توصيل القوى وجمبر STO',s);},
/* 2: 2-wire FWD/REV selectors + reset + pot */
()=>{let s=SV.drv(8,352,6,46,'ATV630 · أطراف التحكم',19);
 const tm=[['24V',25],['DI1',70],['DI2',120],['DI3',170],['COM',230],['AI1',270],['10V',310]];tm.forEach(([l,x])=>s+=SV.T(x,46,l,38));
 s+=W('c',[[25,50],[25,190],[170,190]])+SV.dot(70,190)+SV.dot(120,190)+SV.t(30,204,'+24V','sm','start');
 s+=SV.sw(70,50,190,'no','sel','FWD')+SV.sw(120,50,190,'no','sel','REV')+SV.sw(170,50,190,'no','pb','RST');
 s+=W('z',[[230,50],[230,150],[240,150]])+W('c',[[300,150],[310,150],[310,50]])+W('a',[[270,50],[270,132]])+SV.pot(240,300,150,270);
 s+=SV.t(270,176,'POT 10kΩ','sm')+SV.t(270,192,'سلك مشيلد','ar');
 return SV.svg(215,'تشغيل سلكين وبوتنشيوميتر',s);},
/* 3: 3-wire STOP NC, START NO, REV NO on DI6 */
()=>{let s=SV.drv(8,352,6,46,'ATV630 · أطراف التحكم',19);
 [['24V',25],['DI1',70],['DI2',120],['DI6',170],['COM',230],['AI1',270],['10V',310]].forEach(([l,x])=>s+=SV.T(x,46,l,38));
 s+=W('c',[[25,50],[25,190],[170,190]])+SV.dot(70,190)+SV.dot(120,190)+SV.t(30,204,'+24V','sm','start');
 s+=SV.sw(70,50,190,'nc','pb','STOP')+SV.sw(120,50,190,'no','pb','FWD')+SV.sw(170,50,190,'no','pb','REV');
 s+=W('z',[[230,50],[230,150],[240,150]])+W('c',[[300,150],[310,150],[310,50]])+W('a',[[270,50],[270,132]])+SV.pot(240,300,150,270);
 s+=SV.t(270,176,'POT 10kΩ','sm')+SV.t(98,212,'STOP = NC · FWD / REV = NO','sm');
 return SV.svg(222,'تشغيل تلات أسلاك بزراير',s);},
/* 4: preset speeds: rotary on DI4/DI5, JOG on DI6, pot for position 0 */
()=>{let s=SV.drv(8,352,6,46,'ATV630 · أطراف التحكم',19);
 [['24V',20],['DI1',60],['DI4',105],['DI5',150],['DI6',195],['COM',250],['AI1',285],['10V',320]].forEach(([l,x])=>s+=SV.T(x,46,l,38));
 s+=W('c',[[20,50],[20,190],[195,190]])+[60,105,150].map(x=>SV.dot(x,190)).join('')+SV.t(25,204,'+24V','sm','start');
 s+=SV.sw(60,50,190,'no','sel','RUN')+SV.sw(105,50,190,'no','rot','S1a')+SV.sw(150,50,190,'no','rot','S1b')+SV.sw(195,50,190,'no','pb','JOG');
 s+='<path class="act" d="M83 120.5V136H128V120.5"/>';
 s+=W('z',[[250,50],[250,150],[258,150]])+W('c',[[312,150],[320,150],[320,50]])+W('a',[[285,50],[285,132]])+SV.pot(258,312,150,285);
 s+=SV.t(285,176,'POT 10kΩ','sm')+SV.t(105,214,'S1 سلكتور 4 أوضاع: a و b','ar');
 return SV.svg(224,'سرعات ثابتة من سلكتور',s);},
/* 5: PLC + lamps on relays + analog outputs */
()=>{let s=SV.drv(6,354,6,46,'ATV630 · أطراف التحكم',19);
 [['R1B',22],['R1C',54],['R2C',86],['R2A',118],['DI1',164],['DI3',196],['COM',228],['AI2',260],['AQ1',292],['AQ2',324]].forEach(([l,x])=>s+=SV.T(x,46,l,38));
 s+=W('r',[[54,50],[54,80],[86,80],[86,50]])+W('r',[[70,80],[70,100]])+SV.dot(70,80)+SV.t(70,112,'+24V','sm');
 s+=W('r',[[22,50],[22,133]])+SV.lamp(22,142,'lr')+W('z',[[22,151],[22,190],[118,190],[118,151]])+W('r',[[118,50],[118,133]])+SV.lamp(118,142,'lg');
 s+=W('z',[[70,190],[70,204]])+SV.dot(70,190)+SV.t(70,216,'0V','sm')+SV.t(36,166,'عطل','ar','start')+SV.t(104,166,'يعمل','ar','end');
 s+='<rect class="bx" x="146" y="150" width="200" height="56" rx="5"/>'+SV.t(246,198,'PLC','tt');
 [['Q0.0',164,'c'],['Q0.1',196,'c'],['M',228,'z'],['AQ0',260,'a'],['AI0',292,'a'],['AI1',324,'a']].forEach(([l,x,c])=>{s+=W(c,[[x,50],[x,146]])+'<rect class="tm" x="'+(x-4)+'" y="146" width="8" height="8" rx="1.5"/>'+SV.t(x,166,l,'sm');});
 [['RUN',164],['RESET',196],['0V مشترك',228],['سرعة 0-10V',260],['تردد 0-10V',292],['تيار 4-20mA',324]].forEach(([l,x])=>s+=SV.rt(x+9,98,l,'ar'));
 return SV.svg(225,'تحكم من PLC مع مصابيح وخرج أنالوج',s);},
/* 6: PID: 2-wire transmitter on AI3, run selector, pressure meter on AQ1 */
()=>{let s=SV.drv(8,352,6,46,'ATV630 · أطراف التحكم',19);
 [['24V',25],['DI1',70],['AI3',180],['COM',240],['AQ1',300]].forEach(([l,x])=>s+=SV.T(x,46,l,38));
 s+=W('c',[[25,50],[25,190],[115,190],[115,90],[145,90],[145,110]])+SV.dot(70,190)+SV.t(30,204,'+24V','sm','start');
 s+=SV.sw(70,50,190,'no','sel','RUN');
 s+=W('a',[[180,50],[180,110]])+'<rect class="bx" x="130" y="110" width="66" height="38" rx="5"/>'+SV.t(145,121,'+','sm')+SV.t(180,121,'−','sm')+SV.t(163,136,'PT 0-10bar','sm')+SV.t(163,145,'4-20mA','sm');
 s+='<path class="sym" d="M163 148v12"/><rect class="bx" x="122" y="160" width="84" height="12" rx="3"/>'+SV.t(164,188,'ماسورة الطرد','ar');
 s+=W('z',[[240,50],[240,130],[258,130]])+SV.meter(270,130,'V')+W('a',[[282,130],[300,130],[300,50]])+SV.t(270,158,'ضغط 0-10V','ar');
 return SV.svg(215,'تحكم ضغط بالـ PID',s);},
];

/* p: [code, value (option code or number), reason]. io: station after apply. */
const SOL=[
 {t:'تشغيل من الشاشة وسرعة من الـ Jog dial',g:'أبسط لوحة: الانفرتر والمحرك فقط. RUN يشغّل و STOP يوقف والعجلة تغيّر السرعة، دون أي سلك تحكم.',load:null,
  p:[['nCr',21.5,'تيار لوحة بيانات المحرك، لتكون الحماية والتعويض صحيحين'],['ItH',21.5,'الحماية الحرارية = تيار اللوحة'],['Cd1','LCC','أمر التشغيل من أزرار RUN و STOP في الشاشة'],['Fr1','LCC','السرعة من الشاشة (LFr)'],['LFr',35,'السرعة التي يبدأ عليها، وتغيّرها بالعجلة'],['ACC',10,'تسارع ناعم من 0 لـ 50 Hz في 10 ثوانٍ'],['dEC',10,'تباطؤ 10 ثوانٍ'],['PSt','YES','زر STOP يبقى فعّالًا دائمًا']],
  io:{di:[0,0,0,0,0,0]},
  s:['وصّل L1 L2 L3 من المفتاح Q1 والفيوزات، و U V W للموتور، والأرضي PE للانفرتر والمحرك.','اترك جمبر المصنع من 24V على STOA و STOB، فبدونه يبقى الانفرتر في STO ولن يُخرج عزمًا.','أغلق Q1 وانتظر RDY. من Simply start اكتب nCr و ItH من لوحة بيانات المحرك.','من Complete settings ← Command and reference اضبط Cd1 = HMI و Fr1 = HMI.','اضغط RUN: يتسارع المحرك إلى 35 Hz في نحو 7 ثوانٍ، ويظهر في الشريط العلوي HMI و LFr.','أدر العجلة: يتغير LFr ويتبعه المحرك. STOP يبطئه على dEC حتى RDY.'],
  next:'اضغط RUN الأخضر على الشاشة: يصل المحرك إلى 35 Hz.'},
 {t:'تشغيل بسلكين: أمامي وعكسي بسلكتورات، والسرعة من بوتنشيوميتر',g:'سير ناقل: سلكتور FWD وسلكتور REV ثابتين، وبوتنشيوميتر على الباب للسرعة، وزرار Reset للأعطال.',load:'conv',
  p:[['Cd1','tEr','أمر التشغيل من الأطراف'],['tCC','2C','سلكان: الطرف مغلق = تشغيل، مفتوح = إيقاف'],['tCt','trn','بعد عودة الكهرباء يجب فتح السلكتور وإغلاقه، وهذا أكثر أمانًا للعمال'],['rrS','DI2','DI2 = تشغيل عكسي'],['rIn','nO','العكس مسموح (سير وليس مضخة)'],['rSF','DI3','زر DI3 يمسح العطل'],['Fr1','AI1','السرعة من البوتنشيوميتر'],['AI1t','10U','AI1 دخل جهد 0-10V'],['UIL1',0,'0V = LSP'],['UIH1',10,'10V = HSP'],['HSP',50,'أقصى سرعة 50 Hz'],['ACC',5,'تسارع 5 ثوانٍ'],['dEC',5,'تباطؤ 5 ثوانٍ']],
  io:{di:[0,0,0,0,0,0],pot:.6},
  s:['من 24V على الانفرتر: سلكتور FWD لـ DI1، وسلكتور REV لـ DI2، وزرار NO لـ DI3.','البوتنشيوميتر 10kΩ: الطرفان على 10V و COM، والأوسط (Wiper) على AI1. استخدم سلكًا مشيلدًا وأرّض الشيلد من جهة الانفرتر فقط.','اكتب الباراميترات (أو اضغط «طبّق في المحاكي»). tCC و tCt و rrS و rSF لا تتغير إلا والمحرك متوقف.','البوتنشيوميتر على 60%: حرّك سلكتور DI1 إلى 1، فيصل المحرك إلى 30 Hz أمامي (0.6 × 50). تظهر rFr نحو 31 لأن الانفرتر يضيف تعويض الانزلاق.','أعد DI1 إلى 0: يتباطأ المحرك ويتوقف. حرّك DI2 إلى 1: يدور عكسيًا على 30 Hz ويضيء مصباح Reverse.','أدر البوتنشيوميتر فتتغير السرعة بين 0 و 50 Hz.'],
  next:'حرّك سلكتور DI1 إلى 1 في لوحة التشغيل: نحو 30 Hz أمامي. وجرّب DI2 للعكسي.'},
 {t:'تشغيل تلات أسلاك: START و STOP و REV بزراير',g:'أزرار ضاغطة بدل السلكتورات: نبضة START تثبّت التشغيل (Self-holding داخل الانفرتر)، و STOP (NC) يوقف، و REV يعكس.',load:'conv',
  p:[['Cd1','tEr','أمر التشغيل من الأطراف'],['tCC','3C','تلات أسلاك: DI1 = STOP و DI2 = نبضة START'],['JOG','nO','نزيل الـ Jog من DI6 لنستخدمه للعكسي'],['rrS','DI6','نبضة على DI6 = تشغيل عكسي'],['rIn','nO','العكس مسموح'],['Fr1','AI1','السرعة من البوتنشيوميتر'],['Stt','rMP','STOP يوقف على الرامب'],['ACC',5,'تسارع 5 ثوانٍ'],['dEC',5,'تباطؤ 5 ثوانٍ']],
  io:{di:[1,0,0,0,0,0],pot:.7},
  s:['زر STOP (NC، أحمر) من 24V لـ DI1. زر FWD (NO، أخضر) من 24V لـ DI2. زر REV (NO) من 24V لـ DI6.','البوتنشيوميتر كما في التطبيق 2: 10V و AI1 و COM.','اضبط tCC = 3C أولًا (يزيل الانفرتر rrS من DI2 تلقائيًا)، ثم JOG = No و rrS = DI6.','في المحاكي: سلكتور DI1 على 1 يمثّل زر STOP غير مضغوط (NC مغلق). حرّك DI2 إلى 1 ثم أعده إلى 0 = نبضة START: يثبت المحرك على 35 Hz.','اضغط زر DI6 (REV) نبضة: يتباطأ المحرك وينعكس إلى −35 Hz.','حرّك DI1 إلى 0 (كأنك ضغطت STOP): يتوقف المحرك على dEC. وإذا انقطع السلك يتوقف أيضًا، ولهذا يجب أن يكون STOP من نوع NC.'],
  next:'سلكتور DI1 على 1 (STOP غير مضغوط)، ثم حرّك DI2 إلى 1 وأعده إلى 0 كنبضة START.'},
 {t:'سرعات ثابتة من سلكتور 4 أوضاع و JOG',g:'خلاط أو سير بسرعات محددة: سلكتور يختار 4 سرعات دون PLC، وزر JOG للضبط والصيانة.',load:'conv',
  p:[['Cd1','tEr','أمر التشغيل من الأطراف'],['tCC','2C','سلكين'],['Fr1','AI1','الوضع 0 السرعة من البوتنشيوميتر'],['PS2','DI4','DI4 يختار SP2'],['PS4','DI5','DI5 يختار SP3، ومع DI4 يختاران SP4'],['SP2',15,'الوضع 1'],['SP3',30,'الوضع 2'],['SP4',45,'الوضع 3'],['JOG','DI6','زر JOG على DI6'],['JGF',5,'سرعة الـ Jog'],['HSP',50,'أقصى سرعة']],
  io:{di:[0,0,0,0,0,0],pot:.2},
  s:['سلكتور RUN من 24V إلى DI1. للسلكتور S1 (4 أوضاع) تلامسان: a إلى DI4 و b إلى DI5، وطرفهما المشترك على 24V. زر JOG (NO) إلى DI6.','الأوضاع: 0 = لا تلامس (سرعة البوتنشيوميتر)، 1 = a فقط (SP2)، 2 = b فقط (SP3)، 3 = a و b (SP4).','اكتب الباراميترات. PS2 و PS4 و JOG لا تتغير إلا والمحرك متوقف.','البوتنشيوميتر على 20%: DI1 على 1 والسلكتور على 0 = 10 Hz.','اضغط سلكتور السرعات في اللوحة: 15 ثم 30 ثم 45 Hz، ويتغير المرجع في الشريط العلوي SP2 و SP3 و SP4.','أوقف DI1 واضغط JOG ثم اتركه: يدور المحرك على 5 Hz ما دمت ضاغطًا عليه.'],
  next:'حرّك DI1 إلى 1 (10 Hz)، ثم اضغط سلكتور السرعات الثابتة 3 مرات حتى 45 Hz.'},
 {t:'تحكم من PLC: تشغيل وسرعة 0-10V ومصابيح وقراءات راجعة',g:'مروحة تهوية: يشغّلها الـ PLC ويحدد السرعة، ويعيد الانفرتر إلى الـ PLC التردد والتيار، مع مصباحين على الباب.',load:'fan',
  p:[['Cd1','tEr','التشغيل من الأطراف (خرج الـ PLC)'],['tCC','2C','سلكان: يبقي الـ PLC الخرج مُفعّلًا ما دام التشغيل مطلوبًا'],['tCt','LEL','Level: الـ PLC هو الذي يقرر بعد عودة الكهرباء'],['Fr1','AI2','السرعة من خرج الـ PLC الأنالوج'],['AI2t','10U','AI2 دخل 0-10V'],['LSP',10,'أقل سرعة للمروحة'],['HSP',50,'أعلى سرعة'],['rSF','DI3','الـ PLC يمسح العطل بنبضة على DI3'],['r1','FLt','يُغلق R1B–R1C (NC) عند حدوث عطل: مصباح أحمر'],['r2','rUn','يُغلق R2A–R2C أثناء التشغيل: مصباح أخضر'],['AQ1','OFr','AQ1 = التردد (0 لـ tFr = 60 Hz)'],['AQ1t','10U','AQ1 جهد 0-10V'],['AQ2','OCr','AQ2 = التيار (0 لـ 2 × In)'],['AQ2t','4A','AQ2 تيار 4-20mA']],
  io:{di:[0,0,0,0,0,0],v:8},
  s:['Q0.0 من الـ PLC إلى DI1 (RUN)، و Q0.1 إلى DI3 (Reset). وصّل 0V (M) الخاص بالـ PLC على COM الخاص بالانفرتر ليكون المرجع واحدًا.','AQ0 من الـ PLC (0-10V) لـ AI2. AQ1 لـ AI0 في الـ PLC (تردد)، و AQ2 لـ AI1 (تيار 4-20mA). كل الأنالوج بسلك مشيلد.','R1C و R2C على +24V خارجي. R1B ← مصباح أحمر ← 0V، و R2A ← مصباح أخضر ← 0V.','في المحاكي: سلكتور DI1 = خرج الـ PLC، ومقبض «0-10V من PLC» = AQ0، وعداد AQ2 = دخل الـ PLC. المقبض على 8V.','حرّك DI1 إلى 1: يصل المحرك إلى 42 Hz (10 + 0.8 × 40)، ويضيء المصباح R2 الأخضر، ويقرأ مؤشر AQ1 نحو 7V (42 ÷ 60 × 10).','اصنع أي عطل: يضيء المصباح R1 الأحمر، وينطفئ R2. أصلح العطل وأعطِ نبضة على DI3.'],
  next:'حرّك DI1 إلى 1: يصل المحرك إلى 42 Hz ويضيء المصباح R2 ويقرأ مؤشر AQ1 نحو 7V.'},
 {t:'مضخة ضغط ثابت بالـ PID وترانسميتر 4-20mA',g:'شبكة مياه مصنع: تثبّت المضخة الضغط على 4 bar مهما تغيّر الاستهلاك، وتحمي نفسها إذا انقطع سلك الترانسميتر.',load:'pump',
  p:[['Cd1','tEr','التشغيل من سلكتور على DI1'],['tCC','2C','سلكين'],['tCt','trn','بعد رجوع الكهرباء لازم تشغيل جديد'],['AI3t','0A','الترانسميتر يُخرج تيارًا'],['CrL3',4,'4mA = 0 bar، ويجب أن يكون أكبر من 3mA لكشف قطع السلك'],['CrH3',20,'20mA = 10 bar'],['PIF','AI3','قراية الـ PID من الترانسميتر على AI3'],['PIP1',0,'أقل قيمة للترانسميتر'],['PIP2',10,'أعلى قيمة للترانسميتر'],['PII','YES','الضغط المطلوب من داخل الانفرتر (rPI)'],['rPI',4,'المطلوب 4 bar'],['rPG',1,'كسب تناسبي'],['rIG',1,'كسب تكاملي يزيل الخطأ الثابت'],['PIC','nO','الضغط وطي = السرعة تزيد'],['LSP',25,'أقل سرعة حتى لا تدور المضخة دون ضخ'],['HSP',50,'أعلى سرعة'],['rIn','YES','يُمنع دوران المضخة عكسيًا'],['LFL3','YES','إذا انقطع سلك الترانسميتر: عطل LFF3 بدل الوصول إلى HSP'],['AQ1','rPF','عداد الضغط على AQ1'],['AQ1t','10U','0-10V = 0-10 bar'],['r2','rUn','مصباح التشغيل']],
  io:{di:[0,0,0,0,0,0],vl:50},
  s:['الترانسميتر بسلكين: طرفه + على 24V الخاص بالانفرتر، و − على AI3. يعود التيار من AI3 إلى COM داخل الانفرتر.','سلكتور RUN من 24V لـ DI1، وعداد 0-10V بين AQ1 و COM.','اكتب الباراميترات من Complete settings ← Analog I/O و PID controller. PIF لا يتغير إلا والمحرك متوقف.','المحبس على 50%: حرّك DI1 إلى 1. يصل الانفرتر إلى LSP ثم يزيد الـ PID السرعة حتى يثبت الضغط على 4.00 bar (rPF) في نحو 15 ثانية، ويقرأ المؤشر 4V.','غيّر فتحة المحبس: تتغير السرعة ويعود الضغط إلى 4 bar. من Display ← PID display راقب rPC و rPF و rPO.','اقطع سلك الترانسميتر من «اعمل عطل»: يظهر LFF3 ويتوقف المحرك حرًا بدل رفع الضغط.'],
  next:'حرّك DI1 إلى 1 وانتظر: يثبت الضغط على 4.00 bar ويقرأ مؤشر AQ1 4V.'},
];

const BASE=['tCC','tCt','Cd1','Fr1','JOG','rrS','rIn','PS2','PS4','rSF','EtF','PIF','PII','HSP','LSP','AI1t','AI2t','AI3t','CrL3','LFL1','LFL3','r1','r2','r3','AQ1','AQ1t','AQ2','AQ2t','Stt','PSt'];
function toV(c,v){const p=PM[c];if(p.t==='e'&&typeof v==='string'){const i=p.o.findIndex(o=>o[0]===v);if(i<0)throw new Error('bad option '+c+'='+v);return i;}return v;}
function vCell(c,v){const p=PM[c],x=toV(c,v);return p.t==='e'?'<code>'+p.o[x][0]+'</code><small>'+p.o[x][1]+'</small>':'<code>'+fmtVal(p,x)+'</code>';}
function card(a,i){
 const rows=a.p.map(([c,v,r])=>{const p=PM[c];return '<tr><td class="code">'+c+(p.rl?' <span class="badge s">Stop</span>':'')+'<span class="mp">'+menuPath(p)+'</span></td><td class="v">'+vCell(c,v)+'</td><td>'+r+'</td></tr>';}).join('');
 return '<article class="solcard" id="sol'+(i+1)+'"><h3><span class="n">'+(i+1)+'</span>'+a.t+'</h3><p class="solgoal">'+a.g+'</p>'+
  '<div class="solgrid"><div>'+DRAW[i]()+'<ol class="solsteps">'+a.s.map(x=>'<li>'+x+'</li>').join('')+'</ol></div>'+
  '<div><div class="tablewrap"><table class="solt"><thead><tr><th>الباراميتر ومكانه</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+rows+'</tbody></table></div>'+
  '<div class="solact"><button class="tagc solbtn" data-sol="'+i+'">طبّق في المحاكي</button><span class="solst" id="solst'+i+'" aria-live="polite"></span></div></div></div></article>';
}
$('#solList').innerHTML=SOL.map(card).join('');

let busy=false;
function status(i,t,bad){const e=$('#solst'+i);e.textContent=t;e.classList.toggle('bad',!!bad);}
function apply(i){
 if(busy)return false;const a=SOL[i];busy=true;$$('.solbtn').forEach(b=>b.disabled=true);$$('.solst').forEach(e=>{e.textContent='';e.classList.remove('bad');});
 const src='تمرين محلول '+(i+1);
 if(!S.brk){devAct('brk','click');}
 if(io.est)devAct('est','click');
 if(!S.km)devAct('km','click');
 if(S.st!=='off'){io.di.fill(false);io.spd=0;S.run=false;S.jog=false;updStation();log(src+': أوقفنا المحرك أولًا لأن بعض الباراميترات لا تتغير إلا وهو متوقف');status(i,'بنوقّف المحرك الأول…');}
 else status(i,'…');
 let n=0;
 const tm=setInterval(()=>{
  n++;
  if(ctlOk()&&S.st==='off'){clearInterval(tm);finish(i,src);}
  else if(n>600){clearInterval(tm);busy=false;$$('.solbtn').forEach(b=>b.disabled=false);status(i,'المحرك لم يتوقف. أوقفه يدويًا وحاول مرة أخرى',1);}
 },100);
}
function finish(i,src){
 const a=SOL[i];
 try{
  if(S.fault)clearFault(src);
  if(S.loc)toggleLR();
  if(a.load&&S.load!==a.load){const el=$('#loadSel');el.value=a.load;el.dispatchEvent(new Event('change'));}
  const tgt={};BASE.forEach(c=>tgt[c]=PM[c].d);a.p.forEach(([c,v])=>tgt[c]=toV(c,v));
  const order=BASE.concat(a.p.map(x=>x[0]).filter(c=>!BASE.includes(c)));
  const bad=[];
  order.forEach(c=>{const r=setParam(c,tgt[c],src);if(r==='run'||r==='bad')bad.push(c);});
  /* station */
  const s=a.io;io.di=s.di.map(Boolean);io.spd=(io.di[3]?1:0)+(io.di[4]?2:0);
  if(s.pot!==undefined){io.pot=s.pot;updPot();}
  if(s.v!==undefined){io.v=s.v;updV();}
  if(s.vl!==undefined){S.vl=s.vl;$('#vl').value=s.vl;$('#vlV').textContent=s.vl+'%';loadHint();}
  S.need2w=true;S.run=false;
  updStation();renderParams();renderDetail();if(typeof REFK!=='undefined'&&REFK==='ctl')renderRef();save();
  log('طُبّق التمرين المحلول '+(i+1)+': '+a.t+(bad.length?' — مااتكتبش: '+bad.join(' '):''),bad.length>0);
  status(i,bad.length?'فيه باراميترات مااتكتبتش: '+bad.join(' '):'✓ طُبّق. '+a.next,bad.length>0);
  if(!S.ctrl)status(i,'✓ طُبّق. انتظر حتى يعمل الانفرتر (أُغلق Q1)، ثم: '+a.next);
  /* guided mode: stay on the step, the trainee starts the motor in step c */
  if(!(window.GUI&&GUI.guided))document.querySelector('.bench').scrollIntoView({behavior:'smooth',block:'start'});
 }catch(err){console.error(err);status(i,'حصلت مشكلة: '+err.message,1);}
 busy=false;$$('.solbtn').forEach(b=>b.disabled=false);
 if(window.guideRefresh)guideRefresh();
}
$('#solList').addEventListener('click',e=>{const b=e.target.closest('[data-sol]');if(b)apply(+b.dataset.sol);});
window.SOLAPPLY=apply;
window.SOLX={SOL,DRAW,toV,vCell};
})();
</script>
<script>
/* ---------------- guided simple mode («ابدأ من هنا») ---------------- */
(function(){
const SOL=SOLX.SOL,DRAW=SOLX.DRAW,toV=SOLX.toV,vCell=SOLX.vCell;
const GKEY=SKEY+'-ui';
const GUI=window.GUI={guided:true,ex:-1,step:0,done:{},adv:false,busy:false,fseen:null,pmode:null};
function guiSave(){try{localStorage.setItem(GKEY,JSON.stringify({mode:GUI.guided?'guided':'full',ex:GUI.ex,step:GUI.step,done:GUI.done,pmode:GUI.pmode}));}catch(_){}}
function guiLoad(){try{const o=JSON.parse(localStorage.getItem(GKEY)||'null');if(!o)return;GUI.guided=o.mode!=='full';GUI.ex=Number.isInteger(o.ex)&&SOL[o.ex]?o.ex:-1;GUI.step=[0,1,2,3].includes(o.step)?o.step:0;GUI.done=o.done&&typeof o.done==='object'?o.done:{};GUI.pmode=['hand','auto'].includes(o.pmode)?o.pmode:null;}catch(_){}}
const GICO={
 hmi:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="6" width="50" height="32" rx="4"/><rect x="10" y="11" width="38" height="14" rx="2"/><circle cx="18" cy="32" r="3" fill="#26a356" stroke="none"/><circle cx="40" cy="32" r="3" fill="#d62a33" stroke="none"/><circle cx="72" cy="22" r="13"/><circle cx="72" cy="22" r="5"/><path d="M72 5v4M72 35v4M55 22h4M85 22h4"/></svg>',
 sel:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="16" cy="22" r="11"/><path d="M16 22l6-8"/><circle cx="44" cy="22" r="11"/><path d="M44 22l-6-8"/><path d="M62 30h4l3-10 3 10 3-10 3 10 3-10 3 10h4"/><path d="M76 8v8"/><path d="M72 16l4-4 4 4"/></svg>',
 pb:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><circle cx="18" cy="22" r="12"/><circle cx="18" cy="22" r="6" fill="#26a356" stroke="none"/><circle cx="48" cy="22" r="12"/><circle cx="48" cy="22" r="7" fill="#d62a33" stroke="none"/><circle cx="76" cy="22" r="11"/><path d="M76 22l6-8"/></svg>',
 pos:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="30" cy="24" r="14"/><path d="M30 24l9-10"/><path d="M14 8l4 3M30 4v5M46 8l-4 3M54 18l-5 2"/><path d="M62 34h26M62 26h20M62 18h14M62 10h8" stroke-width="3"/></svg>',
 plc:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><rect x="4" y="8" width="34" height="28" rx="3"/><path d="M10 20h22M10 27h14"/><path d="M38 22h14"/><path d="M52 10v24l16-12z" fill="currentColor" stroke="none"/><circle cx="80" cy="14" r="6" fill="#26a356" stroke="none"/><circle cx="80" cy="32" r="6" fill="#d62a33" stroke="none"/></svg>',
 pid:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="20" cy="24" r="15"/><path d="M20 24l8-9"/><path d="M8 30l3-2M32 30l-3-2M20 9v3"/><path d="M42 34h46" stroke-dasharray="3 3"/><path d="M42 36c8-18 14-24 22-14s12 6 24 12"/></svg>'};
/* per exercise: goal, icon, wiring-step count, run-steps start, what to press, live check, suggested fault */
const GD=[
 {goal:'شغّل المضخة من زر RUN على الشاشة، والسرعة من الـ Jog dial.',ico:'hmi',wn:2,rn:4,
  do:'اضغط زر <b>RUN</b> الأخضر على شاشة الانفرتر: يتسارع المحرك إلى 35 Hz في نحو 7 ثوانٍ. أدر الـ Jog dial لتغيير السرعة.',
  ok:()=>S.st==='run'&&S.src==='LCC'&&!S.loc&&Math.abs(S.fOut)>25,
  flt:{inj:'dip',t:'اصنع «انقطاع كهرباء لحظي» والمحرك يعمل: ينخفض الـ DC bus ويظهر USF، ويتوقف المحرك. عند عودة الكهرباء يُمسح العطل تلقائيًا، ثم اضغط RUN مرة أخرى.',fix:'يُمسح USF تلقائيًا عند عودة الكهرباء'}},
 {goal:'سلكتور أمامي وسلكتور عكسي على الأطراف، والسرعة من بوتنشيوميتر.',ico:'sel',wn:2,rn:3,
  do:'في لوحة التشغيل: حرّك سلكتور <b>DI1</b> إلى 1. البوتنشيوميتر جاهز على 60%، فيصل المحرك إلى نحو 30 Hz أمامي.',
  ok:()=>S.st==='run'&&P.Cd1===0&&S.src==='AI1'&&io.di[0]&&Math.abs(S.fOut)>20,
  flt:{inj:'phase',t:'اصنع «فاز L3 مقطوع» والمحرك يعمل تحت الحمل: بعد ثانية يفصل الانفرتر بعطل PHF ويضيء مصباح ⚠.',fix:'أعد الفاز (الزر نفسه)، وامسح العطل بزر DI3 (rSF) أو STOP/RESET على الشاشة'}},
 {goal:'زر START نبضة وزرار STOP (NC) وزرار REV على الأطراف (3-Wire).',ico:'pb',wn:2,rn:3,
  do:'سلكتور <b>DI1</b> على 1 (زر STOP غير مضغوط). حرّك سلكتور <b>DI2</b> إلى 1 ثم أعده إلى 0: هذه نبضة START، فيثبّت الانفرتر التشغيل ذاتيًا على 35 Hz.',
  ok:()=>S.st==='run'&&P.tCC===1&&S.src==='AI1'&&Math.abs(S.fOut)>25,
  flt:{inj:'uopen',t:'اصنع «فاز U للمحرك مقطوع» والمحرك يعمل: يفصل الانفرتر بعطل OPF1 خلال نصف ثانية.',fix:'أعد توصيل الفاز (الزر نفسه)، وامسح العطل بـ STOP/RESET على الشاشة أو زر DI3'}},
 {goal:'4 سرعات جاهزة من سلكتور على DI4 و DI5، وزرار JOG.',ico:'pos',wn:2,rn:3,
  do:'حرّك سلكتور <b>DI1</b> إلى 1 (10 Hz من البوتنشيوميتر)، ثم اضغط سلكتور <b>السرعات الثابتة</b> 3 مرات حتى الوضع 3: يثبت المحرك على 45 Hz.',
  ok:()=>S.st==='run'&&S.code===3&&Math.abs(S.fOut)>40,
  flt:{inj:'short',t:'اصنع «قصر بين U و V» والمحرك يعمل: يفصل الانفرتر بعطل SCF1 فورًا.',fix:'أزل القصر (الزر نفسه)، وامسح العطل بـ STOP/RESET على الشاشة أو زر DI3'}},
 {goal:'يشغّل الـ PLC ويحدد السرعة 0-10V، مع مصباحين على الريليهات.',ico:'plc',wn:3,rn:3,
  do:'حرّك سلكتور <b>DI1</b> إلى 1 (هذا خرج الـ PLC). مقبض 0-10V جاهز على 8V، فيصل المحرك إلى 42 Hz ويضيء المصباح R2 الأخضر.',
  ok:()=>S.st==='run'&&S.src==='AI2'&&Math.abs(S.fOut)>35,
  flt:{inj:'gnd',t:'اصنع «تسريب أرضي على الكابل» والمحرك يعمل: SCF3 فورًا، يضيء المصباح R1 الأحمر وينطفئ R2.',fix:'أصلح الكابل (الزر نفسه)، وامسح العطل بنبضة على DI3 (كما يفعل الـ PLC) أو STOP/RESET'}},
 {goal:'مضخة تثبّت الضغط على 4 bar بالـ PID وترانسميتر 4-20mA.',ico:'pid',wn:2,rn:3,
  do:'حرّك سلكتور <b>DI1</b> إلى 1 وانتظر نحو 15 ثانية: يزيد الـ PID السرعة حتى يثبت الضغط على 4.00 bar.',
  ok:()=>S.st==='run'&&S.pid.on&&Math.abs(S.pr-P.rPI)<.3,
  flt:{inj:'tx',t:'اقطع «سلك الترانسميتر (AI3)» والمضخة تعمل: يظهر LFF3 ويتوقف المحرك بدل رفع الضغط بلا داعٍ.',fix:'أعد توصيل السلك (الزر نفسه)، وامسح العطل بـ STOP/RESET على الشاشة أو زر DI3'}}];
const GSTEPS=['التوصيل','الباراميترات','التشغيل','جرّب عطل'];
const gParamsOk=i=>SOL[i].p.every(([c,v])=>P[c]===toV(c,v));
const SOLLEG='<div class="solleg"><span><i style="background:var(--wp)"></i>باور L / U V W</span><span><i style="background:var(--w24)"></i>+24V و 10V</span><span><i style="background:var(--w0)"></i>COM / 0V</span><span><i style="background:var(--wa)"></i>إشارة أنالوج</span><span><i style="background:var(--wr)"></i>دواير الريليهات</span></div>';
/* the real faceplate (keypad + screen) is moved into step (b) when the trainee enters the parameters by hand, and put back after */
const FACE=(()=>{const el=document.querySelector('.bench .device');return el?{el,parent:el.parentNode,next:el.nextSibling}:null;})();
function faceShow(){const box=$('#gFace');if(FACE&&box&&FACE.el.parentNode!==box)box.appendChild(FACE.el);}
function faceRestore(){if(FACE&&FACE.el.parentNode!==FACE.parent)FACE.parent.insertBefore(FACE.el,FACE.next);}
const GHOW='<div class="g-how" id="gHow"><h4>طريقة الدخول على الشاشة</h4><ol>'+
 '<li>من الشاشة الرئيسية اضغط <b>OK</b>: تُفتح <b>Main menu</b>.</li>'+
 '<li><span class="kk">▲ ▼</span> (أو أدر العجلة) حتى <b>Complete settings</b> ثم <b>OK</b>، ثم ▲ ▼ إلى المجموعة (مكتوبة تحت كل باراميتر في الجدول) و <b>OK</b>. باراميترات Simply start تجدها أيضًا في أول بند في القائمة.</li>'+
 '<li>▲ ▼ حتى الباراميتر و <b>OK</b> يفتحه، ▲ ▼ تغيّر القيمة، و <b>OK</b> يحفظ. في الرقم متعدد الخانات: <span class="kk">◀ ▶</span> (أو F2 F3) تنقل الخانة المعدّلة، واضغط مطولًا على ▲ أو ▼ للإسراع.</li>'+
 '</ol><p class="g-note" style="margin-top:6px"><b>ESC</b> يرجع خطوة، <b>🏠</b> يعود إلى الشاشة الرئيسية، <b>F1</b> يبدّل بين اسم الباراميتر وكوده. ما عليه <span class="badge s">Stop</span> لا يتغير إلا والمحرك متوقف. عند ضبط القيمة يصبح الصف أخضر تلقائيًا.</p></div>';
function gSetPmode(m){GUI.pmode=m;guiSave();gApplyPmode();}
function gApplyPmode(){
 if(GUI.step!==1||GUI.ex<0)return;const m=GUI.pmode,hand=m==='hand';
 $('#gHandBtn').setAttribute('aria-pressed',hand);$('#gAutoBtn').setAttribute('aria-pressed',m==='auto');
 $('#gHandBox').hidden=!hand;$('#gAutoBox').hidden=m!=='auto';$('#gHand').classList.toggle('on',hand);
 if(hand){faceShow();const pw=$('#gPwr');
  if(!S.brk){devAct('brk','click');pw.textContent='كان المفتاح الرئيسي Q1 مفتوحًا، فأغلقناه لتعمل الشاشة (انتظر ثانيتين حتى تعمل).';pw.hidden=false;}
  else pw.hidden=true;}
 else faceRestore();
 guideTick(true);
}
function setMode(g){GUI.guided=!!g;document.body.classList.toggle('guided',GUI.guided);$('#guide').hidden=!GUI.guided;$('#advBar').hidden=!GUI.guided;
 const b=$('#modeBtn');b.textContent=GUI.guided?'الوضع الكامل':'الوضع المبسّط';b.setAttribute('aria-pressed',!GUI.guided);
 if(GUI.guided)guideRender();else{faceRestore();document.body.removeAttribute('data-g');}guiSave();}
function gCards(){
 $('#gCards').innerHTML=SOL.map((a,i)=>'<button type="button" class="g-card'+(GUI.done[i]?' done':'')+'" data-ex="'+i+'"><span class="n">'+(GUI.done[i]?'✓':i+1)+'</span><span class="t">'+a.t+'</span><span class="g">'+GD[i].goal+'</span><span class="ico">'+GICO[GD[i].ico]+'<span>'+a.p.length+' باراميتر · ▶ شاهده يعمل</span></span></button>').join('');
}
function guideRender(){
 if(!GUI.guided)return;faceRestore();$('#gNext').disabled=false;
 const run=GUI.ex>=0;$('#gStart').hidden=run;$('#gRun').hidden=!run;
 if(!run){document.body.setAttribute('data-g','start');gCards();return;}
 const i=GUI.ex,a=SOL[i],g=GD[i],st=GUI.step;document.body.setAttribute('data-g','abcd'[st]);
 $('#gProg').innerHTML=GSTEPS.map((_,k)=>'<span class="'+(k<st?'ok':k===st?'on':'')+'"></span>').join('')+'<b>'+(st+1)+'/4</b>';
 $('#gTitle').textContent=(i+1)+'. '+a.t;
 let h='<div class="g-steps">'+GSTEPS.map((n,k)=>'<span class="'+(k===st?'on':'')+'">'+(k+1)+' '+n+'</span>').join('')+'</div>';
 if(st===0){
  h+='<p class="g-lead">'+a.g+'</p><figure class="g-fig">'+DRAW[i]()+SOLLEG+'</figure><div class="g-terms" id="gTerms"></div><ol class="g-list">'+a.s.slice(0,g.wn).map(x=>'<li>'+x+'</li>').join('')+'</ol>';
 }else if(st===1){
  const M=a.p.length;
  h+='<p class="g-lead">هذه الباراميترات التي يحتاجها التمرين. أدخلها يدويًا من شاشة الانفرتر لتعتاد يدك، أو اترك الزر يكتبها تلقائيًا.</p>'+
   '<div class="g-choice" role="group" aria-label="طريقة ضبط الباراميترات"><button type="button" class="btn big" id="gHandBtn" aria-pressed="false">أدخلها يدويًا من الكيباد<span class="rec">مُستحسن</span></button><button type="button" class="btn big" id="gAutoBtn" aria-pressed="false">اضبطها تلقائيًا</button></div>'+
   '<div id="gHandBox" hidden><div class="g-body">'+GHOW+'<p class="g-note" id="gPwr" hidden></p></div></div>'+
   '<div id="gHandLive" hidden class="g-body"><div class="g-cnt" id="gCntBox"><b id="gCnt">0 من '+M+'</b> مضبوطة</div><div id="gRunLock" class="g-warn" hidden>أوقف المحرك أولًا: الباراميترات المعلّمة بـ Stop لا تتغير والمحرك يعمل.</div><div id="gAllOk" class="g-allok" hidden>كل شيء مضبوط، التالي ←</div></div>'+
   '<div class="g-hand" id="gHand"><div id="gFace"></div>'+
   '<div class="tablewrap"><table class="solt g-tbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.p.map(([c,v,why])=>{const p=PM[c];return '<tr data-pc="'+c+'"><td class="code">'+c+(p.rl?' <span class="badge s">Stop</span>':'')+'<span class="mp">'+p.ar+'</span><span class="mp gpath">في قائمة: '+menuPath(p)+'</span></td><td class="v">'+vCell(c,v)+' <span class="okc" data-ok="'+c+'"></span><span class="curv" data-cur="'+c+'" hidden></span></td><td>'+why+'</td></tr>';}).join('')+'</tbody></table></div></div>'+
   '<div id="gAutoBox" hidden><div class="row"><button type="button" class="btn big pri" id="gApply">اضبط هذه الباراميترات<span class="tagc">تحكم</span></button><div class="g-check" id="gChkP"><i>✓</i><span>كل الباراميترات مكتوبة في الانفرتر<span class="sub">يوقف الزر المحرك أولًا إذا كان يعمل، ويضبط الحمل ولوحة التشغيل كما في التمرين.</span></span></div></div></div>';
 }else if(st===2){
  h+='<p class="g-lead">'+g.do+'</p><div id="gWarnP" class="g-warn" hidden>لم تُكتب الباراميترات بعد. ارجع إلى الخطوة 2 واضغط «اضبط هذه الباراميترات».</div>'+
   '<div class="g-check" id="gChkR"><i>✓</i><span>المحرك يعمل كما يطلب التمرين<span class="sub">'+a.next+'</span></span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>تردد الخرج <b id="gHz">0.0 Hz</b></span><span>التيار <b id="gA">0.0 A</b></span><span>المرجع <b id="gSrc">—</b></span><span>الضغط <b id="gPr">0.00 bar</b></span></div>'+
   '<p class="g-note"><span class="tagc">تحكم</span> الشاشة ولوحة التشغيل في الأسفل <span class="tagv">بيان</span> الشاشة والمصابيح والمحرك والمضخة</p>'+
   (a.s.length>g.rn?'<details><summary style="cursor:pointer;font-weight:600">باقي خطوات التمرين</summary><ol class="g-list" style="margin-top:8px">'+a.s.slice(g.rn).map(x=>'<li>'+x+'</li>').join('')+'</ol></details>':'');
 }else{
  h+='<p class="g-lead">خطوة اختيارية: '+g.flt.t+'</p><div class="row"><button type="button" class="btn big" id="gFault">جرّب العطل</button></div>'+
   '<div class="g-check" id="gChkF1"><i>✓</i><span>ظهر العطل على الشاشة وأضاء مصباح ⚠<span class="sub" id="gFcode"></span></span></div>'+
   '<div class="g-check" id="gChkF2"><i>✓</i><span>أُصلح ومُسح<span class="sub">'+g.flt.fix+'</span></span></div>'+
   '<p class="g-note">في لوحة «الحمل والكهرباء والأعطال» بالأسفل أعطال أخرى تجرّبها. عندما تنتهي اضغط «أنهيت التمرين».</p>';
 }
 $('#gBody').innerHTML=h;
 if(st===0)gHighlight();if(st===1)gApplyPmode();
 $('#gPrev').disabled=st===0;$('#gNext').textContent=st===3?'خلصت التمرين ✓':'التالي';
 GUI.fseen=null;GUI.busy=false;
 guideTick(true);window.scrollTo({top:0,behavior:'smooth'});
}
function gHighlight(){
 const svg=$('#gBody .sdg');if(!svg)return;const names=[];
 $$('#gBody .sdg rect.tm').forEach(r=>{const t=r.nextElementSibling;if(!t||t.tagName!=='text'||t.getAttribute('class'))return;
  const x=+r.getAttribute('x'),y=+r.getAttribute('y'),hl=document.createElementNS('http://www.w3.org/2000/svg','rect');
  hl.setAttribute('x',x-8);hl.setAttribute('y',y-14);hl.setAttribute('width',24);hl.setAttribute('height',36);hl.setAttribute('rx',4);hl.setAttribute('class','hlr');svg.insertBefore(hl,r);
  if(!names.includes(t.textContent))names.push(t.textContent);});
 $('#gTerms').innerHTML=names.length?'<span>الأطراف التي ستستخدمها:</span>'+names.map(n=>'<span class="tc">'+n+'</span>').join(''):'';
}
let gLast='';
function guideTick(force){
 if(!GUI.guided||GUI.ex<0)return;
 const i=GUI.ex,st=GUI.step,g=GD[i];
 if(st===1){const ok=gParamsOk(i),hand=GUI.pmode==='hand';let n=0,lock=false;
  SOL[i].p.forEach(([c,v])=>{const p=PM[c],t=toV(c,v),m=P[c]===t;if(m)n++;else if(p.rl&&S.st!=='off')lock=true;
   const e=$('[data-ok="'+c+'"]');if(e){const s=m?'✓':'';if(e.textContent!==s)e.textContent=s;}
   const tr=$('tr[data-pc="'+c+'"]');if(tr)tr.classList.toggle('ok',m);
   const cv=$('[data-cur="'+c+'"]');if(cv){const show=!!GUI.pmode&&!m&&P[c]!==p.d;cv.hidden=!show;if(show){const tx='الآن: '+fmtCode(p,P[c]);if(cv.textContent!==tx)cv.textContent=tx;}}});
  $('#gChkP').classList.toggle('ok',ok);
  const b=$('#gApply');if(b&&b.disabled!==GUI.busy){b.disabled=GUI.busy;}
  $('#gHandLive').hidden=!GUI.pmode;
  if(GUI.pmode){const M=SOL[i].p.length,ct=n+' من '+M,ce=$('#gCnt');if(ce.textContent!==ct)ce.textContent=ct;$('#gCntBox').classList.toggle('all',ok);$('#gRunLock').hidden=!lock;$('#gAllOk').hidden=!ok;}
  $('#gNext').disabled=hand&&!ok;}
 else if(st===2){
  let ok=false;try{ok=!!g.ok();}catch(_){}
  $('#gChkR').classList.toggle('ok',ok);$('#gWarnP').hidden=gParamsOk(i)||S.st!=='off';
  const stt=STAR[stCode()]+(S.fault?' '+S.fault:''),src=S.ctrl?(S.loc?'LCC':S.src)+' · '+S.ch:'—';
  const k=stt+'|'+S.fOut.toFixed(1)+'|'+S.I.toFixed(1)+'|'+src+'|'+S.pr.toFixed(2);
  if(force||k!==gLast){gLast=k;$('#gSt').textContent=stt;$('#gHz').textContent=Math.abs(S.fOut).toFixed(1)+' Hz';$('#gA').textContent=S.I.toFixed(1)+' A';$('#gSrc').textContent=src;$('#gPr').textContent=S.pr.toFixed(2)+' bar';}
 }else if(st===3){
  if(S.fault){GUI.fseen=S.fault;const t=S.fault+' '+FL[S.fault][0]+' — الحل: '+FL[S.fault][2];const e=$('#gFcode');if(e.textContent!==t)e.textContent=t;}
  $('#gChkF1').classList.toggle('ok',!!GUI.fseen);
  const act=!!S.inj[g.flt.inj];
  const fb=$('#gFault'),lb=(act?'صلّح العطل':'جرّب العطل')+'<span class="tagc">تحكم</span>';if(fb&&fb.innerHTML!==lb)fb.innerHTML=lb;
  $('#gChkF2').classList.toggle('ok',!!GUI.fseen&&!S.fault&&!act);
 }
}
window.guideTick=guideTick;
window.guideRefresh=function(){GUI.busy=false;if(GUI.guided&&GUI.ex>=0)guideTick(true);};
$('#gCards').addEventListener('click',e=>{const b=e.target.closest('[data-ex]');if(!b)return;GUI.ex=+b.dataset.ex;GUI.step=0;guiSave();guideRender();});
$('#gBack').addEventListener('click',()=>{GUI.ex=-1;GUI.step=0;guiSave();guideRender();});
$('#gPrev').addEventListener('click',()=>{if(GUI.step>0){GUI.step--;guiSave();guideRender();}});
$('#gNext').addEventListener('click',()=>{if(GUI.step<3){GUI.step++;}else{GUI.done[GUI.ex]=true;log('خلصت التمرين المحلول '+(GUI.ex+1)+': '+SOL[GUI.ex].t);GUI.ex=-1;GUI.step=0;}guiSave();guideRender();});
$('#gBody').addEventListener('click',e=>{
 if(e.target.closest('#gApply')){GUI.busy=true;$('#gApply').disabled=true;if(SOLAPPLY(GUI.ex)===false){GUI.busy=false;$('#gApply').disabled=false;}return;}
 if(e.target.closest('#gFault')){const b=$('[data-inj="'+GD[GUI.ex].flt.inj+'"]');if(b)b.click();guideTick(true);return;}
 if(e.target.closest('#gHandBtn'))gSetPmode('hand');else if(e.target.closest('#gAutoBtn'))gSetPmode('auto');
});
$('#modeBtn').addEventListener('click',()=>setMode(!GUI.guided));
$('#advBtn').addEventListener('click',e=>{GUI.adv=!GUI.adv;document.body.classList.toggle('adv',GUI.adv);e.currentTarget.setAttribute('aria-expanded',GUI.adv);e.currentTarget.textContent=GUI.adv?'إخفاء المتقدم ▴':'عرض المتقدم ▾';});
guiLoad();setMode(GUI.guided);
})();
</script>
<!--simtour:start-->
<style id="simtourCss">
/* simtour: in-page animated demos (shared) */
/* stage: one page per exercise */
body.st-staged #gStart{display:none!important}
body.st-staged .bench{display:grid!important;position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
body.st-staged #gRun{position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
#stRoot.st-inline .st-shield,#stRoot.st-inline .st-spot,#stRoot.st-inline .st-dimall,#stRoot.st-inline .st-cap,#stRoot.st-inline .st-bar{display:none!important}
.st-stage .st-sbar{display:flex;gap:8px;flex-wrap:wrap}
.st-stitle{margin:10px 0 8px}
.st-sbox{position:relative;display:grid;gap:10px;padding:12px;border-radius:14px;background:var(--bg,#f4f5f6);border:1px solid var(--line,rgba(0,0,0,.14))}
.st-scap{margin:0;min-height:3.1em;display:flex;align-items:center;padding:8px 12px;border-radius:10px;background:#1c2430;color:#fff;font-weight:600;font-size:1.02rem;line-height:1.5;transition:background .3s}
.st-scap b{color:#ffd28a}.st-scap.ok{background:#17703f}.st-scap.ok b{color:#c8ffd9}
.st-sbox.flt .st-scap:not(.ok){background:#a3261d}
.st-scap.in{animation:stIn .35s ease}@keyframes stIn{from{opacity:.2;transform:translateY(4px)}}
.st-stop{display:grid;grid-template-columns:minmax(0,1.4fr) minmax(0,1fr);gap:10px;align-items:center}
.st-stop>div:only-child{grid-column:1/-1}
.st-sface{min-width:0;overflow:hidden}.st-sface>.device{display:block;margin:0}
.st-smot{min-width:0}.st-smot .mview{max-width:100%}
.st-sctl{padding:10px;grid-template-columns:repeat(auto-fit,minmax(84px,1fr))}
.st-sctl[hidden]{display:none}
.st-sfig{margin:0;max-width:none}
.st-sfig svg{width:100%;height:auto}
.st-sfig .st-w{opacity:.45;transition:opacity .3s}
.st-sbox.run .st-sfig .st-w{opacity:1;stroke-dasharray:8 5;animation:stFlow .6s linear infinite}
@keyframes stFlow{to{stroke-dashoffset:-13}}
.st-svb{display:flex;flex-wrap:wrap;align-items:center;gap:8px}.st-svb .btn{min-height:44px}.st-svb [hidden]{display:none}
.st-sprog{flex:1 1 80px;height:6px;border-radius:3px;background:var(--line,rgba(0,0,0,.14));overflow:hidden;min-width:60px}
.st-sprog i{display:block;height:100%;width:0;background:var(--accent,#b85f00);transition:width .5s}
@media (min-width:900px){.st-sbox{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}.st-scap,.st-svb,.st-sctl{grid-column:1/-1}.st-stop{grid-column:1}.st-sfig{grid-column:2;grid-row:2/4}}
@media (prefers-reduced-motion:reduce){.st-sbox.run .st-sfig .st-w{animation:none}.st-scap.in{animation:none}}
.st-sread{display:flex;flex-wrap:wrap;justify-content:center;gap:2px 10px;font:600 12px var(--font-mono,monospace);color:var(--muted,#5b6670)}.st-sread b{font-size:15px;color:var(--ink,#1b1f24);font-variant-numeric:tabular-nums}
.st-smot{display:grid;gap:6px;justify-items:center}
body.st-staged.st-try #gRun,body.st-staged.st-try .bench{position:static!important;opacity:1;clip-path:none;z-index:auto;pointer-events:auto;width:auto;max-height:none;overflow:visible}
body.st-staged.st-try #gRun{margin-top:12px}
body.st-try #gRun .g-bar,body.st-try #gTitle,body.st-try #gRun .g-nav,body.st-try #gBody .g-steps,body.st-try #gBody .g-lead,body.st-try #gRun .st-pvrow,body.st-try #gRun .g-prog{display:none!important}

:root{--st-bg:#ffffff;--st-ink:#1b1f24;--st-mut:#5b6670;--st-acc:var(--accent,#b85f00);--st-line:rgba(0,0,0,.14);--st-dim:rgba(12,16,20,.48);--st-bar:#1d252b;--st-bar-ink:#f2f5f7}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}}
:root[data-theme="dark"]{--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}
.st-tbtn{white-space:nowrap}
.st-tbtn .st-pl,.st-pv .st-pl{display:inline-block;width:0;height:0;border-style:solid;border-width:.36em 0 .36em .6em;border-color:transparent transparent transparent currentColor;margin-inline-end:.4em;vertical-align:.02em;transform:scaleX(-1)}
.st-pvrow{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin:2px 0 10px}
.st-pv{min-height:44px;font-weight:700;border:1.5px solid var(--st-acc)!important;color:var(--st-acc)!important;background:transparent}
.st-pvrow small{color:var(--muted,#6b7780);font-size:.82rem}
#stRoot{position:fixed;inset:0;z-index:2147483000;pointer-events:none;font-family:var(--font-body,system-ui,sans-serif);direction:rtl}
#stRoot[hidden]{display:none!important}
.st-shield{position:fixed;inset:0;pointer-events:auto;background:transparent;touch-action:pan-y}
.st-dimall{position:fixed;inset:0;background:var(--st-dim);transition:opacity .25s}
.st-spot{position:fixed;left:0;top:0;width:0;height:0;border-radius:12px;box-shadow:0 0 0 3px var(--st-acc),0 0 0 200vmax var(--st-dim);transition:left .35s ease,top .35s ease,width .35s ease,height .35s ease,opacity .2s;pointer-events:none}
.st-spot.off{opacity:0}
.st-finger{position:fixed;left:-80px;top:-80px;width:46px;height:46px;margin:-6px 0 0 -14px;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 5px rgba(0,0,0,.35));pointer-events:none;opacity:0}
.st-finger.on{opacity:1}
.st-finger.press{transform:scale(.86);transition-property:left,top,transform}
.st-rip{position:fixed;width:16px;height:16px;margin:-8px 0 0 -8px;border-radius:50%;border:3px solid var(--st-acc);background:color-mix(in srgb,var(--st-acc) 30%,transparent);animation:stRip .6s ease-out forwards;pointer-events:none}
@keyframes stRip{from{transform:scale(.4);opacity:1}to{transform:scale(3.6);opacity:0}}
.st-cap{position:fixed;left:16px;top:16px;width:min(420px,calc(100vw - 32px));background:var(--st-bg);color:var(--st-ink);border:1px solid var(--st-line);border-radius:14px;padding:12px 14px 12px;box-shadow:0 10px 30px rgba(0,0,0,.28);font-size:1rem;line-height:1.65;transition:left .3s ease,top .3s ease,opacity .2s;pointer-events:auto}
.st-cap .st-k{display:block;font-size:.78rem;color:var(--st-mut);margin-bottom:2px;font-weight:600}
.st-cap b{color:var(--st-acc)}
.st-cap code,.st-cap kbd{font-family:var(--font-mono,ui-monospace,monospace);font-size:.9em;background:color-mix(in srgb,var(--st-acc) 14%,transparent);padding:0 .3em;border-radius:4px}
.st-live{display:flex;flex-wrap:wrap;gap:6px;margin-top:8px}
.st-live:empty{display:none}
.st-live span{font-family:var(--font-mono,ui-monospace,monospace);font-size:.86rem;border:1px solid var(--st-line);border-radius:999px;padding:1px 9px;direction:ltr;unicode-bidi:isolate}
.st-bar{position:fixed;left:50%;bottom:max(10px,env(safe-area-inset-bottom));transform:translateX(-50%);display:flex;align-items:center;gap:6px;flex-wrap:wrap;justify-content:center;background:var(--st-bar);color:var(--st-bar-ink);border-radius:16px;padding:6px 8px;box-shadow:0 8px 26px rgba(0,0,0,.35);pointer-events:auto;max-width:calc(100vw - 20px)}
.st-bar button{min-width:44px;min-height:44px;border:0;border-radius:11px;background:rgba(255,255,255,.1);color:inherit;font:inherit;font-weight:700;font-size:.95rem;cursor:pointer;padding:0 10px}
.st-bar button:hover{background:rgba(255,255,255,.2)}
.st-bar button:focus-visible{outline:2px solid var(--st-acc);outline-offset:2px}
.st-bar .st-go{background:var(--st-acc);color:#fff}
.st-bar .st-n{font-family:var(--font-mono,ui-monospace,monospace);font-size:.82rem;opacity:.8;padding:0 4px;direction:ltr}
.st-bar label{display:flex;align-items:center;gap:6px;font-size:.85rem;min-height:44px;padding:0 6px;cursor:pointer}
.st-bar label input{width:18px;height:18px;accent-color:var(--st-acc)}
.st-bar label[hidden]{display:none}
.st-ttl{font-size:.82rem;font-weight:700;padding:0 6px;opacity:.9;max-width:38vw;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
@media (max-width:520px){.st-ttl{display:none}.st-bar{gap:4px;padding:5px}.st-bar button{padding:0 8px;font-size:.9rem}}
@media (prefers-reduced-motion: reduce){.st-spot,.st-finger,.st-cap,.st-dimall{transition:none!important}.st-rip{animation-duration:.01s}}
</style>
<script>
/* simtour family: hand-built drive simulators with the same guided mode (S, io, GUI, #gFault …) */
window.SIMTOUR_OLD=function(o){
 const T=Object.assign({wait:'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…',trip:'النتيجة: يفصل الانفرتر ليحمي نفسه والمحرك…',stop:'يتوقف المحرك لأن الخرج انقطع.',clr:'مُسح العطل وعاد الانفرتر جاهزًا',fdisp:'يظهر العطل على الشاشة بكوده، ويتوقف المحرك. ابحث عن هذا الكود في جدول الأعطال.'},o.txt||{});
 const chk=id=>()=>{const e=document.querySelector(id);return !!(e&&e.classList.contains('ok'));};
 const MV=o.motor||(()=>{const m=document.querySelector('.mview');return m&&(m.closest('.panel')||m);});
 const live=o.live||(()=>[Math.abs(S.fOut).toFixed(1)+' Hz',Math.round(Math.abs(S.wm)*60/(2*Math.PI))+' rpm',S.I.toFixed(2)+' A']);
 const fcodeTxt=()=>{const e=document.querySelector('#gFcode');return e?e.textContent.trim():'';};
 const waitOk=(cap,ms)=>['until',chk('#gChkR'),ms||40000,cap||T.wait,'gChkR'];
 const say=(c,ms)=>['say',c,ms||0];
 const flt=(X)=>{X=X||{};return [
  ['js',A=>{const l=document.querySelector('#gBody .g-lead');A.say((l?l.innerHTML.replace(/^خطوة اختيارية:\s*/,''):''));}],
  ['wait',3600]].concat(X.pre||[],[
  ['tap','#gFault','السبب: نُحدث هذا العطل.'],
 ],X.after||[],[
  ['until',chk('#gChkF1'),X.ms||25000,X.waitCap||T.trip,'F1'],
  ['js',A=>{const c=fcodeTxt();A.say('العطل ظهر على الشاشة'+(c?': <b>'+c.replace(/</g,'&lt;')+'</b>':'')+'. '+T.stop);}],
  ['look',o.disp],['wait',3500],
  ['tap','#gFault','الحل: نشيل سبب العطل الأول.'],
  ['wait',600]],X.fix||[],o.preReset||[],X.reset||o.reset,[
  ['until',chk('#gChkF2'),X.ms2||25000,'النتيجة: '+T.clr+' ✓','F2'],
  ['look',MV]]);};
 const EX=(o.ex||[]).map(x=>x===false?false:{goal:x.goal,run:[['look',MV]].concat(x.run||[]),flt:x.flt===false?false:flt(x.flt),prep:x.prep,prep2:x.prep2,end:x.end});
 const sel=(s,d)=>s||d;
 window.SIMTOUR_CFG={
  dbg:o.dbg||(()=>{try{return JSON.stringify({st:S.st,f:S.fault,fo:+S.fOut.toFixed(1),I:+S.I.toFixed(1),inj:Object.keys(S.inj||{}).filter(k=>S.inj[k]).join(',')});}catch(e){return '';}}),lab:o.lab,name:o.name,tourEx:o.tourEx||0,machine:o.machine||'المحرك',motor:MV,disp:o.disp,live,auto:o.auto,paramsOk:o.paramsOk,
  snap:o.snap,refresh:o.refresh,keepDom:o.keepDom,begin:o.begin,afterRestore:o.afterRestore,
  ex:EX,wire:o.wire,
  params:(o.params||[
   {t:sel(o.hand,'#gBody #gByHand, #gBody #gHand, #gBody #gHandBtn'),tap:1,cap:'الخطوة 2 الباراميترات: اختر «أدخلها بيدك من الكيباد» لتتعوّد يدك، أو «تلقائي» إذا كنت مستعجلًا.'},
   {t:sel(o.how,'#gBody .g-howto, #gBody .g-how'),cap:'هنا مكتوب طريق الوصول لأي باراميتر على كيباد الـ '+o.short+' خطوة بخطوة.',opt:1},
   {t:'#gBody table',cap:'وهذا جدول التمرين: رقم الباراميتر، والقيمة المطلوبة، والسبب. وما لم يُضبط بعد مكتوب بجواره قيمته الحالية.',opt:1}
  ]).concat(o.dispCap===false?[]:[{t:o.disp,cap:o.dispCap||'الشاشة: تعرض التردد والحالة، وعند دخول القوائم تعرض أرقام الباراميترات وقيمها، وإذا حدث عطل تكتب كوده.'}]),
  keys:o.keys,
  edit:o.edit?[['js',()=>{if(o.home)o.home();}],['until',()=>o.ready?o.ready():true,12000,'لحظة حتى تعمل الشاشة…']].concat(o.edit,o.editV!=null?[['until',()=>Math.abs((o.editGet?o.editGet():P[o.editP])-o.editV)<1e-6,4000,null,'edit-value']]:[]):null,
  editOk:o.editP?(()=>{const q=o.editP.replace(/"/g,'');const r=document.querySelector(['data-pc','data-prow','data-p','data-row'].map(x=>'#gBody tr['+x+'="'+q+'"], #gBody ['+x+'="'+q+'"]').join(','));return r&&(r.closest('tr')||r);}):null,
  run:(o.run||[
   {cap:'نترك المحاكي يكمل باقي الباراميترات تلقائيًا، وننتقل إلى خطوة التشغيل…',k:'التشغيل',ops:[['js',async A=>{await A.applyAuto();}]]},
   {t:'#gBody .g-live, #gBody #gHz',cap:o.liveCap||'الخطوة 3 التشغيل: هنا ترى الحالة والتردد والتيار أثناء التشغيل.',opt:1},
   {t:o.station||'#station',cap:o.stationCap||'لوحة التشغيل: سلكتورات وأزرار ومقابض موصولة على أطراف الانفرتر. الضغط على السلكتور يغلقه أو يفتحه، والمقبض تديره بالسحب أو بعجلة الماوس.'},
   {ops:o.tourRun},
   {t:MV,cap:o.motorCap||'المحرك يدور، والأرقام تحته تتغير معه: التردد Hz، والسرعة rpm، والتيار A، والجهد V.',act:async A=>{window.SIMTOUR.state.live=live;await A.until(o.running||(()=>Math.abs(S.fOut)>15),o.runMs||20000);}},
   {t:'#gChkR',cap:'عندما تنفّذ المطلوب صحيحًا، تصبح هذه العلامة ✓ خضراء ويمكنك المتابعة.',ops:[['until',chk('#gChkR'),20000,null,'tour-gChkR']]}
  ]),
  fault:(o.fault||[
   {t:'#gFault',tap:1,cap:'الخطوة 4 العطل: هذا الزر يُحدث عطلًا حقيقيًا في المحاكي، لترى شكله وتتعلم مسحه.'},
   {t:o.disp,cap:T.fdisp,ops:[['until',chk('#gChkF1'),15000,null,'tour-F1']]},
   {t:'#gChkF1',cap:'هذه العلامة تتأكد أنك رأيت العطل.'},
   {t:'#gFault',tap:1,cap:'الحل: أزل السبب أولًا (الزر نفسه يعيد كل شيء).'},
   {ops:(o.preReset||[]).concat(o.tourReset||o.reset,[['until',chk('#gChkF2'),20000,null,'tour-F2']])},
   {t:'#gChkF2',cap:'✓ '+T.clr+'.'}
  ])
 };
};

// family: old
(function(){
const K=k=>'[data-k="'+k+'"]';
const say=(c,ms)=>['say',c,ms||0];
const ok=()=>{const e=document.querySelector('#gChkR');return !!(e&&e.classList.contains('ok'));};
const wOk=(c,ms)=>['until',ok,ms||40000,c||'النتيجة: يُخرج الانفرتر التردد على الرامب وتتسارع المضخة…','gChkR'];
const pr=s=>{const e=document.querySelector(s);return !!e&&e.getAttribute('aria-pressed')==='true';};
const top=()=>H.stack[H.stack.length-1]||{};
SIMTOUR_OLD({lab:'atv630-lab',name:'Schneider Altivar Process ATV630',short:'ATV630',disp:'#lcd',station:'#station',machine:'المضخة',
 home:()=>{H.scr='home';H.stack=[];H.msg=null;},ready:()=>S.ctrl&&H.scr==='home',
 reset:[['tap',K('STOP'),'ثم نمسح العطل بزر <b>STOP/RESET</b> على الشاشة.']],
 dispCap:'الشاشة الرسومية: تعرض التردد والتيار والحالة، وفيها القوائم بأسماء الباراميترات، وعند حدوث عطل تكتب كوده وشرحه.',
 keys:[
  [K('OK'),'<b>OK</b> (منتصف العجلة): من الشاشة الرئيسية يفتح <b>Main menu</b>، ويدخل البند، ويحفظ القيمة.'],
  [K('UP'),'<b>▲ ▼</b> أو إدارة العجلة: للتنقل في القائمة أو تغيير القيمة. و<b>◀ ▶</b> تنقلان الخانة المعدّلة.'],
  [K('ESC'),'<b>ESC</b> يرجع خطوة، و<b>🏠</b> يعيدك إلى الشاشة الرئيسية مباشرة.'],
  [K('F1'),'<b>F1…F4</b> أزرار وظائف، والمكتوب فوقها على الشاشة يتغير حسب الصفحة (مثلًا F1 يبدّل بين اسم الباراميتر وكوده).'],
  [K('LR'),'<b>Loc/Rem</b> يحوّل الأوامر بين الشاشة والأطراف.'],
  [K('RUN'),'<b>RUN</b> تشغيل عندما تكون الأوامر من الشاشة، و<b>STOP/RESET</b> إيقاف ومسح العطل.']
 ],
 editP:'ACC',editV:5,
 edit:[
  ['tap',K('OK'),'نغيّر زمن التسارع <b>ACC</b> كمثال. <b>OK</b> يفتح Main menu.'],
  ['tap',K('OK'),'<b>OK</b> على <b>Simply start</b>.'],
  ['tap',K('DOWN'),'<b>▼</b> حتى <b>ACC</b> (Acceleration).',()=>SYS.filter(c=>PM[c]).indexOf('ACC')-top().i],
  ['tap',K('OK'),'<b>OK</b> يفتح القيمة للتعديل.'],
  ['tap',K('LEFT'),'<b>◀</b> ننقل لخانة الآحاد.'],
  ['adj',K('UP'),K('DOWN'),()=>5-Math.floor(top().v+1e-9),'<b>▼</b> نجعل الآحاد <b>5</b>.'],
  ['tap',K('RIGHT'),'<b>▶</b> لخانة العشر.'],
  ['adj',K('UP'),K('DOWN'),()=>-(Math.round(top().v*10)%10),'نخلّيها صفر: <b>5.0</b> ثوانٍ.'],
  ['tap',K('OK'),'<b>OK</b> يحفظ.'],
  ['tap',K('HOME'),'<b>🏠</b> يرجعنا للرئيسية.']
 ],
 tourRun:[['tap',K('RUN'),'نشغّل من الشاشة: زر <b>RUN</b>.']],
 ex:[
  {run:[['tap',K('RUN'),'السبب: زر <b>RUN</b> الأخضر على الشاشة.'],wOk('النتيجة: تتسارع المضخة إلى 35 Hz على الرامب (نحو 7 ثوانٍ)…'),say('وصلت إلى 35 Hz ✓. إدارة العجلة تغيّر السرعة أثناء التشغيل.')],
   flt:{reset:[['wait',1500]],waitCap:'النتيجة: ينخفض الـ DC bus ويفصل الانفرتر…'}},
  {run:[['tap','#dDI1','السبب: سلكتور <b>DI1</b> (تشغيل أمامي) على 1، والسرعة من البوتنشيوميتر (60%).'],wOk(),say('ثابت على حوالي 30 Hz ✓.'),['tap','#dDI1','نرجّع DI1 على 0…'],['tap','#dDI2','…ونحط <b>DI2</b> (عكس) على 1.'],['until',()=>S.fOut<-20,30000,'النتيجة: تتباطأ إلى الصفر وتدور في الاتجاه العكسي…'],['tap','#dDI2','نرجّع: DI2 على 0…'],['tap','#dDI1','…و DI1 على 1.'],wOk()]},
  {run:[['tap','#dDI1','سلكتور <b>DI1</b> على 1 (STOP غير مضغوط).',()=>pr('#dDI1')?0:1],['tap','#dDI2','السبب: نبضة على <b>DI2</b> (START): على 1…'],['tap','#dDI2','…ورجعناه 0.'],wOk('النتيجة: يثبّت الانفرتر التشغيل ذاتيًا (3 أسلاك) ويصل إلى 35 Hz…'),say('استمر في العمل ✓ رغم عودة DI2 إلى 0.')]},
  {run:[['tap','#dDI1','السبب: <b>DI1</b> على 1: 10 Hz من البوتنشيوميتر.'],['until',()=>Math.abs(S.fOut)>8,20000,'النتيجة: يصل إلى 10 Hz…'],['tap','#dSpd','السبب: أُدير سلكتور السرعات الثابتة حتى الوضع 3.',3],wOk('النتيجة: يتسارع على الرامب إلى 45 Hz…'),say('ثابت على 45 Hz ✓.')]},
  {run:[['tap','#dDI1','السبب: خرج الـ PLC قفل <b>DI1</b>، والإشارة 8V على AI2.'],wOk('النتيجة: يصل المحرك إلى 42 Hz ويضيء المصباح R2 الأخضر…'),say('يعمل ✓: R2 مضاء والمؤشر على AQ1 يقرأ نحو 7V.')]},
  {run:[['tap','#dDI1','السبب: <b>DI1</b> على 1 والـ PID يعمل (الهدف 4 bar).'],wOk('النتيجة: يزيد الـ PID السرعة تلقائيًا حتى يثبت الضغط…',90000),say('الضغط ثبت على 4.00 bar ✓ من غير ما حد يلمس السرعة.')]}
 ]
});
})();

</script>
<script>
/* simtour: shared in-page demo engine (interface tour + exercise previews). Same file in every simulator. */
(function(){
'use strict';
if(window.SIMTOUR)return;
const C=window.SIMTOUR_CFG;if(!C)return;
const W=window,D=document,LAB=C.lab;
const oST=W.setTimeout,oSI=W.setInterval,oCT=W.clearTimeout.bind(W),oCI=W.clearInterval.bind(W);
const st=(f,t)=>oST.call(W,f,t);
const SP=Storage.prototype,oSet=SP.setItem,oRem=SP.removeItem,oClr=SP.clear;
const EP=Element.prototype,oCap=EP.setPointerCapture,oRel=EP.releasePointerCapture,oHas=EP.hasPointerCapture;
const RM=()=>!!(W.matchMedia&&W.matchMedia('(prefers-reduced-motion: reduce)').matches);
const AUTO=!W.navigator.webdriver||/[?&]tour=auto/.test(location.search);
const $=s=>{try{if(!s)return null;if(typeof s==='function')return s()||null;if(s instanceof Element)return s;const L=D.querySelectorAll(s);for(const e of L)if(vis(e))return e;return null;}catch(e){return null;}};
const vis=e=>!!(e&&e.isConnected&&(e.offsetWidth||e.offsetHeight||e.getClientRects().length)&&!e.closest('[hidden]'));
const G=n=>{try{return Function('return typeof '+n+'!=="undefined"?'+n+':undefined')();}catch(e){return undefined;}};
const call=(n,...a)=>{const f=G(n);if(typeof f==='function'){try{return f(...a);}catch(e){}}};
const lsGet=k=>{try{return W.localStorage.getItem(k);}catch(e){return null;}};
const lsSet=(k,v)=>{try{oSet.call(W.localStorage,k,v);}catch(e){}};
const KEY='simtour:'+LAB;
const ltr=s=>String(s).replace(/(<[^>]*>|&[#\w]+;)|((?<![\w&#])[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*(?:\s[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*)*)/g,(m,tag,tok)=>tag?tag:'<bdi dir="ltr">'+tok+'</bdi>');
const esc=s=>String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');

/* ---------------- sandbox: snapshot / restore everything the demo touches ---------------- */
const ROOTS=['S','P','GUI','EXS','EV','K','KP','H','io','W','GH','GQ','SC','M'].concat(C.snap||[]);
function plain(o){const p=Object.getPrototypeOf(o);return p===Object.prototype||p===null||Array.isArray(o);}
function snapGraph(roots){
 const rec=new Map(),stk=roots.slice();
 while(stk.length){const o=stk.pop();if(!o||typeof o!=='object'||rec.has(o))continue;let r=null;
  if(o instanceof Set){r={t:'s',v:[...o]};r.v.forEach(x=>stk.push(x));}
  else if(o instanceof Map){r={t:'m',v:[...o]};r.v.forEach(e=>stk.push(e[0],e[1]));}
  else if(ArrayBuffer.isView(o)&&typeof o.slice==='function'){r={t:'t',v:o.slice()};}
  else if(!(o instanceof Node)&&plain(o)){const ds=Object.getOwnPropertyDescriptors(o),v={};
   for(const k in ds){const d=ds[k];if('value' in d&&k!=='length'){v[k]=d.value;if(d.value&&typeof d.value==='object')stk.push(d.value);}}
   r={t:Array.isArray(o)?'a':'o',v,n:Array.isArray(o)?o.length:0};}
  if(r)rec.set(o,r);}
 return rec;
}
function restoreGraph(rec){
 rec.forEach((r,o)=>{try{
  if(r.t==='s'){o.clear();r.v.forEach(x=>o.add(x));}
  else if(r.t==='m'){o.clear();r.v.forEach(e=>o.set(e[0],e[1]));}
  else if(r.t==='t'){o.set(r.v);}
  else{
   if(r.t==='a'&&o.length!==r.n)o.length=r.n;
   for(const k of Object.keys(o))if(!(k in r.v)){const d=Object.getOwnPropertyDescriptor(o,k);if(d&&'value' in d&&d.configurable)try{delete o[k];}catch(e){}}
   for(const k in r.v)if(o[k]!==r.v[k]||!(k in o))try{o[k]=r.v[k];}catch(e){}
  }}catch(e){}});
}
const SB={on:false,tm:[]};
function blockStore(on){
 if(on){
  SP.setItem=function(k,v){if(this===W.localStorage)return;return oSet.call(this,k,v);};
  SP.removeItem=function(k){if(this===W.localStorage)return;return oRem.call(this,k);};
  SP.clear=function(){if(this===W.localStorage)return;return oClr.call(this);};
 }else{SP.setItem=oSet;SP.removeItem=oRem;SP.clear=oClr;}
}
function wrapTimers(on){
 if(on){
  W.setTimeout=function(f,t,...a){const id=oST.call(W,f,t,...a);SB.tm.push([0,id]);return id;};
  W.setInterval=function(f,t,...a){const id=oSI.call(W,f,t,...a);SB.tm.push([1,id]);return id;};
 }else{W.setTimeout=oST;W.setInterval=oSI;}
}
function sbBegin(){
 const roots=ROOTS.map(n=>[n,G(n)]);
 SB.roots=roots;SB.rec=snapGraph(roots.map(r=>r[1]).filter(Boolean));
 SB.forms=[...D.querySelectorAll('input,select,textarea')].filter(e=>!e.closest('#stRoot')).map(e=>[e,e.value,e.checked]);
 SB.dom=(C.keepDom||['#log']).map(s=>{const e=D.querySelector(s);return e?[e,e.innerHTML]:null;}).filter(Boolean);
 {const g=G('GUI');SB.guided=g?g.guided:null;}
 SB.scroll=[W.scrollX,W.scrollY];SB.cls=D.body.className;SB.dg=D.body.getAttribute('data-g');
 SB.tm=[];blockStore(true);wrapTimers(true);SB.on=true;
 if(C.begin)try{C.begin();}catch(e){}
}
function sbEnd(){
 if(!SB.on)return;
 wrapTimers(false);SB.tm.forEach(([k,id])=>k?oCI(id):oCT(id));SB.tm=[];
 if(C.beforeRestore)try{C.beforeRestore();}catch(e){}
 {const g=G('GUI');if(g&&SB.guided!=null&&g.guided!==SB.guided){const mb=D.querySelector('#modeBtn');if(mb)try{mb.click();}catch(e){}}}
 const back=()=>{restoreGraph(SB.rec);SB.roots.forEach(([n,v])=>{if(v!==undefined&&G(n)!==v){try{Function('v',n+'=v')(v);}catch(e){}}});};
 back();
 SB.forms.forEach(([e,v,c])=>{if(!e.isConnected)return;const ch=e.value!==v||e.checked!==c;if(!ch)return;try{e.value=v;e.checked=c;e.dispatchEvent(new Event('input',{bubbles:true}));e.dispatchEvent(new Event('change',{bubbles:true}));}catch(_){}});
 back();
 SB.dom.forEach(([e,h])=>{if(e.isConnected)e.innerHTML=h;});
 refresh();
 back();
 if(C.afterRestore)try{C.afterRestore();}catch(e){}
 SB.on=false;blockStore(false);
 const [x,y]=SB.scroll;st(()=>W.scrollTo({left:x,top:y,behavior:'auto'}),30);W.scrollTo({left:x,top:y,behavior:'auto'});
}
function refresh(){
 (C.refresh||['calcK','updMotor','updStation','renderStation','updPot','updMa','updKPot','updDPot','syncInj','renderParams','renderEx','renderFaults','pills','renderDisplay','renderWires','renderBoardDyn']).forEach(n=>call(n));
 if(C.rerender){try{C.rerender();}catch(e){}}
 else if(typeof G('guideRender')==='function')call('guideRender');
 else{const mb=D.querySelector('#modeBtn');if(mb){mb.click();mb.click();}}
 if(gui&&D.body.getAttribute('data-g')!==SB.dg&&SB.dg!=null)D.body.setAttribute('data-g',SB.dg);
 D.body.className=SB.cls;
}

/* ---------------- player UI ---------------- */
let R=null;
const FINGER='<svg viewBox="0 0 46 46" width="46" height="46" aria-hidden="true"><path d="M14 4c2.2 0 4 1.8 4 4v13.5l2-.3c1.6-.2 3 .6 3.6 2l.2.4 1.6-.2c1.7-.2 3.2.8 3.7 2.4l1.3-.1c2-.2 3.8 1.3 4 3.3l.6 6.6c.4 4.4-2.2 8.6-6.4 10.2l-.6.2H17.6c-2 0-3.8-1-4.9-2.6L5.5 32.6c-1-1.5-.7-3.5.7-4.6 1.4-1.1 3.4-1 4.6.3L10 30V8c0-2.2 1.8-4 4-4z" fill="#fff" stroke="#1b1f24" stroke-width="2" stroke-linejoin="round"/></svg>';
function ui(){
 if(R)return R;
 const r=D.createElement('div');r.id='stRoot';r.hidden=true;r.setAttribute('dir','rtl');
 r.innerHTML='<div class="st-shield"></div><div class="st-spot off"></div><div class="st-finger">'+FINGER+'</div>'+
  '<div class="st-cap" role="status" aria-live="polite"><span class="st-k"></span><div class="st-t"></div><div class="st-live"></div></div>'+
  '<div class="st-bar" role="toolbar" aria-label="التحكم في العرض"><span class="st-ttl"></span>'+
  '<button type="button" class="st-pp" aria-label="إيقاف مؤقت">❚❚</button>'+
  '<button type="button" class="st-sp" aria-label="السرعة">1×</button>'+
  '<button type="button" class="st-nx" aria-label="الخطوة التالية">⏭</button>'+
  '<span class="st-n" dir="ltr"></span>'+
  '<label class="st-nomore" hidden><input type="checkbox"> لا تعرضه مرة أخرى</label>'+
  '<button type="button" class="st-go">جرّب إنت</button></div>';
 D.body.appendChild(r);
 R={r,shield:r.querySelector('.st-shield'),spot:r.querySelector('.st-spot'),fing:r.querySelector('.st-finger'),cap:r.querySelector('.st-cap'),k:r.querySelector('.st-k'),t:r.querySelector('.st-t'),live:r.querySelector('.st-live'),
  ttl:r.querySelector('.st-ttl'),pp:r.querySelector('.st-pp'),sp:r.querySelector('.st-sp'),nx:r.querySelector('.st-nx'),n:r.querySelector('.st-n'),nomore:r.querySelector('.st-nomore'),go:r.querySelector('.st-go')};
 R.pp.addEventListener('click',()=>setPause(!PL.paused));
 R.sp.addEventListener('click',()=>{PL.speed=PL.speed===1?2:1;R.sp.textContent=PL.speed+'×';R.sp.setAttribute('aria-pressed',PL.speed===2);});
 R.nx.addEventListener('click',()=>{PL.skip=true;if(PL.paused)setPause(false);});
 R.go.addEventListener('click',()=>stop());
 R.shield.addEventListener('click',()=>setPause(!PL.paused));
 D.addEventListener('keydown',e=>{if(!PL.on)return;if(e.key==='Escape'){e.preventDefault();stop();}});
 return R;
}
function setPause(p){PL.paused=p;if(R){R.pp.textContent=p?'▶':'❚❚';R.pp.setAttribute('aria-label',p?'كمّل':'إيقاف مؤقت');}}
const PL={on:false,paused:false,speed:1,skip:false,stop:false,el:null,fingerEl:null,i:0,n:0,live:null};
const STOP={stop:1};
function frame(){
 if(!PL.on||!R)return;
 const vw=D.documentElement.clientWidth,vh=W.innerHeight;
 let el=PL.el&&PL.el.isConnected?PL.el:null;
 if(!el&&PL.el&&PL.sel){const e=$(PL.sel);if(e){PL.el=el=e;}}
 let rc=null;
 if(el){const b=el.getBoundingClientRect();const p=6;rc={l:Math.max(4,b.left-p),t:Math.max(4,b.top-p),r:Math.min(vw-4,b.right+p),b:Math.min(vh-4,b.bottom+p)};
  if(rc.r-rc.l<8||rc.b-rc.t<8)rc=null;}
 if(rc){R.spot.classList.remove('off');const s=R.spot.style;s.left=rc.l+'px';s.top=rc.t+'px';s.width=(rc.r-rc.l)+'px';s.height=(rc.b-rc.t)+'px';}
 else{R.spot.classList.add('off');}
 /* caption */
 const cw=R.cap.offsetWidth,ch=R.cap.offsetHeight,bh=(R.r.querySelector('.st-bar').offsetHeight||56)+20;
 let x,y;
 if(rc){const cx=(rc.l+rc.r)/2;x=cx-cw/2;
  if(rc.b+12+ch<vh-bh)y=rc.b+12;else if(rc.t-12-ch>8)y=rc.t-12-ch;else y=(rc.t+rc.b)/2>vh/2?10:vh-bh-ch;}
 else{x=(vw-cw)/2;y=Math.max(10,vh*0.3-ch/2);}
 x=Math.max(16,Math.min(vw-16-cw,x));y=Math.max(8,Math.min(vh-bh-ch,y));
 R.cap.style.left=x+'px';R.cap.style.top=y+'px';
 if(PL.fingerEl&&PL.fingerEl.isConnected){const b=PL.fingerEl.getBoundingClientRect();R.fing.style.left=(b.left+b.width/2)+'px';R.fing.style.top=(b.top+b.height/2)+'px';}
 if(PL.live){let h='';try{h=PL.live().map(x=>'<span>'+esc(x)+'</span>').join('');}catch(e){}if(R.live._h!==h){R.live._h=h;R.live.innerHTML=h;}}
 else if(R.live._h){R.live._h='';R.live.innerHTML='';}
 requestAnimationFrame(frame);
}
/* time that respects pause / speed / skip */
function sleep(ms){return new Promise(r=>st(r,ms));}
async function wait(ms,noSpeed){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  if(PL.skip)return;
  const now=performance.now(),dt=now-last;last=now;
  if(!PL.paused)acc+=dt*(noSpeed?1:PL.speed*0.8);
  if(acc>=ms)return;
  await sleep(Math.min(60,ms-acc+2));
 }
}
async function until(fn,ms){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  let ok=false;try{ok=!!fn();}catch(e){}
  if(ok)return true;
  if(PL.skip)return false;
  const now=performance.now(),dt=now-last;last=now;if(!PL.paused)acc+=dt;
  if(acc>=(ms||8000))return false;
  await sleep(60);
 }
}
async function gate(){while(PL.paused){if(PL.stop)throw STOP;await sleep(80);}if(PL.stop)throw STOP;}
function inView(el){const b=el.getBoundingClientRect(),vh=W.innerHeight;return b.top>=64&&b.bottom<=vh-90;}
async function focusEl(el){
 if(PL.stage){PL.el=null;return;}
 PL.el=el;
 if(!inView(el)){
  const b=el.getBoundingClientRect(),vh=W.innerHeight;
  const big=b.height>vh-200;
  const top=W.scrollY+b.top-(big?70:Math.max(70,(vh-b.height)/2-40));
  W.scrollTo({top:Math.max(0,top),behavior:RM()?'auto':'smooth'});
  await sleep(RM()?40:520);
 }
}
function setCap(html,kick){ui();if(PL.stage)stCap(html);R.k.textContent=kick||'';R.t.innerHTML=ltr(html||'');}
async function fingerTo(el){
 const same=PL.fingerEl===el&&R.fing.classList.contains('on');
 PL.fingerEl=el;R.fing.classList.add('on');if(!same)await sleep(RM()?20:560);
}
function fire(el,type,x,y){
 const o={bubbles:true,cancelable:true,composed:true,view:W,clientX:x,clientY:y,button:0,buttons:/down/.test(type)?1:0,pointerId:91,pointerType:'mouse',isPrimary:true};
 let ev;try{ev=/^pointer|^lost/.test(type)&&W.PointerEvent?new PointerEvent(type,o):new MouseEvent(type,o);}catch(e){ev=new MouseEvent(type,o);}
 el.dispatchEvent(ev);
}
function capOff(on){if(on){EP.setPointerCapture=function(){};EP.releasePointerCapture=function(){};EP.hasPointerCapture=function(){return false;};}else{EP.setPointerCapture=oCap;EP.releasePointerCapture=oRel;EP.hasPointerCapture=oHas;}}
function ripple(el){if(!R||!el)return;const b=el.getBoundingClientRect(),d=D.createElement('i');d.className='st-rip';d.style.left=(b.left+b.width/2)+'px';d.style.top=(b.top+b.height/2)+'px';R.r.appendChild(d);st(()=>d.remove(),700);}
async function press(el,hold,silent){
 if(!el)return false;
 const fg=!silent||(PL.stage&&inStage(el));
 if(fg){await fingerTo(el);R.fing.classList.add('press');ripple(el);}
 const b=el.getBoundingClientRect(),x=b.left+b.width/2,y=b.top+b.height/2;
 capOff(true);
 try{fire(el,'pointerdown',x,y);}catch(e){}
 capOff(false);
 try{if(typeof hold==='function'){if(!(await until(hold,25000)))PL.miss.push('hold-until');}else if(hold)await wait(hold,true);else await sleep(150);}
 finally{
 capOff(true);
 try{fire(el,'pointerup',x,y);fire(el,'click',x,y);}catch(e){}
 capOff(false);}
 if(fg)R.fing.classList.remove('press');
 return true;
}

/* ---------------- ops (shared by tours and previews) ---------------- */
const gui=()=>G('GUI')||{};
async function goStep(n){
 const g=gui();if(!g||g.ex==null||g.ex<0)return;
 if(g.step===n)return;
 if(typeof G('guideRender')==='function'){g.step=n;call('guideRender');}
 else{let k=0;while(gui().step!==n&&k++<6){const b=D.querySelector(gui().step<n?'#gNext':'#gPrev');if(!b)break;b.disabled=false;b.click();await sleep(60);}}
 await sleep(120);
}
async function openEx(i){
 const g=gui();
 if(i<0){if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}return;}
 if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}
 if(g&&g.ex===i)return;
 if(g&&g.ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}
 const c=D.querySelector('#gCards [data-ex="'+i+'"]');if(c)c.click();await sleep(120);
}
async function runOps(ops,mode){
 for(const op of ops||[]){
  await gate();
  if(typeof op==='function'){await op(API);continue;}
  const k=op[0],b=op[2],c2=op[3],d=op[4];let a=op[1];
  if(k==='say'){if(b&&typeof b!=='number'){const e=$(b);if(e&&mode!=='pv')await focusEl(e);else if(e)PL.el=e;}setCap(a,PL.kick);await wait(typeof b==='number'?b:capMs(a));}
  else if(k==='look'){const e=$(a);if(e){await focusEl(e);}if(b){setCap(b,PL.kick);await wait(c2||capMs(b));}}
  else if(k==='tap'||k==='hold'){
   if(typeof a==='function'){try{a=a(API);}catch(_){a=null;}}
   const e=$(a);if(!e){PL.miss.push('tap:'+String(a));continue;}
   const quiet=mode==='pv'||d==='quiet';
   const capt=k==='tap'?b:c2;if(k==='hold'&&typeof b!=='number'&&typeof b!=='function'){PL.miss.push('hold-ms');}
   if(capt)setCap(capt,PL.kick);
   if(!quiet){await focusEl(e);await gate();}
   let n=k==='tap'&&c2!=null&&typeof c2!=='string'?c2:k==='hold'&&typeof d==='function'?d:1;if(typeof n==='function'){try{n=+n(API)||0;}catch(e){n=0;}}
   for(let j=0;j<n;j++){await gate();await press($(a)||e,k==='hold'?b:0,quiet);if(n>1)await wait(quiet?120:230,true);}
   if(capt)await wait(Math.max(900,capMs(capt)*(quiet?0.75:0.55)));else await wait(quiet?250:420);
  }
  else if(k==='js'){try{await a(API);}catch(e){PL.miss.push('js:'+e.message);}if(b){setCap(b,PL.kick);await wait(capMs(b));}}
  else if(k==='until'){if(c2)setCap(c2,PL.kick);const ok=await until(a,b);if(!ok&&!PL.skip){let x='';if(C.dbg)try{x=' '+C.dbg();}catch(e){}PL.miss.push('until:'+(d||String(a).slice(0,60))+x);}if(c2)await wait(900);}
  else if(k==='adj'){/* ['adj', upSel, dnSel, ()=>steps (+up/-down), caption] */
   let n=0;try{n=Math.round(+c2(API))||0;}catch(e){}
   if(d)setCap(d,PL.kick);const sel=n>0?a:b,quiet=mode==='pv';const e=$(sel);
   if(e&&n){if(!quiet){await focusEl(e);}const n0=n;let live=null;for(let j=0,lim=Math.abs(n0)*2+6;j<lim&&n;j++){await gate();const s2=n>0?a:b;await press($(s2)||e,0,quiet);await wait(Math.abs(n)>12?90:200,true);let m=n;try{m=Math.round(+c2(API))||0;}catch(_){}if(live===null)live=(m!==n0);n=live?m:n-Math.sign(n);}}
   await wait(d?Math.max(900,capMs(d)*0.5):300);
  }
  else if(k==='wheel'){/* ['wheel', sel, ()=>n (+cw/-ccw), caption] */
   let n=0;try{n=Math.round(+(typeof b==='function'?b(API):b))||0;}catch(e){}
   if(c2)setCap(c2,PL.kick);const e=$(a);
   if(e&&n){if(mode!=='pv'){await focusEl(e);await fingerTo(e);}const bx=e.getBoundingClientRect();
    for(let j=0,lim=Math.abs(n)*2+6;j<lim&&n;j++){await gate();try{e.dispatchEvent(new WheelEvent('wheel',{bubbles:true,cancelable:true,deltaY:(n>0?-1:1)*(d||100),clientX:bx.left+bx.width/2,clientY:bx.top+bx.height/2}));}catch(_){}if(j%3===0&&mode!=='pv')ripple(e);await wait(Math.abs(n)>12?140:170,true);if(op[5]&&typeof b==='function'){try{n=Math.round(+b(API))||0;}catch(_){n=0;}}else n-=Math.sign(n);}}
   await wait(c2?Math.max(900,capMs(c2)*0.5):300);
  }
  else if(k==='wait'){await wait(a);}
  else if(k==='step'){await goStep(a);}
  else if(k==='live'){PL.live=a||null;}
 }
}
function capMs(h){const n=String(h||'').replace(/<[^>]*>/g,'').length;return Math.max(2300,Math.min(9000,1300+n*48));}
const API={applyAuto:()=>applyAuto(null),$,G,call,tap:(s,h)=>press($(s),h,PL.kind==='pv'),wait,until,sleep,goStep,openEx,say:(h)=>setCap(h,PL.kick)};

/* ---------------- generic tour + preview scripts ---------------- */
function tourSteps(){
 if(C.tour)return C.tour(API);
 const ex=C.tourEx||0,s=[];
 s.push({cap:'هذا محاكي <b>'+C.name+'</b>. في دقيقتين نريك كيف تستخدمه: التمارين، والتوصيل، والكيباد، والتشغيل، والأعطال. يمكنك إيقاف العرض أو تسريعه أو تخطي أي خطوة من الشريط بالأسفل.',k:'أهلاً'});
 s.push({t:'#gCards',pre:async()=>{const g=gui();if(g.guided===false||g.ex>=0){await openEx(-1);if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();}}await sleep(150);},cap:'هذه تمارين «ابدأ من هنا»: 6 تمارين مرتبة من الأسهل إلى الأصعب. على كل بطاقة المطلوب وعدد الباراميترات.',k:'التمارين'});
 s.push({t:'#gCards [data-ex="'+ex+'"]',tap:1,cap:'اضغط على أي بطاقة لفتح التمرين. سنفتح واحدًا كمثال.',k:'التمارين'});
 s.push({t:'#gProg',cap:'كل تمرين 4 خطوات: <b>التوصيل</b> ← <b>الباراميترات</b> ← <b>التشغيل</b> ← <b>العطل</b>. يريك هذا الشريط في أي خطوة أنت.',k:'الخطوات'});
 (C.wire||[{t:'#gBody .g-fig, #gBody figure, #gBody svg',cap:'الخطوة 1 التوصيل: يريك هذا الرسم أين يذهب كل سلك. الأطراف التي ستستخدمها معلّمة بدوائر، وأسماؤها مكتوبة تحت الرسم.'}]).forEach(x=>s.push(Object.assign({k:'1 التوصيل'},x)));
 s.push({t:'#gNext',tap:1,cap:'اضغط «التالي» للانتقال إلى الخطوة التالية، و«السابق» للرجوع خطوة.',k:'الخطوات'});
 (C.params||[]).forEach(x=>s.push(Object.assign({k:'2 الباراميترات'},x)));
 (C.keys||[]).forEach(([t,cap])=>s.push({t,cap,k:'الكيباد'}));
 if(C.edit)s.push({ops:C.edit,k:'تغيير باراميتر'});
 if(C.editOk)s.push({t:C.editOk,cap:'عندما تطابق القيمة الجدول، تظهر ✓ بجوار الباراميتر، ويزيد العدّاد بالأعلى.',k:'تغيير باراميتر'});
 s.push({ops:[['step',2]],k:'3 التشغيل'});
 (C.run||[]).forEach(x=>s.push(Object.assign({k:'3 التشغيل'},x)));
 s.push({ops:[['step',3]],k:'4 العطل'});
 (C.fault||[]).forEach(x=>s.push(Object.assign({k:'4 العطل'},x)));
 s.push({t:'#modeBtn',cap:'«الوضع الكامل» يفتح لك المحاكي كله مرة واحدة: جدول الباراميترات كله، ومخطط التوصيل الحي، والأعطال، والمرجع. وترجع إلى التمارين بالزر نفسه.',k:'الوضع الكامل'});
 s.push({t:'#stTour',cap:'هذا الزر يعيد لك هذا الشرح في أي وقت، وفي كل تمرين زر «شاهد المطلوب» يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+'. الآن دورك: اضغط «جرّب أنت».',k:'خلاص',end:1});
 return s;
}
function pvSteps(i){
 const X=(C.ex&&C.ex[i])||{},s=[];
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .g, #gCards [data-ex="'+i+'"] .goal');
 const goal=X.goal||(card?card.textContent:'');
 s.push({t:'#gTitle',cap:'المطلوب: '+esc(goal)+'<br>سنضبط المحاكي مثل التمرين ونريك النتيجة على '+(C.machine||'المحرك')+'. ركّز على ما يحدث.',k:'شاهد المطلوب'});
 s.push({ops:[async()=>{await prepPv(i,X);}],k:'تجهيز'});
 s.push({ops:X.run||[],k:'التشغيل',pv:1});
 if(X.flt!==false)s.push({ops:[['step',3]].concat(X.flt||C.fltDefault||[]),k:'العطل',pv:1});
 s.push({t:C.motor,cap:(X.end||'هذا ما يطلبه التمرين. الآن دورك: نفّذ الخطوات بنفسك بدءًا من «التوصيل».'),k:'خلاص',end:1,pv:1});
 if(PL.stage){s.shift();const e=s[s.length-1];e.cap='هذا هو المطلوب ✓ اضغط «جرّب بنفسك» ونفّذه بيدك.';e.end=0;e.t=null;e.ms=3200;}
 return s;
}
async function applyAuto(X){
 await goStep(1);
 const a=$(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');
 if(a){await press(a,0,true);await sleep(250);const b=$('#gApply');if(b&&b!==a)await press(b,0,true);}
 if(X&&X.prep)try{await X.prep(API);}catch(e){PL.miss.push('prep:'+e.message);}
 await until(()=>{if(C.paramsOk)return C.paramsOk();const e=D.querySelector('#gChkP');const c=D.querySelector('#gCount,#gCnt');return (e&&e.classList.contains('ok'))||(c&&c.classList.contains('ok'));},30000);
 await sleep(300);
 await goStep(2);
 if(X&&X.prep2)try{await X.prep2(API);}catch(e){}
}
async function prepPv(i,X){
 setCap(PL.stage?'التوصيل جاهز، والباراميترات تُضبط وحدها…':'نجهّز المحاكي مثل التمرين (التوصيل والباراميترات)…','تجهيز');
 if(C.quiesce)try{C.quiesce();}catch(e){}
 await applyAuto(X);
 const m=$(C.motor);if(m)await focusEl(m);
 PL.live=C.live||null;
}

/* ---------------- runner ---------------- */
async function play(kind,steps,opt){
 if(PL.on)return;
 ui();opt=opt||{};
 PL.on=true;PL.stop=false;PL.skip=false;PL.miss=[];PL.done=false;PL.kind=kind;setPause(false);PL.el=null;PL.fingerEl=null;PL.live=null;
 R.ttl.textContent=opt.title||'';R.nomore.hidden=!opt.nomore;R.nomore.querySelector('input').checked=false;
 R.r.hidden=false;R.fing.classList.remove('on');R.r.classList.toggle('st-pvmode',kind==='pv');R.r.classList.toggle('st-inline',!!PL.stage);
 sbBegin();
 if(opt.ex!=null){await openEx(opt.ex);}
 requestAnimationFrame(frame);
 const res={kind,ex:opt.ex,ok:false,miss:PL.miss};
 try{
  PL.n=steps.length;
  for(PL.i=0;PL.i<steps.length;PL.i++){
   const s=steps[PL.i];PL.skip=false;R.n.textContent=(PL.i+1)+'/'+steps.length;if(PL.stage)stProg(PL.i,steps.length);PL.kick=s.k||'';
   await gate();
   if(s.pre)await s.pre(API);
   if(s.t){const e=$(s.t);if(!e){if(!s.opt)PL.miss.push('missing:'+s.t);continue;}
    await focusEl(e);PL.sel=s.t;}
   else{PL.el=null;PL.sel=null;}
   if(s.cap)setCap(s.cap,s.k);
   if(s.tap&&s.t){await wait(700);await press($(s.t));}
   if(s.ops){await runOps(s.ops,kind);}
   if(s.act){await s.act(API);}
   if(s.cap)await wait(s.ms||capMs(s.cap));
   if(!s.tap){R.fing.classList.remove('on');PL.fingerEl=null;}
   if(s.end){res.ok=true;res.end=true;if(kind==='pv'||opt.hold)await holdEnd();}
  }
  res.ok=true;
 }catch(e){if(e!==STOP){res.err=String(e&&e.message||e);}}
 PL.on=false;R.r.hidden=true;R.fing.classList.remove('on');PL.el=null;PL.fingerEl=null;
 if(opt.nomore&&R.nomore.querySelector('input').checked)lsSet(KEY+':seen','1');
 if(kind==='tour'&&res.end)lsSet(KEY+':seen','1');
 res.stopped=PL.stop;
 sbEnd();
 W.SIMTOUR.last=res;
 return res;
}
async function holdEnd(){
 /* keep the final picture until the learner presses «جرّب إنت» (or ⏭) */
 try{R.go.focus({preventScroll:true});}catch(e){}
 PL.holding=true;
 while(!PL.stop&&!PL.skip)await sleep(100);
 PL.holding=false;
}
function stop(){if(PL.on){PL.stop=true;PL.paused=false;}}

/* ---------------- stage: each exercise on ONE page, playing by itself like a video ----------------
   The device, the motor, the controls the exercise uses and its wiring are moved into one box,
   and the exercise's preview script plays there in a loop (no spotlight, no page jumps).
   «جرّب بنفسك» stops the video, sets the exercise up and hands the controls to the learner. */
const STG={i:-1,box:null,moved:[],mode:'play',loop:0,zw:0,nat:0,tick:0};
const stageOn=()=>C.stage!==false&&!D.getElementById('gShow')&&!!D.getElementById('gRun');
const oScrollTo=W.scrollTo.bind(W),oSIV=EP.scrollIntoView;
W.scrollTo=function(...a){if(PL.on&&PL.stage)return;return oScrollTo(...a);};
EP.scrollIntoView=function(...a){if(PL.on&&PL.stage)return;return oSIV.apply(this,a);};
const inStage=el=>!!(STG.box&&el&&STG.box.contains(el));
function stCap(h,ok){if(!STG.box)return;const c=STG.box.querySelector('.st-scap');c.innerHTML='<span>'+ltr(h||'')+'</span>';c.classList.toggle('ok',!!ok);c.classList.remove('in');void c.offsetWidth;c.classList.add('in');}
function stOps(x,out){if(!x)return out;if(Array.isArray(x)){if(typeof x[0]==='string'&&/^(tap|hold|wheel|adj)$/.test(x[0])){[x[1],x[2]].forEach(s=>{if(typeof s==='string')out.push(s);});}else x.forEach(y=>stOps(y,out));}
 else if(typeof x==='function'){const t=String(x);(t.match(/#[dk][A-Z]\w*/g)||[]).forEach(s=>out.push(s));if(/io\.pot\b/.test(t))out.push('#kPot');if(/io\.ma\b/.test(t))out.push('#kMa');}
 return out;}
function stMove(el,slot){if(!el||!slot)return;const mk=D.createComment('st');el.parentNode.insertBefore(mk,el);STG.moved.push([el,mk]);slot.appendChild(el);}
function stOpen(i){
 const g=D.getElementById('guide');if(!g)return;
 STG.i=i;STG.mode='play';STG.zw=0;
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .t'),title=(i+1)+'. '+(card?card.textContent:'');
 const b=D.createElement('div');b.id='stStage';b.className='st-stage';
 b.innerHTML='<div class="st-sbar"><button type="button" class="btn" data-st="back">‹ رجوع للقايمة</button></div><h2 class="st-stitle"></h2>'+
  '<div class="st-sbox"><p class="st-scap" aria-live="polite"></p><div class="st-stop"><div class="st-sface"></div><div class="st-smot"><div class="st-sread" dir="ltr"><span><b data-r="hz">0.0</b> Hz</span><span><b data-r="rpm">0</b> rpm</span><span><b data-r="a">0.0</b> A</span></div></div></div>'+
  '<div class="st-sctl station"></div><figure class="st-sfig g-fig"></figure>'+
  '<div class="st-svb"><button type="button" class="btn" data-st="pp">❚❚ إيقاف</button><button type="button" class="btn" data-st="again">⟲ من الأول</button><div class="st-sprog"><i></i></div><button type="button" class="btn pri" data-st="try">جرّب بنفسك ✋</button></div></div>';
 b.querySelector('.st-stitle').textContent=title;
 g.insertBefore(b,D.getElementById('gRun'));STG.box=b;STG.moved=[];D.body.classList.add('st-staged');
 const fig=D.querySelector('#gBody .g-fig, #gBody figure');
 if(fig){const f=b.querySelector('.st-sfig');f.innerHTML=fig.innerHTML;}else b.querySelector('.st-sfig').remove();
 const dev=D.querySelector('.bench .device')||D.querySelector('.device');
 STG.dev=dev;if(dev){STG.nat=dev.offsetWidth||360;const sf=b.querySelector('.st-sface');stMove(dev,sf);
  STG.mo=new MutationObserver(()=>{if(STG.box&&STG.dev&&STG.dev.parentNode!==sf){sf.appendChild(STG.dev);STG.zw=0;}});STG.mo.observe(sf,{childList:true});}
 const mv=D.querySelector('.mview'),sm=b.querySelector('.st-smot');if(mv){stMove(mv,sm);sm.appendChild(sm.querySelector('.st-sread'));}else if(!G('S')||G('S').fOut==null)sm.remove();
 if(/الفرن/.test(C.machine||'')){const rd=b.querySelector('.st-sread');if(rd)rd.remove();}
 const X=(C.ex&&C.ex[i])||{},sels=stOps([X.run,X.flt||C.fltDefault],[]),seen=new Set(),ctl=b.querySelector('.st-sctl');
 sels.forEach(s=>{let e=null;try{e=D.querySelector(s);}catch(_){}const d=e&&e.closest('#station .dev');if(d&&!seen.has(d)){seen.add(d);stMove(d,ctl);}});
 ctl.hidden=!seen.size;
 stWire();stFrame();
 st(()=>{try{oSIV.call(b,{behavior:'smooth',block:'start'});}catch(_){}},60);
 b.addEventListener('click',stClick);
 b.addEventListener('pointerdown',e=>{if(e.pointerId===91||STG.mode!=='play')return;if(e.target.closest('.st-svb,.st-sbar'))return;if(e.target.closest('.device,.st-sctl,[data-k],.mview'))stTry();},true);
 stLoop();
}
function stWire(){const f=STG.box&&STG.box.querySelector('.st-sfig svg');if(!f)return;
 const src=D.querySelector('#gBody .g-fig svg, #gBody figure svg');
 const a=f.querySelectorAll('path,line,polyline'),o=src?src.querySelectorAll('path,line,polyline'):[];
 a.forEach((p,k)=>{const q=o[k]||p;let cs=null;try{cs=getComputedStyle(q);}catch(_){}if(cs&&(cs.fill==='none'||cs.fill==='transparent'||/rgba\(0, 0, 0, 0\)/.test(cs.fill))&&parseFloat(cs.strokeWidth)>=1.8&&cs.strokeDasharray==='none')p.classList.add('st-w');});}
function stFrame(){if(!STG.box)return;const s=G('S');
 if(s){const r=k=>STG.box.querySelector('[data-r="'+k+'"]');const w=+s.wm;const set=(k,v)=>{const e=r(k);if(e&&e.textContent!==v)e.textContent=v;};if(s.fOut!=null)set('hz',(+s.fOut).toFixed(1));set('rpm',String(Math.round(Math.abs(isFinite(w)?w*60/(2*Math.PI):(+s.fOut||0)*29))));if(s.I!=null)set('a',(+s.I).toFixed(1));}
 STG.box.classList.toggle('run',!!(s&&Math.abs(+s.fOut||0)>.3));STG.box.classList.toggle('flt',!!(s&&s.fault));
 const f=STG.box.querySelector('.st-sface');if(f&&STG.dev&&STG.dev.parentNode!==f){f.appendChild(STG.dev);STG.zw=0;}const dv=f&&f.firstElementChild;if(dv){const w=f.clientWidth;if(w&&w!==STG.zw){STG.zw=w;dv.style.zoom=Math.min(1,w/(STG.nat||360)).toFixed(3);}}
 if(STG.mode==='try'){const r=D.querySelector('#gChkR');const ok=!!(r&&r.classList.contains('ok'));if(ok!==STG.tok){STG.tok=ok;stCap(ok?'أحسنت ✓ نفّذتها صحيحًا. جرّب تغيير شيء ولاحظ ما يحدث.':STG.tryCap,ok);}}
 st(stFrame,250);}
function stProg(n,t){const p=STG.box&&STG.box.querySelector('.st-sprog i');if(p)p.style.width=Math.round(n/Math.max(1,t)*100)+'%';}
async function stLoop(){
 const my=++STG.loop;STG.mode='play';D.body.classList.remove('st-try');stBtns();
 while(PL.on){stop();await sleep(60);}
 while(my===STG.loop&&STG.i>=0&&STG.mode==='play'){
  PL.stage=true;await play('pv',pvSteps(STG.i),{ex:STG.i,title:''});PL.stage=false;
  if(my!==STG.loop||STG.mode!=='play'||STG.i<0)break;
  stCap('نعيد من البداية…');stProg(1,1);await sleep(1600);
 }
}
async function stPrep(){
 const g=gui();if(!g||g.ex<0)return;
 g.step=1;call('guideRender');await sleep(150);
 const a=D.querySelector(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');if(a){a.click();await sleep(250);const b2=D.querySelector('#gApply');if(b2&&b2!==a)b2.click();}
 for(let k=0;k<60;k++){let ok=false;try{ok=C.paramsOk?C.paramsOk():!!(D.querySelector('#gChkP.ok,#gCount.ok,#gCnt.ok'));}catch(_){}if(ok)break;await sleep(100);}
 g.step=2;call('guideRender');await sleep(150);
}
async function stTry(){
 if(STG.mode==='try')return;STG.mode='try';STG.loop++;stBtns();stop();
 while(PL.on)await sleep(60);
 D.body.classList.add('st-try');
 await stPrep();
 const l=D.querySelector('#gBody .g-lead');STG.tryCap='دورك ✋ '+(l?l.innerHTML:'الأزرار كلها تعمل: جرّب بنفسك');STG.tok=null;stCap(STG.tryCap);stProg(0,1);
}
function stBtns(){if(!STG.box)return;const pp=STG.box.querySelector('[data-st="pp"]'),play=STG.mode==='try'||PL.paused;pp.textContent=play?'▶ تشغيل':'❚❚ إيقاف';STG.box.querySelector('[data-st="try"]').hidden=STG.mode==='try';}
function stClick(e){const t=e.target.closest('[data-st]');if(!t)return;const k=t.dataset.st;
 if(k==='pp'){if(STG.mode==='try')stLoop();else{setPause(!PL.paused);stBtns();}}
 else if(k==='again')stLoop();
 else if(k==='try')stTry();
 else if(k==='back')stBack();}
async function stBack(){STG.loop++;STG.mode='back';stop();while(PL.on)await sleep(60);stClose();const bk=D.querySelector('#gBack');if(bk)bk.click();}
function stClose(){
 STG.loop++;STG.i=-1;stop();if(STG.mo){STG.mo.disconnect();STG.mo=null;}STG.dev=null;
 STG.moved.forEach(([el,mk])=>{if(el.style)el.style.zoom='';mk.parentNode&&mk.parentNode.insertBefore(el,mk);mk.remove();});STG.moved=[];
 if(STG.box)STG.box.remove();STG.box=null;D.body.classList.remove('st-staged','st-try');
}

/* ---------------- buttons + auto start ---------------- */
function startTour(auto){return play('tour',tourSteps(),{title:'كيف تستخدم المحاكي',nomore:!!auto,hold:true});}
function startPv(i){return play('pv',pvSteps(i),{title:'شاهد المطلوب',ex:i});}
function pvSeen(){try{return JSON.parse(lsGet(KEY+':pv')||'[]');}catch(e){return [];}}
function markPv(i){const a=pvSeen();if(a.indexOf(i)<0){a.push(i);lsSet(KEY+':pv',JSON.stringify(a));}}
function mount(){
 if(stageOn())return;
 const mb=D.querySelector('#modeBtn');
 if(mb&&!D.querySelector('#stTour')){const b=D.createElement('button');b.type='button';b.className='btn st-tbtn';b.id='stTour';b.innerHTML='▶ كيف تستخدم المحاكي';b.addEventListener('click',()=>startTour(false));mb.insertAdjacentElement('afterend',b);}
 const tt=D.querySelector('#gTitle');
 if(tt&&C.ex!==false&&!D.querySelector('#stPvRow')){const r=D.createElement('div');r.className='st-pvrow';r.id='stPvRow';
  r.innerHTML='<button type="button" class="btn st-pv" id="stPv">▶ شاهد المطلوب</button><small>يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+' قبل ما تبدأ</small>';
  tt.insertAdjacentElement('afterend',r);
  r.querySelector('#stPv').addEventListener('click',()=>{const g=gui();if(g&&g.ex>=0){markPv(g.ex);startPv(g.ex);}});}
}
let lastEx=null;
function watch(){
 const g=gui();
 if(g&&stageOn()){const ex=g.guided!==false?g.ex:-1;if(ex!==STG.i){if(STG.i>=0)stClose();if(ex>=0)stOpen(ex);}st(watch,250);return;}
 if(!PL.on&&g){
  const ex=g.guided!==false?g.ex:-1;
  if(lastEx!==null&&ex!==lastEx&&ex>=0&&g.step===0&&AUTO&&C.ex!==false&&pvSeen().indexOf(ex)<0){markPv(ex);st(()=>{if(!PL.on&&gui().ex===ex)startPv(ex);},500);}
  lastEx=ex;
 }
 st(watch,400);
}
function init(){
 mount();
 W.SIMTOUR={startTour,startPv,stop,state:PL,cfg:C,last:null,version:1};
 if(AUTO&&!stageOn()&&lsGet(KEY+':seen')!=='1'){st(()=>{if(!PL.on&&D.visibilityState!=='hidden')startTour(true);},1400);}
 st(watch,stageOn()?200:1500);
}
if(D.readyState==='loading')D.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!--simtour:end-->
</body>
</html>
