<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الريلاي المساعد والتثبيت الذاتي</title>
<meta name="description" content="الدرس 2 في كورس الكلاسيك كنترول: الريلاي المساعد (الكويل A1/A2، الكونتاكتات CO، الريلاي 8/11/14 pin والسوكت)، التثبيت الذاتي Latching، والإنترلوك بالريلاي، بتعريف ورسم ورمز ومحاكاة وتوصيل بإيدك.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-02.html">
<style>.lang-slot{display:contents}.lang-btn{display:inline-flex;align-items:center;justify-content:center;min-width:44px;min-height:44px;padding:6px 10px;border:1px solid var(--line);background:var(--panel);border-radius:8px;color:var(--ink);text-decoration:none;font:600 1rem/1 "IBM Plex Sans Arabic","IBM Plex Sans",system-ui,sans-serif}.lang-btn:hover{border-color:var(--accent)}</style>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="engine.css?v=20261104c">
<link rel="stylesheet" href="fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>الدرس 2: الريلاي المساعد والتثبيت الذاتي</h1>
    <p>الريلاي هو أول عنصر «بيفكّر» في اللوحة: كويل صغير بيشد كونتاكتات. بيه هتعمل أهم دايرة في الكلاسيك كنترول كلها: <b>التثبيت الذاتي</b> (Start/Stop بزرارين)، وبعدها <b>الإنترلوك</b> بين جهازين. كل عنصر: تعريف، شكله ورمزه، تجربة، توصيل بإيدك، و3 أسئلة.</p>
  </div>
  <div class="chips">
    <a class="btn" href="index.html">‹ الدروس</a>
    <a class="btn" href="../index.html">← كل الكورسات</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<div id="lesson"></div>

<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">NEMA ICS 19</span>. أرقام أطراف الريلاي على حسب <span class="mono">IEC 60947-5-1</span>: الكويل <span class="mono">A1-A2</span>، والكونتاكت المزدوج CO: <span class="mono">11</span> مشترك، <span class="mono">12</span> NC، <span class="mono">14</span> NO (وبعده 21-22-24، 31-32-34…). أرقام الرجول (1…8، 1…11، 1…14) بتختلف من شركة لشركة، فراجع الرسمة المطبوعة على الريلاي أو السوكت اللي في إيدك.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>

<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="engine.js?v=20261104c"></script>
<script src="fx.js?v=20261030r1"></script>
<script>
(function(){
const SUP = {id:'Q1', type:'supplyAC', name:'القاطع'};
const DC  = {id:'G1', type:'supplyDC', name:'باور سبلاي'};
const PB  = (id, color, label, blocks) => ({id, type:'pb', cfg:{color, label, blocks:blocks || (color === 'red' ? ['NC'] : ['NO'])}});
const RL  = (id, v, blocks, name) => ({id, type:'relay', cfg:{v:v || 230, blocks:blocks || ['CO','CO']}, name:name || 'ريلاي'});
const lamp = (id, color, name, v) => ({id, type:'lamp', cfg:{color, v:v || 230}, name});
const K1CO = RL('K1', 230, ['CO','CO']);
const K1DC = RL('K1', 24, ['CO','CO']);
const K1NN = RL('K1', 230, ['NO','NC']);
const K2NN = RL('K2', 230, ['NO','NC']);
// start / stop / release sequence (seq exercises keep the state between cases)
const holdCases = (lampId, stopId, startId) => [
  {label:'مفيش حاجة مدوسة', set:{}, expect:{[lampId]:0}},
  {label:'START مدوس', set:{[startId]:{p:1}}, expect:{[lampId]:1}},
  {label:'سبت START', set:{[startId]:{p:0}}, expect:{[lampId]:1}},
  {label:'STOP مدوس', set:{[stopId]:{p:1}}, expect:{[lampId]:0}},
  {label:'سبت STOP', set:{[stopId]:{p:0}}, expect:{[lampId]:0}}];
const holdPatterns = lampId => [
  {sig:{[lampId]:'01110'}, msg:"مش بتطفي بـ STOP: التثبيت لازم يبقى بعد STOP، موازي لـ START بس."},
  {sig:{[lampId]:'01111'}, msg:"مبتطفيش خالص: التثبيت يتوصل بين S1:13 و S1:14 بس."},
  {sig:{[lampId]:'11111'}, msg:"منوّرة على طول: الكويل أو اللمبة واصلين على L مباشرة."}];

CL.lesson({
  id:'l2', n:2, title:'الدرس 2: الريلاي المساعد والتثبيت الذاتي',
  intro:'<p>اختار عنصر وامشي معاه خطوة بخطوة: <b>تعريف</b> ← <b>الشكل والرمز</b> ← <b>جرّب</b> ← <b>وصّل بإيدك</b> ← <b>أسئلة</b>. لو لسه ما خلصتش الدرس 1 ارجع له الأول: هنستخدم هنا الزراير واللمبات والمصدر زي ما هما.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. the relay */
  {id:'relay', icon:'relay', title:'الريلاي المساعد', goal:'كويل <span class="term">A1-A2</span> بيشد كونتاكتات <span class="term">11-12-14</span>: جهد صغير بيتحكم في دواير تانية.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🧲</span><span>الريلاي = <b>كويل</b> يبقى مغناطيس ويقلب <b>الكونتاكتات</b>.</span></p>
     <ol class="steps"><li>جهد على A1-A2</li><li>الكويل يشد</li><li>الكونتاكتات تقلب</li><li>تشيل الجهد ← ترجع</li></ol>
     <ul class="fx"><li><b><span class="term">11</span></b><span>المشترك (Common)</span></li><li><b><span class="term">12</span></b><span><span class="nc">NC</span>: موصّل على 11 من غير جهد</span></li><li><b><span class="term">14</span></b><span><span class="no">NO</span>: يقفل على 11 لما الكويل يشد</span></li></ul>
     <div class="tiles"><div class="tile"><span class="big">8 pin</span><span>2 كونتاكت CO</span></div><div class="tile"><span class="big">11 pin</span><span>3 كونتاكت CO</span></div><div class="tile"><span class="big">14 pin</span><span>4 كونتاكت CO</span></div></div>
     <p class="alert">جهد الكويل لازم يطابق: ريلاي 24V على 230V <b>يتحرق</b>.</p>
     <p class="tip">الكويل معزول عن الكونتاكتات: كويل 24V DC يفتح ويقفل 230V AC.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'ريلاي 8 pin في السوكت بتاعه', dev:K1CO, nema:[{k:'coil', opt:{letter:'CR'}}, 'crNO', 'crNC'], cap:'الريلاي بغطاه الشفاف متركّب في السوكت على سكة DIN، وجواه الكويل النحاس والأرماتشر وكونتاكتين CO. المسامير على السوكت: 11-12-14 و 21-22-24 للكونتاكتات، و A1-A2 للكويل. الرسمة الدايرية: الرجول من تحت. في رمز IEC: المستطيل هو الكويل، والخط المتقطع بيربطه بالكونتاكتات اللي بيحركها. في NEMA: الكويل دايرة جواها CR (Control Relay)، والكونتاكت خطين متوازيين، ومعاه شرطة مايلة لو NC.'}]},
    {kind:'sim', title:'جرّب', lead:'دوس واستمر على الزرار الكبير (أو على الرسمة نفسها): ده بيوصّل الجهد على A1-A2. بص على الأرماتشر وهو بيتجذب، والـ LED بتنور، وكل كونتاكت 11 بيسيب 12 ويقفل على 14. سيبه وشوف السوستة بترجّع كل حاجة.', sims:[
      {title:'ريلاي 230V AC بكونتاكتين CO', dev:K1CO, note:'لاحظ: الكونتاكتين بيقلبوا مع بعض في نفس اللحظة، وكل واحد مستقل كهربيًا عن التاني وعن الكويل.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['r1','r2','r3']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'في كونتاكت CO أطرافه 11-12-14، أنهي طرف هو المشترك وأنهي NO؟', a:['11 مشترك، 14 NO','12 مشترك، 11 NO','14 مشترك، 12 NO'], c:0, why:'الرقم اللي آخره 1 مشترك، آخره 2 NC، آخره 4 NO.', w:['','12 ده NC.','14 ده NO مش المشترك.']},
      {q:'ريلاي مكتوب عليه 24V DC، وصلت الكويل على 230V. هيحصل إيه؟', a:['هيشتغل عادي','الكويل هيتحرق','هيشتغل بس أبطأ'], c:1, why:'جهد الكويل لازم يطابق المكتوب. 230V على كويل 24V = تيار عالي جدًا وحريق.', w:['','','مفيش «أبطأ» في الريلاي: يا يشد يا يتحرق.']},
      {q:'الـ LED اللي على الريلاي بتقولك إيه؟', a:['إن الكونتاكت فيه حمل','إن الكويل عليه جهد','إن الريلاي باظ'], c:1, why:'الـ LED متوصلة توازي مع الكويل، فبتنور لما الكويل ياخد جهده.', w:['الـ LED ملهاش علاقة بالكونتاكتات.','','لما يبوظ غالبًا مش بتنور.']}]}
   ]},
  /* ---------------------------------------------------------------- 2. self-holding */
  {id:'hold', icon:'hold', title:'التثبيت الذاتي (Latching)', goal:'زرار START يدّي نبضة، والريلاي <b>يفضل شغال لوحده</b> لحد ما تدوس STOP. أهم دايرة في الكلاسيك كنترول.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🔒</span><span>كونتاكت K1 <b>توازي</b> مع START ← الريلاي <b>يمسك نفسه</b>.</span></p>
     <ol class="steps"><li>دوس START</li><li>K1 يشد</li><li>كونتاكته 11-14 يقفل</li><li>سيب START ← فاضل شغال</li><li class="on">STOP ← يفصل</li></ol>
     <ul class="fx"><li><b><span class="nc">STOP (NC)</span></b><span>على التوالي، في الأول</span></li><li><b><span class="no">START (NO)</span></b><span>توازي مع كونتاكت التثبيت</span></li><li><b>الاتنين مع بعض</b><span>STOP بيكسب</span></li></ul>
     <p class="tip">الكهربا قطعت ورجعت؟ الماكينة <b>مش هتشتغل لوحدها</b>.</p>
     <p class="alert">كونتاكت التثبيت <b>توالي</b> مع START = الكويل مش هيشتغل أبدًا.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'دايرة START / STOP بالتثبيت الذاتي', dev:K1CO, art:function(){ return CL.art.dolLayout({tag:'K1', power:false, h2:false, holdT:['11','14'], ctlTitle:'دايرة التثبيت الذاتي'}); }, noSym:true, cap:'الرسمة بالشكل القياسي: L فوق و N تحت، والدايرة بتنزل رأسي. F1 قاطع التحكم، S0 زرار STOP (NC) على التوالي، S1 زرار START (NO) وجنبه بالتوازي كونتاكت التثبيت 11-14 بتاع K1 نفسه، وبعدهم كويل K1 بين A1 و A2 (A2 على N). اللمبة H1 متوصلة توازي مع الكويل فبتنور طول ما K1 شغال.'}]},
    {kind:'sim', title:'جرّب', lead:'ثبّت الجهد على الكويل بالزرار «📌 ثبّت» وشوف كونتاكت 11-14: ده اللي هيفضل يغذّي الكويل لما تشيل صباعك من START في الدايرة الحقيقية.', sims:[
      {title:'ريلاي 24V DC (زي اللي هتوصّله في التمرين الأول)', dev:K1DC, note:'في التمارين هنستخدم الكونتاكت الأول 11-14 للتثبيت، والكونتاكت التاني 21-24 للمبة أو لحاجة تانية.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['h1','h2','h3','h4','w']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'كونتاكت التثبيت بتاع K1 بيتوصل فين؟', a:['توالي مع STOP','توازي مع START','توازي مع الكويل'], c:1, why:'توازي مع START: بياخد مكانه بعد ما تشيل صباعك.', w:['توالي مع STOP هيخلي الكويل مستني نفسه.','','توازي مع الكويل مش هيعمل حاجة.']},
      {q:'الريلاي شغال بالتثبيت الذاتي. الكهربا قطعت ورجعت. هيحصل إيه؟', a:['يرجع يشتغل لوحده','يفضل واقف لحد START','يشتغل بعد 5 ثواني'], c:1, why:'لما الكهربا قطعت الكويل فصل والكونتاكت فتح، فمفيش حد يدّي النبضة الأولى. ودي ميزة أمان.', w:['لأ، وده المقصود عشان الأمان.','','مفيش تايمر هنا.']},
      {q:'دست START و STOP مع بعض في نفس الوقت. اللمبة؟', a:['تنور','مش هتنور','تنور وتطفي بسرعة'], c:1, why:'STOP (NC) على التوالي بيقطع الخط كله قبل START والكويل.', w:['STOP بيقطع قبل START.','','مفيش تذبذب: الخط مقطوع.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. interlock */
  {id:'lock', icon:'lock', title:'الإنترلوك بالريلاي', goal:'ريلايين كل واحد بيمنع التاني: كونتاكت NC بتاع كل واحد في طريق كويل التاني.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">⛔</span><span>الإنترلوك: <b>مينفعش الاتنين مع بعض</b>.</span></p>
     <div class="vs"><div class="side"><b>طريق كويل K1</b><span>فيه <span class="nc">NC</span> من K2</span></div><i>⇄</i><div class="side"><b>طريق كويل K2</b><span>فيه <span class="nc">NC</span> من K1</span></div></div>
     <p class="alert">يمين وشمال مع بعض = <b>قصر بين فازتين</b>.</p>
     <p class="tip">في الكونتاكتورات نضيف كمان إنترلوك <b>ميكانيكي</b>. الاتنين مع بعض أأمن.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'إنترلوك كهربي بين K1 و K2', dev:K1NN, art:'interlockLayout', noSym:true, cap:'فرعين توازي بعد زرار STOP المشترك. في الفرع الشمال: S1 بالتوازي مع كونتاكت التثبيت 13-14 بتاع K1، وبعدهم كونتاكت NC 21-22 بتاع K2، وبعدهم كويل K1. الفرع اليمين نفس الحاجة بالعكس. لما K1 يشد، كونتاكته 21-22 (اللي في فرع K2) يفتح، فـ K2 ميقدرش يشتغل.'}]},
    {kind:'sim', title:'جرّب', lead:'الريلاي ده ببلوك NO (13-14) للتثبيت وبلوك NC (21-22) للإنترلوك. ثبّت الجهد على الكويل وشوف: 13-14 يقفل و 21-22 يفتح في نفس اللحظة.', sims:[
      {title:'ريلاي ببلوك NO + بلوك NC', dev:K1NN, note:'الـ NC اللي بيفتح لما الريلاي يشد هو اللي بيقطع طريق الريلاي التاني.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['il']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'كونتاكت الإنترلوك اللي بيتحط في طريق كويل K2 هو:', a:['NO بتاع K2','NC بتاع K1','NO بتاع K1'], c:1, why:'NC بتاع K1: مقفول وهو واقف (يسمح لـ K2)، وبيفتح لما K1 يشتغل (يمنع K2).', w:['كونتاكت K2 في طريق نفسه ده للتثبيت مش للإنترلوك.','','NO بتاع K1 هيخلي K2 ميشتغلش غير لو K1 شغال، ده العكس.']},
      {q:'K1 شغال ودست زرار START بتاع K2. هيحصل إيه؟', a:['K2 يشتغل والاتنين شغالين','K2 مش هيشتغل','K1 يفصل و K2 يشتغل'], c:1, why:'كونتاكت NC بتاع K1 مفتوح، فطريق كويل K2 مقطوع.', w:['ده بالظبط اللي الإنترلوك بيمنعه.','','التبديل المباشر ده دايرة تانية (هنشوفها في عكس الحركة بالتبديل المباشر).']},
      {q:'ليه بنعمل إنترلوك كهربي وميكانيكي مع بعض في عكس الحركة؟', a:['عشان شكل اللوحة','لو واحد فشل التاني يحمي','عشان العكس يبقى أسرع'], c:1, why:'الكونتاكت ممكن يلزق والقطعة الميكانيكية ممكن تتكسر: الاتنين مع بعض أأمن.', w:['','','مفيش علاقة بالسرعة.']}]}
   ]}
  ],

  exercises:{
    r1:{story:{icon:'📦', text:"ماكينة تغليف: زرار يشغّل ريلاي، والريلاي ينوّر اللمبة.", ask:""}, title:'تمرين 1: زرار يشغّل الريلاي، والريلاي ينوّر لمبة', short:'كويل وكونتاكت NO',
       task:'وصّل الزرار <b>S1</b> على كويل <b>K1</b> (A1-A2)، ووصّل اللمبة <b>H1</b> على كونتاكت <span class="term">11-14</span> (NO) بتاع K1. لما تدوس S1: الريلاي يشد واللمبة تنور.', goal:"S1 يشد K1، و K1 ينوّر H1.", idea:"دايرتين: الزرار للكويل A1-A2، وكونتاكت 11-14 للمبة.", steps:["L \u200f← S1:13","S1:14 \u200f← K1:A1، و K1:A2 \u200f← N","L \u200f← K1:11","K1:14 \u200f← H1:X1، و H1:X2 \u200f← N"],
       tip:"",
       devices:[SUP, PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'لمبة')],
       solution:[['Q1:L','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['Q1:L','K1:11'],['K1:14','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'S1 سايب', set:{S1:{p:0}}, expect:{H1:0, K1:0}}, {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:1, K1:1}}],
       okMsg:"دوس S1 وشوف LED الريلاي واللمبة."},
    r2:{story:{icon:'🏭', text:"خط إنتاج: لمبة «واقف» تطفي لما الريلاي يشد.", ask:""}, title:'تمرين 2: كونتاكت NC يطفي اللمبة لما الريلاي يشد', short:'كونتاكت NC',
       task:'نفس الفكرة، بس اللمبة <b>H1</b> «واقف» لازم تبقى <b>منورة</b> والريلاي واقف، و<b>تطفي</b> لما تدوس S1 والريلاي يشد.', goal:"H1 «واقف» منوّرة، وتطفي لما K1 يشد.", idea:"زي تمرين 1، بس اللمبة على NC 11-12.", steps:["L \u200f← S1:13، S1:14 \u200f← K1:A1، K1:A2 \u200f← N","L \u200f← K1:11","K1:12 \u200f← H1:X1، و H1:X2 \u200f← N"],
       tip:"استخدم 12 (NC) بدل 14.",
       devices:[SUP, PB('S1', 'green', 'START'), K1CO, lamp('H1', 'red', 'واقف')],
       solution:[['Q1:L','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['Q1:L','K1:11'],['K1:12','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'S1 سايب', set:{S1:{p:0}}, expect:{H1:1}}, {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:0}}]},
    r3:{story:{icon:'🚦', text:"محطة ضخ: لمبة «شغال» ولمبة «واقف» من ريلاي واحد.", ask:""}, title:'تمرين 3: كويل واحد ولمبتين (شغال / واقف)', short:'لمبتين من ريلاي واحد',
       task:'لما تدوس S1: <b>H1</b> الخضرا «شغال» تنور و <b>H2</b> الحمرا «واقف» تطفي. وانت سايب: العكس. استخدم الكونتاكتين بتوع K1.', goal:"S1 مدوس: H1 تنوّر و H2 تطفي.", idea:"كويل واحد: NO للخضرا و NC للحمرا، وجمبر للمشتركين.", steps:["L \u200f← S1:13، S1:14 \u200f← K1:A1، K1:A2 \u200f← N","L \u200f← K1:11، وجمبر K1:11 \u200f← K1:21","K1:14 \u200f← H1:X1، و K1:22 \u200f← H2:X1","H1:X2 \u200f← N، و H2:X2 \u200f← H1:X2"],
       tip:"",
       devices:[SUP, PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'شغال'), lamp('H2', 'red', 'واقف')],
       solution:[['Q1:L','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['Q1:L','K1:11'],['K1:11','K1:21'],['K1:14','H1:X1'],['K1:22','H2:X1'],['H1:X2','Q1:N'],['H2:X2','H1:X2']],
       cases:[{label:'S1 سايب', set:{S1:{p:0}}, expect:{H1:0, H2:1}}, {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:1, H2:0}}]},
    h1:{story:{icon:'🔋', text:"لوحة 24V: START يشغّل ريلاي ويفضل شغال.", ask:""}, title:'تمرين 4: Start / Stop بالتثبيت الذاتي على 24V DC', short:'تثبيت ذاتي 24V',
       task:'دوس <b>S1</b> (START): الريلاي <b>K1</b> يشد واللمبة <b>H1</b> تنور <b>وتفضل منورة</b> بعد ما تشيل صباعك. دوس <b>S0</b> (STOP): تطفي. اللمبة على الكونتاكت التاني 21-24.', goal:"START يشغّل K1 ويفضل، و STOP يوقفه.", idea:"تثبيت ذاتي: K1 11-14 موازي لـ START، و STOP في الأول.", steps:["+24V \u200f← S0:11، و S0:12 \u200f← S1:13","S1:14 \u200f← K1:A1، و K1:A2 \u200f← 0V","التثبيت: K1:11 \u200f← S1:13، و K1:14 \u200f← S1:14","+24V \u200f← K1:21، K1:24 \u200f← H1:X1، H1:X2 \u200f← 0V"],
       tip:"",
       devices:[DC, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), K1DC, lamp('H1', 'green', 'شغال', 24)],
       solution:[['G1:P24','S0:11'],['S0:12','S1:13'],['S1:14','K1:A1'],['K1:A2','G1:0V'],['K1:11','S1:13'],['K1:14','S1:14'],['G1:P24','K1:21'],['K1:24','H1:X1'],['H1:X2','G1:0V']],
       seq:true, cases:holdCases('H1', 'S0', 'S1'), patterns:holdPatterns('H1'),
       okMsg:"دوس S1 وسيبه: منوّرة. دوس S0: طفت."},
    h2:{story:{icon:'🏭', text:"لوحة قديمة 230V: اللمبة موازية للكويل.", ask:""}, title:'تمرين 5: نفس الدايرة على 230V AC واللمبة توازي الكويل', short:'تثبيت ذاتي 230V',
       task:'نفس دايرة Start / Stop بس بريلاي <b>230V</b> من القاطع، واللمبة <b>H1</b> متوصلة <b>توازي مع الكويل</b> (بين A1 و N) من غير كونتاكت.', goal:"Start / Stop على 230V، و H1 توازي الكويل.", idea:"اللمبة بين A1 و N، فتنوّر مع الكويل.", steps:["L \u200f← S0:11، و S0:12 \u200f← S1:13","S1:14 \u200f← K1:A1، و K1:A2 \u200f← N","التثبيت: K1:11 \u200f← S1:13، و K1:14 \u200f← S1:14","K1:A1 \u200f← H1:X1، و H1:X2 \u200f← N"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'شغال')],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['K1:11','S1:13'],['K1:14','S1:14'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:holdCases('H1', 'S0', 'S1'), patterns:holdPatterns('H1')},
    h3:{story:{icon:'🏭', text:"سير 40 متر: START في كل طرف، و STOP واحد.", ask:""}, title:'تمرين 6: تشغيل من مكانين (START توازي) وإيقاف', short:'START من مكانين',
       task:'زرارين تشغيل <b>S1</b> و <b>S2</b> في مكانين مختلفين: أي واحد فيهم يشغّل K1 ويفضل شغال. <b>S0</b> يوقف.', goal:"S1 أو S2 يشغّل K1، و S0 يوقفه.", idea:"زراير START والتثبيت توازي: 13 مع 13، و 14 مع 14.", steps:["L \u200f← S0:11، و S0:12 \u200f← S1:13","S1:13 \u200f← S2:13 \u200f← K1:13","S1:14 \u200f← S2:14 \u200f← K1:14","K1:14 \u200f← K1:A1، و K1:A2 \u200f← N","H1 توازي الكويل: K1:A1 و N"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START 1'), PB('S2', 'green', 'START 2'), K1NN, lamp('H1', 'green', 'شغال')],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','K1:13'],['S1:14','S2:14'],['S2:14','K1:14'],['K1:14','K1:A1'],['K1:A2','Q1:N'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:[
         {label:'مفيش حاجة مدوسة', set:{}, expect:{H1:0}},
         {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:1}}, {label:'سبت S1', set:{S1:{p:0}}, expect:{H1:1}},
         {label:'S0 مدوس', set:{S0:{p:1}}, expect:{H1:0}}, {label:'سبت S0', set:{S0:{p:0}}, expect:{H1:0}},
         {label:'S2 مدوس', set:{S2:{p:1}}, expect:{H1:1}}, {label:'سبت S2', set:{S2:{p:0}}, expect:{H1:1}},
         {label:'S0 مدوس تاني', set:{S0:{p:1}}, expect:{H1:0}}],
       patterns:[{sig:{H1:'01100000'}, msg:"S2 مش بيشغّل: وصّله توازي مع S1 (13 مع 13، 14 مع 14)."}, {sig:{H1:'00000110'}, msg:"S1 مش بيشغّل: وصّله توازي مع S2 (13 مع 13، 14 مع 14)."}, {sig:{H1:'01111111'}, msg:"STOP مش بيوقف: S0 لازم يبقى توالي قبل الكل."}]},
    h4:{story:{icon:'⛔', text:"ماكينة لف سلك: STOP في مكانين للأمان.", ask:""}, title:'تمرين 7: إيقاف من مكانين (STOP توالي)', short:'STOP من مكانين',
       task:'زرارين إيقاف <b>S0</b> و <b>S3</b> في مكانين: أي واحد فيهم يوقف K1. <b>S1</b> يشغّل بالتثبيت الذاتي.', goal:"S0 أو S3 يوقف K1، و S1 يشغّله.", idea:"زراير STOP (NC) توالي: أي واحد يفتح يقطع الكل.", steps:["L \u200f← S0:11، و S0:12 \u200f← S3:11","S3:12 \u200f← S1:13، و S1:14 \u200f← K1:A1","K1:A2 \u200f← N","التثبيت: K1:13 \u200f← S1:13، و K1:14 \u200f← S1:14","K1:A1 \u200f← H1:X1، و H1:X2 \u200f← N"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP 1'), PB('S3', 'red', 'STOP 2'), PB('S1', 'green', 'START'), K1NN, lamp('H1', 'green', 'شغال')],
       solution:[['Q1:L','S0:11'],['S0:12','S3:11'],['S3:12','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['K1:13','S1:13'],['K1:14','S1:14'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:[
         {label:'مفيش حاجة مدوسة', set:{}, expect:{H1:0}},
         {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:1}}, {label:'سبت S1', set:{S1:{p:0}}, expect:{H1:1}},
         {label:'S0 مدوس', set:{S0:{p:1}}, expect:{H1:0}}, {label:'سبت S0', set:{S0:{p:0}}, expect:{H1:0}},
         {label:'S1 مدوس تاني', set:{S1:{p:1}}, expect:{H1:1}}, {label:'سبت S1', set:{S1:{p:0}}, expect:{H1:1}},
         {label:'S3 مدوس', set:{S3:{p:1}}, expect:{H1:0}}, {label:'سبت S3', set:{S3:{p:0}}, expect:{H1:0}}],
       patterns:[{sig:{H1:'011001111'}, msg:"S3 مش بيوقف: حطه توالي بعد S0 (S0:12 \u200f← S3:11)."}, {sig:{H1:'011111100'}, msg:"S0 مش بيوقف: حطه توالي في نفس الخط."}, {sig:{H1:'011111111'}, msg:"مفيش STOP بيوقف: الكويل أو التثبيت واخد L قبل زراير STOP."}]},
    il:{story:{icon:'🔒', text:"مصعد بضاعة: طلوع ونزول، ومستحيل الاتنين مع بعض.", ask:""}, title:'تمرين 8: إنترلوك بين ريلايين', short:'إنترلوك K1 / K2',
       task:'<b>S1</b> يشغّل <b>K1</b> (لمبة H1)، و <b>S2</b> يشغّل <b>K2</b> (لمبة H2)، كل واحد بتثبيت ذاتي، و <b>S0</b> يوقف الاتنين. والشرط: <b>لو واحد شغال التاني ميشتغلش</b> حتى لو دست زراره.', goal:"K1 و K2 بتثبيت، ومينفعش الاتنين مع بعض.", idea:"NC بتاع كل ريلاي في خط كويل التاني.", steps:["L \u200f← S0:11، و S0:12 \u200f← S1:13 و S2:13","S1:13 \u200f← K1:13، و S1:14 \u200f← K1:14","K1:14 \u200f← K2:21، و K2:22 \u200f← K1:A1","S2:13 \u200f← K2:13، و S2:14 \u200f← K2:14","K2:14 \u200f← K1:21، و K1:22 \u200f← K2:A1","K1:A2 \u200f← N، و K2:A2 \u200f← K1:A2","H1 توازي K1، و H2 توازي K2"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START 1'), PB('S2', 'green', 'START 2'), K1NN, K2NN, lamp('H1', 'green', 'K1 شغال'), lamp('H2', 'amber', 'K2 شغال')],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S0:12','S2:13'],['S1:13','K1:13'],['S1:14','K1:14'],['K1:14','K2:21'],['K2:22','K1:A1'],['K1:A2','Q1:N'],['S2:13','K2:13'],['S2:14','K2:14'],['K2:14','K1:21'],['K1:22','K2:A1'],['K2:A2','K1:A2'],['K1:A1','H1:X1'],['H1:X2','Q1:N'],['K2:A1','H2:X1'],['H2:X2','H1:X2']],
       seq:true, cases:[
         {label:'مفيش حاجة مدوسة', set:{}, expect:{H1:0, H2:0}},
         {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:1, H2:0}}, {label:'سبت S1', set:{S1:{p:0}}, expect:{H1:1, H2:0}},
         {label:'S2 مدوس و K1 شغال', set:{S2:{p:1}}, expect:{H1:1, H2:0}}, {label:'سبت S2', set:{S2:{p:0}}, expect:{H1:1, H2:0}},
         {label:'S0 مدوس', set:{S0:{p:1}}, expect:{H1:0, H2:0}}, {label:'سبت S0', set:{S0:{p:0}}, expect:{H1:0, H2:0}},
         {label:'S2 مدوس', set:{S2:{p:1}}, expect:{H1:0, H2:1}}, {label:'سبت S2', set:{S2:{p:0}}, expect:{H1:0, H2:1}},
         {label:'S1 مدوس و K2 شغال', set:{S1:{p:1}}, expect:{H1:0, H2:1}}, {label:'سبت S1', set:{S1:{p:0}}, expect:{H1:0, H2:1}}],
       patterns:[{sig:{H2:'00011001111'}, msg:"K2 بيشتغل و K1 شغال: حط K1 21-22 قبل كويل K2."}, {sig:{H1:'01111000011'}, msg:"K1 بيشتغل و K2 شغال: حط K2 21-22 قبل كويل K1."}],
       okMsg:"شغّل K1 وجرّب K2: مش هيرضى."},
    w:{story:{icon:'🔧', text:"بلاغ: «الريلاي بيقع أول ما تسيب الزرار».", ask:""}, title:'تمرين 9: دايرة غلط، لاقي الغلطة وصلّحها', short:'غلطة: التثبيت توالي',
       task:'الدايرة دي متوصلة خلاص، بس فيها <b>غلطة شائعة</b>. شغّل الكهربا، ودوس START، وشوف المحاكي بيقولك إيه. بعدين افصل الكهربا، وصلّح التوصيل عشان تبقى دايرة Start / Stop صح.', goal:"صلّح الدايرة: START يشغّل ويفضل، STOP يوقف.", idea:"الغلطة في مكان كونتاكت التثبيت 11-14.", steps:["شغّل ودوس START وشوف النتيجة.","افصل، وتتبّع سلكين التثبيت 11-14.","التثبيت: K1:11 \u200f← S1:13، و K1:14 \u200f← S1:14"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'شغال')],
       preset:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:14','K1:11'],['K1:14','K1:A1'],['K1:A2','Q1:N'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['K1:11','S1:13'],['K1:14','S1:14'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:holdCases('H1', 'S0', 'S1'), patterns:holdPatterns('H1'),
       okMsg:"التثبيت بقى موازي لـ START."}
  }
});
})();
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
