<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الحماية: الفيوز والقاطع والأوفرلود</title>
<meta name="description" content="الدرس 4 في كورس الكلاسيك كنترول: الفيوز وأنواعه، القاطع MCB ومنحنيات B/C/D، الأوفرلود الحراري (Ir، class 10، 95-96 و 97-98، فقد فاز)، MPCB، والحماية الكاملة في دايرة DOL، بتوصيل بإيدك ومحاكاة حرارية حقيقية.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-04.html">
<style>.lang-slot{display:contents}.lang-btn{display:inline-flex;align-items:center;justify-content:center;min-width:44px;min-height:44px;padding:6px 10px;border:1px solid var(--line);background:var(--panel);border-radius:8px;color:var(--ink);text-decoration:none;font:600 1rem/1 "IBM Plex Sans Arabic","IBM Plex Sans",system-ui,sans-serif}.lang-btn:hover{border-color:var(--accent)}</style>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="engine.css?v=20261102x">
<link rel="stylesheet" href="fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>الدرس 4: الحماية</h1>
    <p>الدايرة اللي عملتها في الدرس 3 شغالة، بس لو حصل قصر أو الموتور اتحمّل زيادة مفيش حاجة تحميه. هنا هتعرف <b>الفيوز</b> و<b>القاطع MCB</b> (للقصر)، و<b>الأوفرلود الحراري</b> (للحمل الزيادة وفقد الفاز)، و<b>MPCB</b> اللي بيجمعهم، وتوصّلهم في دايرة DOL كاملة بلمبة عطل. الأوفرلود هنا بيسخن ويفصل <b>بالزمن بجد</b>، فجرّب وحمّل الموتور واستنى.</p>
  </div>
  <div class="chips">
    <a class="btn" href="index.html">‹ الدروس</a>
    <a class="btn" href="../index.html">← كل الكورسات</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<div id="lesson"></div>

<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">NEMA ICS 19</span>. منحنيات القواطع الصغيرة <span class="mono">B/C/D</span> على حسب <span class="mono">IEC 60898-1</span> (B: 3–5×In، C: 5–10×In، D: 10–20×In). فئات فصل الأوفرلود (Class 10/10A/20/30) على حسب <span class="mono">IEC 60947-4-1</span>: Class 10 يفصل خلال 4–10 ثواني عند 7.2×Ir. أطراف الأوفرلود <span class="mono">95-96</span> (NC) و <span class="mono">97-98</span> (NO) على حسب <span class="mono">IEC 60947-5-1</span>. المحاكاة الحرارية تقريبية للتعليم؛ ارجع لمنحنى الكتالوج قبل ما تختار حماية حقيقية.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>

<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="engine.js?v=20261103b"></script>
<script src="fx.js?v=20261030r1"></script>
<script>
(function(){
const G   = {id:'G', type:'supply3P', name:'المصدر'};
const SUP = {id:'Q1', type:'supplyAC', name:'القاطع'};
const Q3  = {id:'Q1', type:'mcb', cfg:{poles:3, label:'C10'}, name:'قاطع القوى'};
const F1  = {id:'F1', type:'mcb', cfg:{poles:1, label:'C2'}, name:'قاطع التحكم'};
const PB  = (id, color, label) => ({id, type:'pb', cfg:{color, label, blocks:[color === 'red' ? 'NC' : 'NO']}});
const SEL = {id:'S1', type:'sel', cfg:{pos:['0','I'], label:'0 / I', blocks:[{k:'NO', on:[1]}]}};
const KM  = (id, aux, name) => ({id, type:'contactor', cfg:{v:230, aux:aux || ['NO','NC']}, name:name || 'كونتاكتور'});
const MOT = (id, In, load) => ({id, type:'motor', cfg:{term:3, kW:2.2, In:In || 5, load:load == null ? 0.8 : load}, name:'موتور'});
const lamp = (id, color, name) => ({id, type:'lamp', cfg:{color, v:230}, name});
const OL  = (Ir, extra) => Object.assign({id:'F2', type:'ol', cfg:Object.assign({Ir:Ir || 5, model:'LRD10', range:'4–6.5 A', lo:4, hi:6.5}, extra || {}), name:'أوفرلود حراري'});
const MP  = {id:'Q2', type:'mpcb', cfg:{Ir:5, label:'GV2ME10', lo:4, hi:6.3, aux:true}, name:'MPCB'};
const FUSE = {id:'F1', type:'fuse', cfg:{poles:1, label:'2A', kind:'gG'}, name:'فيوز التحكم'};
const KM1 = KM('KM1'), M1 = MOT('M1'), H1 = lamp('H1', 'green', 'شغال'), H3 = lamp('H3', 'yellow', 'عطل');
const Qb = {id:'Q1', type:'mcb', cfg:{poles:3, label:'B6'}, name:'قاطع منحنى B'}, Qc = {id:'Q2', type:'mcb', cfg:{poles:3, label:'C6'}, name:'قاطع منحنى C'};
// power circuit with the overload after the contactor
const POWER = (q, km, ol, m) => [['G:L1',q+':1'],['G:L2',q+':3'],['G:L3',q+':5'],[q+':2',km+':1'],[q+':4',km+':3'],[q+':6',km+':5']].concat(ol ? [[km+':2',ol+':1'],[km+':4',ol+':3'],[km+':6',ol+':5'],[ol+':2',m+':U'],[ol+':4',m+':V'],[ol+':6',m+':W']] : [[km+':2',m+':U'],[km+':4',m+':V'],[km+':6',m+':W']]);
// control: F1 → 95-96 → S0 → S1 || KM1 13-14 → coil; H1 run; H3 fault on 97-98
const CTL_OL = [['G:L1','F1:1'],['F1:2','F2:95'],['F2:96','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1'],['KM1:A2','G:N'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A1','H1:X1'],['H1:X2','G:N'],['F1:2','F2:97'],['F2:98','H3:X1'],['H3:X2','H1:X2']];
const OL_DEVS = [G, Q3, F1, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), KM1, OL(5), M1, H1, H3];
const olCases = [
  {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H3:0}},
  {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:1, H1:1, H3:0}},
  {label:'سبت START (الموتور شغال على حمله العادي)', set:{S1:{p:0}}, wait:2, expect:{M1:1, H1:1, H3:0}},
  {label:'حمّلت الموتور 250% لمدة دقيقة', set:{M1:{load:2.5}}, wait:60, expect:{M1:0, H1:0, H3:1}},
  {label:'الحمل رجع عادي واستنيت 45 ثانية (لسه فاصل)', set:{M1:{load:0.8}}, wait:45, expect:{M1:0, H1:0, H3:1}},
  {label:'دوست Reset على الأوفرلود', set:{F2:{reset:1}}, expect:{M1:0, H1:0, H3:0}},
  {label:'START تاني', set:{S1:{p:1}}, expect:{M1:1, H1:1, H3:0}}];
const olPatterns = [
  {sig:{M1:'0111111'}, msg:"الأوفرلود فصل والموتور شغال: 95-96 متعدّي. شيل السلك اللي موازيه."},
  {sig:{H1:'0111111'}, msg:"الكونتاكتور فضل شاد: شيل السلك اللي بيعدّي 95-96."},
  {sig:{M1:'0000000'}, msg:"الموتور مبيشتغلش ولمبة العطل منوّرة: 95-96 للتحكم، و 97-98 للمبة."},
  {sig:{H3:'1111111'}, msg:"H3 منوّرة والأوفرلود سليم: H3 على 97-98 مش 95-96."},
  {sig:{H3:'0000000'}, msg:"H3 مبتنوّرش لما يفصل: F1:2 \u200f← F2:97، و F2:98 \u200f← H3:X1."}];
const olConventions = [{test:(W) => W.some(w => /^(Q1):[246]$/.test(w.a) && /^F2:[135]$/.test(w.b) || /^(Q1):[246]$/.test(w.b) && /^F2:[135]$/.test(w.a)), msg:"ملحوظة: الأوفرلود يتركب بعد الكونتاكتور: Q1 \u200f← KM1 \u200f← F2 \u200f← M."}];

CL.lesson({
  id:'l4', n:4, title:'الدرس 4: الحماية',
  intro:'<p>اختار عنصر وامشي معاه: <b>تعريف</b> ← <b>الشكل والرمز</b> ← <b>جرّب</b> ← <b>وصّل بإيدك</b> ← <b>أسئلة</b>. في «جرّب» فيه زمن بيمشي وسخونة بتعلى: استخدم «أسرع ×10 / ×60» عشان متستناش دقايق. في التوصيل، لوحة الموتور فيها <b>شريط حمل</b> تزوّد بيه حمل الموتور وتشوف الأوفرلود بيفصل، وزرار <b>⏩</b> يسرّع الزمن.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. fuse + MCB */
  {id:'fz', icon:'fuse', title:'الفيوز والقاطع MCB', goal:'حماية من <b>القصر</b> (Short circuit): الفيوز بينصهر مرة واحدة، والقاطع بيفصل وبيترجّع. منحنيات <span class="term">B / C / D</span>.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">💥</span><span>القصر = آلاف الأمبيرات في لحظة، والحماية لازم <b>تفصل فورًا</b>.</span></p>
     <div class="vs"><div class="side"><span class="ic">🧯</span><b>الفيوز</b><span>ينصهر ويتغيّر</span><span>رخيص وسريع</span></div><i>×</i><div class="side"><span class="ic">🔘</span><b>MCB</b><span>يفصل وترجّعه</span><span>حراري + مغناطيسي</span></div></div>
     <ul class="fx"><li><b>gG</b><span>عام: حمل زيادة وقصر</span></li><li><b>aM</b><span>للموتور: قصر بس + أوفرلود معاه</span></li><li><b>NH</b><span>تيارات كبيرة، بمقبض عازل</span></li></ul>
     <ul class="lsec scale"><li><b>B</b><span class="bar"><i style="width:25%"></i><em><bdi dir="ltr">3–5×In</bdi></em></span></li><li><b>C</b><span class="bar"><i style="width:50%"></i><em><bdi dir="ltr">5–10×In</bdi></em></span></li><li><b>D</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">10–20×In</bdi></em></span></li></ul>
     <p class="tip">الموتور بيسحب <b>6–8 أضعاف</b> في البدء ← قاطعه C أو D. <span class="term">C16</span> = منحنى C، 16 أمبير.</p>
     <p class="tip">الانتقائية: أصغر حماية قريبة من العطل هي اللي تفصل.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'أنواع الفيوزات', dev:FUSE, art:'fuseArt', nema:[{k:'fuse', opt:{lab:'FU'}}], cap:'زجاجي: السلك باين جوه الزجاج، لما يضرب بتلاقيه مقطوع أو الزجاج مسوّد. الخرطوشة في حامل DIN: الذراع بيفتح وتطلع الخرطوشة. NH: شفرتين معدن وجسم خزف ومؤشر بيبقى أحمر لما يضرب. رمز IEC: مستطيل عليه خط. رمز NEMA: خط متموّج.'},
      {title:'القاطع MCB: 1P و 3P وقطاعه', dev:Q3, art:'mcbArt', nema:['cb', 'cb3'], cap:'الأطراف الفردية فوق (1، 3، 5) والزوجية تحت (2، 4، 6). جواه: كونتاكت، بيميتال للحمل الزيادة (بطيء)، ملف مغناطيسي للقصر (لحظي)، وغرفة إطفاء الشرارة. في رمز IEC الكونتاكت عليه علامة × ومعاه مربعين: θ للحراري و I> للمغناطيسي. في NEMA: كونتاكت بنصف دايرة عند الطرفين.'},
      {title:'منحنيات الفصل B و C و D', dev:Q3, art:'tripCurve', noSym:true, cap:'المحور الأفقي: التيار كمضاعفات In. الرأسي: الزمن (لوغاريتمي). الجزء المايل هو الحراري (كل ما التيار يزيد الزمن يقل)، والنزلة الرأسية هي المغناطيسي اللحظي. المربع البرتقالي تيار بدء الموتور: واقع على يمين خط B (يفصل) وعلى شمال C و D (يستحملوا).'}]},
    {kind:'sim', title:'جرّب', lead:'حدد التيار اللي ماشي في القاطع (كنسبة من In) وشغّل الزمن. عند 1.45×In هيفصل حراري بعد وقت، وعند حد المنحنى المغناطيسي هيفصل في لحظة. جرّب زرار «تيار بدء موتور»: B بيفصل و C لأ. وبعدين الفيوز: مبيرجعش، بيتغيّر.', sims:[
      {title:'قاطع C6 (منحنى C، 6 أمبير)', dev:{id:'Q1', type:'mcb', cfg:{poles:3, label:'C6'}, name:'قاطع 3P'}, note:'الجدول بيوريك زمن الفصل التقريبي لكل تيار. اللي بيفرق B عن C هو عمود «لحظي».'},
      {title:'قاطع B6 (منحنى B، 6 أمبير)', dev:{id:'Q1', type:'mcb', cfg:{poles:3, label:'B6'}, name:'قاطع 3P'}, note:'دوس «تيار بدء موتور»: 6×In أكبر من حد B (نحو 4×In) فبيفصل مغناطيسي فورًا.'},
      {title:'فيوز gG 2A (تحكم)', dev:FUSE, note:'لما يضرب لازم «غيّر الفيوز». الفيوز gG بيفصل للحمل الزيادة كمان (ببطء) وللقصر فورًا.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['p1','p2']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'قاطع مكتوب عليه C16. يعني إيه؟', a:['بيفصل عند 16A بالظبط','16A، ومغناطيسي على 5–10 أضعاف','بيستحمل قصر 16 kA ويفصله'], c:1, why:'الحرف هو المنحنى (حد الفصل اللحظي) والرقم هو التقنين In.', w:['بيستحمل 1.13×In ساعة وبيفصل عند 1.45×In خلال ساعة، مش عند 16 بالظبط.','','قدرة القطع (6000/10000) رقم تاني مكتوب لوحده.']},
      {q:'موتور تياره 5A على قاطع B6 بيفصل مع كل تشغيلة. السبب؟', a:['الموتور بايظ ولازم يتلف','تيار البدء أعلى من حد منحنى B','القاطع صغير حراريًا'], c:1, why:'B بيفصل لحظي عند 3–5×In، وتيار بدء الموتور 6–8×In. استخدم C أو D.', w:['لو كان بايظ كان هيفصل وهو شغال مش بس في البدء.','','الحراري بطيء ومش هو اللي بيفصل في ثانية البدء.']},
      {q:'الفرق بين فيوز gG و aM؟', a:['gG للـ DC و aM للـ AC','gG عام، aM للموتورات','مفيش فرق غير الشكل واللون'], c:1, why:'aM بيسيب الحمل الزيادة للأوفرلود وبيحمي من القصر بس.', w:['','','']},
      {q:'حصل قصر في دايرة التحكم اللي عليها فيوز 2A، والقاطع الرئيسي 63A. مين يفصل؟', a:['الاتنين','القاطع الرئيسي 63A','فيوز التحكم 2A'], c:2, why:'دي الانتقائية: أصغر حماية قريبة من العطل تفصل الأول عشان باقي اللوحة يفضل شغال.', w:['لو الاتنين فصلوا يبقى مفيش انتقائية واللوح كله هيقع.','','']}]}
   ]},
  /* ---------------------------------------------------------------- 2. thermal overload relay */
  {id:'ol', icon:'ol', title:'الأوفرلود الحراري', goal:'حماية الموتور من <b>الحمل الزيادة</b> و<b>فقد الفاز</b>: بيميتال بيسخن مع التيار، ضبط <span class="term">Ir</span>، كونتاكت <span class="term">95-96</span> في التحكم و <span class="term">97-98</span> للمبة العطل.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🌡️</span><span>الأوفرلود يحمي الموتور من <b>الحمل الزيادة وفقد الفاز</b>، مش من القصر.</span></p>
     <ul class="fx"><li><b><span class="nc">95-96</span> NC</b><span>توالي في خط التحكم ← يفتح ويوقّف</span></li><li><b><span class="no">97-98</span> NO</b><span>لمبة عطل صفرا</span></li><li><b>Ir</b><span>اضبطه على تيار يافطة الموتور</span></li><li><b>Class 10</b><span>عند <bdi dir="ltr">7.2×Ir</bdi> يفصل في 4–10 ث</span></li><li><b>Reset H</b><span>يدوي: الأصول للموتورات</span></li><li><b>فقد فاز</b><span>بيفصل أسرع</span></li></ul>
     <p class="tip">بيتركب <b>تحت الكونتاكتور مباشرة</b>، والكونتاكتور هو اللي بيفصل الموتور.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'أوفرلود LRD من قدّام وقطاع البيميتال', dev:OL(5), nema:[{k:'olh', opt:{three:true}}, 'olNC', 'olNO'], cap:'من قدّام: الرجول التلاتة من فوق (بتدخل في الكونتاكتور)، مؤشر Ir الأزرق، زرار RESET الأزرق، TEST الأحمر، مفتاح H/A (يدوي/أوتوماتيك)، شباك المؤشر (أخضر OK / أحمر TRIP)، وأطراف 95-96 و 97-98 على اليمين، و 2/T1 4/T2 6/T3 تحت للموتور. القطاع: السخّان حوالين كل بيميتال، الشرايح بتنحني مع السخونة وتدفع شريحة الفصل اللي بتقلب 95-96 و 97-98. في رمز IEC: مستطيل بنتوء في كل فازة (عنصر حراري) وخط متقطع لكونتاكتات NC و NO مع رمز الحرارة. في NEMA: OL عنصر متموّج في كل فازة، والكونتاكت NC عليه علامة الحرارة.'}]},
    {kind:'sim', title:'جرّب', lead:'اضبط حمل الموتور وشغّل الزمن: الشريط بيوريك سخونة البيميتال. عند 80% مبيسخنش. ارفعه لـ 150% أو 250% وشوف بعد كام ثانية يفصل (استخدم ×60 عشان متستناش). جرّب «ابدأ الموتور» (6×In لثانية): مبيفصلش. وجرّب «فازة ناقصة». بعد الفصل: استنى يبرد وبعدين Reset.', sims:[
      {title:'أوفرلود LRD10 مضبوط على Ir = 5A (Class 10)', dev:OL(5), note:'الجدول: زمن الفصل التقريبي لكل تيار حسب منحنى Class 10. لاحظ إن 1.05×Ir مبيفصلش أبدًا، و 7.2×Ir بيفصل في ثواني.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['o1','o2','o3']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'كونتاكت 95-96 بتاع الأوفرلود بيتوصل فين؟', a:['في دايرة القوى بين الكونتاكتور والموتور','على التوالي في خط التحكم قبل STOP','توازي مع لمبة الشغال'], c:1, why:'NC على التوالي: لما يفتح الكويل يقع والموتور يقف. الرجول 1-6 هي اللي في القوى.', w:['95-96 كونتاكت صغير للتحكم مش للموتور.','','توازي مش هيقطع حاجة.']},
      {q:'موتور يافطته 5A. تضبط Ir على؟', a:['5A (تيار اليافطة)','10A عشان ميفصلش في البدء','2.5A عشان الأمان'], c:0, why:'Ir = In. تيار البدء الأوفرلود بيستحمله لأنه بطيء (Class 10). لو ضبطته أقل هيفصل على الحمل العادي، ولو أعلى مش هيحمي.', w:['','10A يعني الموتور يسحب ضعف تياره وهو مبيحسش.','2.5A هيفصل والموتور شغال طبيعي.']},
      {q:'الأوفرلود فصل. تعمل إيه؟', a:['Reset فورًا وتشغّل تاني','تستنى يبرد وتشوف السبب','تزوّد Ir عشان ميفصلش'], c:1, why:'الأوفرلود بيفصل لسبب. وهو سخن مش هيقبل Reset أصلًا.', w:['مش هيرجع وهو سخن، ولو رجع هيفصل تاني بعد شوية.','','تزويد Ir من غير سبب = موتور محروق.']},
      {q:'موتور شغال وفازة اتقطعت. إيه اللي بيحصل؟', a:['الموتور بيقف فورًا لوحده','يكمّل بفازتين والأوفرلود يفصل','يكمّل عادي ومفيش أي مشكلة'], c:1, why:'ده Single-phasing: خطر على الملفات، والأوفرلود الحديث بيكتشفه وبيفصل أسرع.', w:['الموتور الشغال بيكمّل بفازتين، اللي مبيبدأش هو الموتور الواقف.','','']}]}
   ]},
  /* ---------------------------------------------------------------- 3. MPCB */
  {id:'mp', icon:'mpcb', title:'MPCB: القاطع الحراري المغناطيسي للموتور', goal:'قاطع واحد فيه <b>مغناطيسي</b> للقصر + <b>حراري</b> بضبط <span class="term">Ir</span> للحمل الزيادة + مفتاح فصل يدوي، وكونتاكت مساعد للتحكم.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🛡️</span><span><b>MPCB</b> = قاطع قصر + أوفرلود + مفتاح فصل في قطعة واحدة.</span></p>
     <div class="tiles"><div class="tile"><span class="ic">⚡</span><b>مغناطيسي</b><span>قصر</span></div><div class="tile"><span class="ic">🌡️</span><b>حراري Ir</b><span>حمل زيادة</span></div><div class="tile"><span class="ic">🔒</span><b>فصل يدوي</b><span>قفل للصيانة</span></div></div>
     <ul class="fx"><li><b><span class="no">13-14</span></b><span>توالي في خط التحكم</span></li><li><b><span class="nc">21-22</span></b><span>لمبة عطل</span></li></ul>
     <div class="vs"><div class="side"><b>MPCB + كونتاكتور</b><span>قطعتين · ترجّع المقبض</span><span>للموتورات الصغيرة</span></div><i>×</i><div class="side"><b>فيوز + كونتاكتور + أوفرلود</b><span>أرخص</span><span>للموتورات الكبيرة</span></div></div>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'MPCB (GV2-ME) بمقبض دوّار ومؤشر Ir وبلوك مساعد', dev:MP, nema:['cb3', {k:'olh', opt:{three:true}}], cap:'المقبض الكبير: I شغال، O مفصول، وبيقف في وضع TRIP لما يفصل. المؤشر الأزرق الصغير: ضبط Ir (4 لـ 6.3 أمبير هنا). البلوك على الجنب: 13-14 و 21-22. في رمز IEC: 3 كونتاكتات بعلامة × مع مربع θ (حراري) ومربع I> (مغناطيسي) على خط ميكانيكي واحد، والكونتاكتات المساعدة جنبهم. NEMA مبتفرّقش: قاطع + عناصر أوفرلود.'}]},
    {kind:'sim', title:'جرّب', lead:'نفس فكرة الأوفرلود (Ir وسخونة) مع إضافة الفصل المغناطيسي: ارفع التيار لـ 300% وشغّل الزمن يفصل حراري بعد ثواني؛ وشوف في الجدول إن القصر (12×Ir) بيفصل في لحظة. بعد الفصل لازم يبرد قبل ما ترجّعه.', sims:[
      {title:'MPCB GV2ME10 مضبوط على Ir = 5A', dev:MP, note:'لاحظ الكونتاكت المساعد: 13-14 مقفول وهو شغال، و 21-22 مقفول لما يفصل.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['m1']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'MPCB بيغني عن إيه في دايرة الموتور؟', a:['الكونتاكتور','القاطع والأوفرلود','لمبات الإشارة والزراير'], c:1, why:'فيه مغناطيسي للقصر وحراري بـ Ir للحمل الزيادة. الكونتاكتور لسه لازم عشان التشغيل والإيقاف بالتحكم.', w:['الكونتاكتور لسه مطلوب للتشغيل عن بعد والتثبيت الذاتي.','','']},
      {q:'كونتاكت 13-14 بتاع الـ MPCB بيتوصل فين؟', a:['توالي في خط التحكم','مع الموتور في القوى','مش بيتوصل خالص'], c:0, why:'زي 95-96 في الأوفرلود بس هنا NO بيقفل لما المقبض على I.', w:['','13-14 كونتاكت مساعد صغير.','لو مش موصّل، الكونتاكتور هيفضل شاد وهو فاصل ولما ترجّعه الموتور يقوم فجأة.']},
      {q:'الـ MPCB فصل بسبب حمل زيادة. ترجّعه إزاي؟', a:['تلفه على I فورًا','تستنى يبرد، O وبعدين I','تغيّر الفيوز اللي جواه'], c:1, why:'الحراري محتاج يبرد زي الأوفرلود، ومفيش فيوز جواه.', w:['وهو سخن المقبض مش هيثبت على I.','','مفيش فيوز: ده قاطع بيترجّع.']}]}
   ]},
  /* ---------------------------------------------------------------- 4. protection in the DOL circuit */
  {id:'dolp', icon:'shield', title:'الحماية في دايرة DOL', goal:'الدايرة القياسية الكاملة: <b>Q1</b> للقصر، <b>F1</b> للتحكم، <b>F2</b> أوفرلود بعد الكونتاكتور، <span class="term">95-96</span> في خط STOP، و <span class="term">97-98</span> للمبة عطل صفرا.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">📋</span><span>DOL الكامل = DOL + <b>أوفرلود F2</b> + <b>لمبة عطل</b>.</span></p>
     <ol class="steps"><li>L1</li><li>F1</li><li class="on">F2 95-96</li><li>STOP</li><li>START ‖ KM1</li><li>كويل KM1</li><li>N</li></ol>
     <p class="tip">كل كونتاكتات الفصل في <b>أول الخط</b>، والكويل آخر حاجة قبل N.</p>
     <ul class="fx"><li><b>95-96 متعدّي بسلك</b><span>الأخطر: الموتور مبيقفش</span></li><li><b>97-98 بدل 95-96</b><span>الموتور مش هيشتغل</span></li><li><b>Ir عشوائي</b><span>أقل يفصل على الفاضي، أكبر مبيحميش</span></li></ul>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'DOL بالحماية الكاملة', dev:KM1, art:'dolProt', noSym:true, cap:'شمال: القوى بـ Q1 ثم KM1 ثم F2 (3 عناصر حرارية على خط متقطع) ثم الموتور. يمين: التحكم من L1 ← F1 ← 95-96 (كونتاكت NC عليه رمز الحرارة) ← S0 ← S1 || 13-14 ← كويل KM1 ← N، ولمبة H1 توازي الكويل، ولمبة العطل H3 الصفرا على 97-98 من بعد F1. لما F2 يفصل: 95-96 يفتح فالكويل يقع، و 97-98 يقفل فـ H3 تنور.'}]},
    {kind:'sim', title:'جرّب', lead:'مراجعة سريعة للعنصرين اللي هتوصّلهم: الأوفرلود (95-96 و 97-98) والكونتاكتور بكونتاكته المساعد. جرّب Test على الأوفرلود وشوف 95-96 بيفتح و 97-98 بيقفل.', sims:[
      {title:'F2: الأوفرلود', dev:OL(5)},
      {title:'KM1: الكونتاكتور', dev:KM1}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['w1','w2','w3']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'في دايرة DOL، الأوفرلود F2 بيتوصل فين في القوى؟', a:['قبل القاطع Q1','بين Q1 والكونتاكتور','بعد الكونتاكتور'], c:2, why:'بيتركب على الكونتاكتور مباشرة والموتور على أطرافه 2/T1 4/T2 6/T3.', w:['','شغال كهربيًا بس غلط في العُرف والتركيب.','']},
      {q:'لمبة العطل الصفرا بتتوصل على؟', a:['97-98 (NO بيقفل لما يفصل)','95-96 (NC بيفتح لما يفصل)','13-14 بتاع الكونتاكتور'], c:0, why:'97-98 مفتوح في العادي وبيقفل مع الفصل فاللمبة تنور وقت العطل بس.', w:['','95-96 هيخلّيها منورة على طول وتطفي وقت العطل.','13-14 دي لمبة شغال.']},
      {q:'الأوفرلود فصل بس الموتور فضل شغال. أقرب سبب؟', a:['الأوفرلود نفسه بايظ','95-96 متعدّي أو مش موصّل','الكونتاكتور كبير على الموتور'], c:1, why:'الأوفرلود مبيقطعش القوى بنفسه: لو 95-96 مش بيقطع الكويل، الموتور مش هيقف.', w:['لو فصل يبقى شغال؛ المشكلة في التوصيل.','','']}]}
   ]}
  ],

  exercises:{
    p1:{story:{icon:'🔥', text:"لمبة ماكينة: قصر في السلك والفيوز ضرب.", ask:""}, title:'تمرين 1: الفيوز بيحمي اللمبة من القصر', short:'فيوز + لمبة + قصر',
       task:'الدايرة دي متوصلة (L ← فيوز F1 ← زرار S1 ← لمبة H1 ← N)، بس فيها <b>سلك غلط بيعمل قصر</b>. شغّل الكهربا ودوس S1: الفيوز هيضرب. افصل الكهربا، لاقي السلك اللي بيقصّر وشيله، <b>غيّر الفيوز</b> (دوس عليه)، وشغّل تاني: اللمبة تنور مع الزرار.', goal:"شيل القصر، و H1 تنوّر مع S1.", idea:"سلك بيوصّل X1 بـ X2 = قصر. الفيوز يتغيّر بإيدك.", steps:["شغّل ودوس S1: الفيوز يضرب.","افصل، وشيل سلك H1:X1 \u200f← H1:X2.","دوس على الفيوز عشان يتغيّر، وشغّل."],
       tip:"",
       devices:[SUP, FUSE, PB('S1', 'green', 'START'), lamp('H1', 'green', 'لمبة')],
       preset:[['Q1:L','F1:1'],['F1:2','S1:13'],['S1:14','H1:X1'],['H1:X2','Q1:N'],['H1:X1','H1:X2']],
       solution:[['Q1:L','F1:1'],['F1:2','S1:13'],['S1:14','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'S1 سايب', set:{S1:{p:0}}, expect:{H1:0}}, {label:'S1 مدوس', set:{S1:{p:1}}, expect:{H1:1}}],
       okMsg:"الفيوز رجع يحمي الدايرة."},
    p2:{story:{icon:'🌬️', text:"كباس هوا: القاطع بيفصل مع كل بدء.", ask:""}, machine:'gauge', title:'تمرين 2: اختار القاطع الصح للموتور (B ولا C)', short:'قاطع B ولا C',
       task:'على اللوحة قاطعين 3 أقطاب: <b>Q1</b> منحنى <b>B6</b> و<b>Q2</b> منحنى <b>C6</b>، والموتور تياره 5A. وصّل دايرة القوى من المصدر على <b>واحد منهم</b> ← KM1 ← M1، ودايرة التحكم (F1 ← S1 ← كويل KM1). لما تلف السلكتور الموتور لازم يبدأ ويفضل شغال. لو اخترت غلط هيفصل في لحظة البدء.', goal:"M1 (5A) يبدأ من غير ما القاطع يفصل.", idea:"تيار البدء ≈ 30A: B6 يفصل عليه، و C6 يستحمله.", steps:{"power":["L1 L2 L3 \u200f← Q2 (C6) 1/3/5","Q2 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1:1، و F1:2 \u200f← S1:13","S1:14 \u200f← KM1:A1، و KM1:A2 \u200f← N"]},
       tip:"",
       devices:[G, Qb, Qc, F1, SEL, KM('KM1', ['NO']), MOT('M1', 5, 0.8)],
       solution:[['G:L1','Q2:1'],['G:L2','Q2:3'],['G:L3','Q2:5'],['Q2:2','KM1:1'],['Q2:4','KM1:3'],['Q2:6','KM1:5'],['KM1:2','M1:U'],['KM1:4','M1:V'],['KM1:6','M1:W'],['G:L1','F1:1'],['F1:2','S1:13'],['S1:14','KM1:A1'],['KM1:A2','G:N']],
       cases:[{label:'السلكتور على 0', set:{S1:{pos:0}}, expect:{M1:0}}, {label:'السلكتور على I (بدء ثم تشغيل ثانيتين)', set:{S1:{pos:1}}, wait:2, expect:{M1:'F'}}],
       tripHint:"استخدم Q2 (منحنى C6) للموتور.",
       okMsg:"C استحمل تيار البدء ⚡."},
    o1:{story:{icon:'🟡', text:"طلمبة صرف: لمبة صفرا لما الأوفرلود يفصل.", ask:""}, machine:'gauge', title:'تمرين 3: الأوفرلود في دايرة DOL + لمبة عطل', short:'أوفرلود في DOL',
       task:'وصّل DOL كامل بالحماية: القوى <b>Q1 ← KM1 ← F2 ← M1</b>، والتحكم <b>F1 ← F2 95-96 ← S0 ← S1 || KM1 13-14 ← كويل KM1 ← N</b>، لمبة <b>H1</b> «شغال» توازي الكويل، ولمبة <b>H3</b> الصفرا «عطل» من بعد F1 على <b>F2 97-98</b>. بعد ما تشغّل: ابدأ الموتور، زوّد الحمل بالشريط لـ 250%، استنى الأوفرلود يفصل (⏩ يسرّع)، شوف اللمبة الصفرا، استنى يبرد، Reset، وشغّل تاني.', goal:"DOL بأوفرلود: يفصل، الموتور يقف و H3 تنوّر.", idea:"F2 بعد KM1، و 95-96 يقطع الكويل، و 97-98 للمبة العطل.", steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","F2 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1:1، و F1:2 \u200f← F2:95","F2:96 \u200f← S0:11، و S0:12 \u200f← S1:13","S1:14 \u200f← KM1:A1، و KM1:A2 \u200f← N","التثبيت: KM1:13 \u200f← S1:13، و KM1:14 \u200f← S1:14","H1: KM1:A1 \u200f← H1:X1، و H1:X2 \u200f← N","H3: F1:2 \u200f← F2:97، و F2:98 \u200f← H3:X1","H3:X2 \u200f← H1:X2"]},
       tip:"",
       devices:OL_DEVS, solution:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL),
       seq:true, cases:olCases, patterns:olPatterns, conventions:olConventions,
       okMsg:"حمّل الموتور 250% وشوف الأوفرلود يفصل."},
    o2:{story:{icon:'🏷️', text:"الأوفرلود بيفصل على حمل عادي: Ir مضبوط غلط.", ask:""}, machine:'gauge', title:'تمرين 4: اضبط Ir من يافطة الموتور', short:'ضبط Ir',
       task:'الدايرة دي متوصلة صح، بس الأوفرلود مضبوط على <b>Ir = 2A</b> والموتور يافطته <b>In = 5A</b>. شغّل وابدأ الموتور: هيشتغل على حمله العادي (4A) وبعد شوية الأوفرلود يفصل من غير سبب. افصل، اضبط <b>Ir</b> بزراير «Ir −/+» على اللوحة على تيار اليافطة، وشغّل تاني.', goal:"الموتور يشتغل على حمله من غير فصل.", idea:"Ir = In اليافطة (5A). أقل من كده بيفصل.", steps:["شغّل وابدأ: الأوفرلود يفصل بعد شوية.","افصل، واضبط Ir على 5A بـ «Ir −/+».","Reset بعد ما يبرد، وشغّل تاني."],
       tip:"",
       devices:[G, Q3, F1, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), KM1, OL(2, {range:'1.6–6.5 A', lo:1.6, hi:6.5}), M1, H1, H3],
       preset:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL), solution:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL),
       seq:true, cases:[
         {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H3:0}},
         {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:1, H1:1, H3:0}},
         {label:'سبت START وفضل شغال على حمله العادي 100 ثانية', set:{S1:{p:0}}, wait:100, expect:{M1:1, H1:1, H3:0}},
         {label:'STOP', set:{S0:{p:1}}, expect:{M1:0, H1:0, H3:0}}],
       tripHint:"الموتور بيسحب 4A و Ir = 2A. اضبط Ir على 5A.",
       okMsg:"Ir = In: بيفصل بس على حمل زيادة بجد."},
    o3:{story:{icon:'⚠️', text:"الموتور بيزن والأوفرلود بيفصل: فازة ناقصة.", ask:""}, machine:'gauge', title:'تمرين 5: فازة ناقصة والأوفرلود بيفصل', short:'فازة ناقصة',
       task:'الدايرة دي ناقصها سلك فازة في القوى بين الأوفرلود والموتور. شغّل وابدأ الموتور: هيزن ومش هيلف، والتيار في الفازتين هيعلى، والأوفرلود هيفصل <b>بسرعة</b> (فقد فاز) وتنور لمبة العطل. افصل، كمّل الفازة الناقصة، Reset بعد ما يبرد، وشغّل تاني.', goal:"M1 يلف على 3 فازات من غير فصل.", idea:"فازة ناقصة: الأوفرلود بيحسها ويفصل بسرعة (فقد فاز).", steps:["شغّل وابدأ: بيزن والأوفرلود يفصل.","افصل، وتتبّع F2 2/4/6 \u200f← M1، وبص على W.","كمّل الفازة، Reset، وشغّل تاني."],
       tip:"",
       devices:OL_DEVS,
       preset:POWER('Q1', 'KM1', 'F2', 'M1').filter(w => w[0] !== 'F2:6').concat(CTL_OL), solution:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL),
       seq:true, cases:olCases.slice(0, 3).concat([{label:'STOP', set:{S0:{p:1}}, expect:{M1:0, H1:0, H3:0}}]), patterns:olPatterns,
       okMsg:"التلات فازات واصلة والتيار طبيعي."},
    m1:{story:{icon:'📦', text:"لوحة صغيرة: MPCB واحد بدل الفيوز والأوفرلود.", ask:""}, machine:'gauge', title:'تمرين 6: MPCB بدل الفيوز والأوفرلود في DOL', short:'MPCB في DOL',
       task:'نفس DOL بس بـ <b>Q2 (MPCB)</b> مكان القاطع والأوفرلود: القوى <b>Q2 ← KM1 ← M1</b>، والتحكم <b>F1 ← Q2 13-14 ← S0 ← S1 || KM1 13-14 ← كويل ← N</b>، لمبة H1 توازي الكويل، ولمبة العطل <b>H3</b> من بعد F1 على <b>Q2 21-22</b>. بعد التشغيل حمّل الموتور 250% واستنى يفصل.', goal:"DOL بـ MPCB Q2، و H3 للعطل.", idea:"Q2 13-14 مقفول وهو شغال، و 21-22 بيقفل لما يفصل.", steps:{"power":["L1 L2 L3 \u200f← Q2 1/3/5","Q2 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1:1، و F1:2 \u200f← Q2:13","Q2:14 \u200f← S0:11، و S0:12 \u200f← S1:13","S1:14 \u200f← KM1:A1، و KM1:A2 \u200f← N","التثبيت: KM1:13 \u200f← S1:13، و KM1:14 \u200f← S1:14","H1: KM1:A1 \u200f← H1:X1، و H1:X2 \u200f← N","H3: F1:2 \u200f← Q2:21، و Q2:22 \u200f← H3:X1","H3:X2 \u200f← H1:X2"]},
       tip:"",
       devices:[G, MP, F1, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), KM1, M1, H1, H3],
       solution:POWER('Q2', 'KM1', null, 'M1').concat([['G:L1','F1:1'],['F1:2','Q2:13'],['Q2:14','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1'],['KM1:A2','G:N'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A1','H1:X1'],['H1:X2','G:N'],['F1:2','Q2:21'],['Q2:22','H3:X1'],['H3:X2','H1:X2']]),
       seq:true, cases:[
         {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H3:0}},
         {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:1, H1:1, H3:0}},
         {label:'سبت START', set:{S1:{p:0}}, wait:2, expect:{M1:1, H1:1, H3:0}},
         {label:'حمّلت الموتور 250% لمدة دقيقة', set:{M1:{load:2.5}}, wait:60, expect:{M1:0, H1:0, H3:1}},
         {label:'الحمل رجع عادي واستنيت 45 ثانية', set:{M1:{load:0.8}}, wait:45, expect:{M1:0, H1:0, H3:1}},
         {label:'رجّعت الـ MPCB على I', set:{Q2:{reset:1}}, expect:{M1:0, H1:0, H3:0}},
         {label:'START تاني', set:{S1:{p:1}}, expect:{M1:1, H1:1, H3:0}}],
       patterns:[{sig:{M1:'0111111'}, msg:"Q2 فصل والموتور شغال: F1:2 \u200f← Q2:13، و Q2:14 \u200f← S0:11."}, {sig:{H3:'1111111'}, msg:"H3 منوّرة و Q2 شغال: H3 على 21-22 مش 13-14."}],
       okMsg:"حمّل الموتور: Q2 يفصل و H3 تنوّر."},
    w1:{story:{icon:'🔧', text:"بلاغ: «الأوفرلود فصل والموتور لسه شغال!»", ask:""}, machine:'gauge', title:'تمرين 7: غلطة: 95-96 متعدّي (الموتور مبيقفش لما يفصل)', short:'غلطة: 95-96 متعدّي',
       task:'الدايرة دي شكلها صح، بس فيها <b>سلك زيادة</b> بيعدّي كونتاكت 95-96. شغّل، ابدأ الموتور، حمّله 250% واستنى الأوفرلود يفصل: لمبة العطل هتنور بس <b>الموتور هيفضل شغال</b>! دي أخطر غلطة. افصل، لاقي السلك وشيله، وشغّل تاني.', goal:"الأوفرلود يفصل: الموتور يقف و H3 تنوّر.", idea:"سلك زيادة بيعدّي 95-96، فالكويل فاضل واخد كهربا.", steps:["شغّل، حمّل 250%، واستنى يفصل.","افصل، ودوّر على سلك من 95 لـ 96.","شيل السلك الزيادة."],
       tip:"",
       devices:OL_DEVS,
       preset:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL).concat([['F2:95','S0:11']]), solution:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL),
       seq:true, cases:olCases, patterns:olPatterns, conventions:olConventions,
       okMsg:"الأوفرلود يفصل والموتور يقف."},
    w2:{story:{icon:'🔧', text:"بلاغ: «الموتور مش بيشتغل، ولمبة العطل منوّرة».", ask:""}, machine:'gauge', title:'تمرين 8: غلطة: 97-98 بدل 95-96 في خط التحكم', short:'غلطة: 97-98 بدل 95-96',
       task:'هنا اتبدلوا: خط التحكم ماشي على <b>97-98</b> ولمبة العطل على <b>95-96</b>. شغّل ودوس START: الموتور <b>مش هيشتغل</b> ولمبة العطل منورة على طول. فكّر ليه، وبعدين افصل وصلّح التوصيل.', goal:"START يشغّل، و H3 تنوّر بس لما يفصل.", idea:"الكونتاكتين متبدلين: 97-98 في التحكم و 95-96 للمبة.", steps:["شغّل ودوس START: مفيش تشغيل.","افصل، و 95-96 للتحكم، و 97-98 للمبة.","شغّل وجرّب START وحمل 250%."],
       tip:"",
       devices:OL_DEVS,
       preset:POWER('Q1', 'KM1', 'F2', 'M1').concat([['G:L1','F1:1'],['F1:2','F2:97'],['F2:98','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1'],['KM1:A2','G:N'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A1','H1:X1'],['H1:X2','G:N'],['F1:2','F2:95'],['F2:96','H3:X1'],['H3:X2','H1:X2']]),
       solution:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL),
       seq:true, cases:olCases, patterns:olPatterns, conventions:olConventions,
       okMsg:"95-96 للتحكم و 97-98 للمبة."},
    w3:{story:{icon:'📋', text:"المفتش رفض اللوحة: الأوفرلود قبل الكونتاكتور.", ask:""}, machine:'gauge', title:'تمرين 9: الأوفرلود قبل الكونتاكتور (شغال بس غلط في العُرف)', short:'أوفرلود قبل الكونتاكتور',
       task:'الدايرة دي متوصلة <b>Q1 ← F2 ← KM1 ← M1</b>: الأوفرلود قبل الكونتاكتور. شغّلها: هتلاقيها شغالة والحماية شغالة. بس الأصول إن الأوفرلود ييجي <b>بعد</b> الكونتاكتور (بيتركب عليه بالرجول). أعد ترتيب أسلاك القوى عشان تبقى Q1 ← KM1 ← F2 ← M1 والتحذير يختفي.', goal:"رتّب القوى: Q1 \u200f← KM1 \u200f← F2 \u200f← M1.", idea:"شغالة، بس الأوفرلود يتركب على الكونتاكتور بعده.", steps:["شغّل وشوف التحذير.","افصل: Q1 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5، و F2 2/4/6 \u200f← M1"],
       tip:"",
       devices:OL_DEVS,
       preset:[['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','F2:1'],['Q1:4','F2:3'],['Q1:6','F2:5'],['F2:2','KM1:1'],['F2:4','KM1:3'],['F2:6','KM1:5'],['KM1:2','M1:U'],['KM1:4','M1:V'],['KM1:6','M1:W']].concat(CTL_OL),
       solution:POWER('Q1', 'KM1', 'F2', 'M1').concat(CTL_OL),
       seq:true, cases:olCases, patterns:olPatterns, conventions:olConventions,
       okMsg:"الترتيب القياسي: Q1 \u200f← KM1 \u200f← F2 \u200f← M."}
  }
});
})();
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
