<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>تمارين التتابع والـ Jog وعكس الحركة: التمارين العملية 5–13 بكونتاكتات مساعدة وإنترلوك وليمت سويتش</title>
<meta name="description" content="الدرس 8 في كورس الكلاسيك كنترول: التمارين العملية 5 لـ 13 من كراسة المدرّب: موتور بشرط دوران أو وقوف موتور تاني، 3 موتورات بالتتابع، Jog بزرار مزدوج، عكس اتجاه بإنترلوك كهربي وميكانيكي، ونش بليمت سويتش، عكس مباشر، وماكينة خرط بـ4 كونتاكتورات. كل تمرين دايرة قوى + تحكم + لمبات إشارة، ورسمة دايرة لكل تمرين، وغلطتين مقصودتين: عكس من غير إنترلوك (قصر) و Jog بيثبّت.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-08.html">
<style>.lang-slot{display:contents}.lang-btn{display:inline-flex;align-items:center;justify-content:center;min-width:44px;min-height:44px;padding:6px 10px;border:1px solid var(--line);background:var(--panel);border-radius:8px;color:var(--ink);text-decoration:none;font:600 1rem/1 "IBM Plex Sans Arabic","IBM Plex Sans",system-ui,sans-serif}.lang-btn:hover{border-color:var(--accent)}</style>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="engine.css?v=20261030h1">
<link rel="stylesheet" href="fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>الدرس 8: تمارين التتابع والـ Jog وعكس الحركة (التمارين العملية 5–13)</h1>
    <p>في الدرس ده بنكمّل كراسة التمارين العملية من التمرين <b>5</b> للتمرين <b>13</b>. كلها بتبني على اللي اتعلمته: الكونتاكتور والتثبيت (الدرس 3) والأوفرلود (الدرس 4). الجديد هنا <b>الكونتاكت المساعد</b> كشرط بين موتورين، <b>الزرار المزدوج</b> للـ Jog والعكس المباشر، و<b>الإنترلوك</b> الكهربي والميكانيكي اللي من غيره دايرة عكس الاتجاه بتعمل قصر. كل تمرين: دايرة قوى + دايرة تحكم + لمبات إشارة، ورسمة الدايرة بتاعته لوحده.</p>
  </div>
  <div class="chips">
    <a class="btn" href="index.html">‹ الدروس</a>
    <a class="btn" href="../index.html">← كل الكورسات</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<div id="lesson"></div>

<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">NEMA ICS 19</span>. أرقام الكونتاكتات المساعدة على حسب <span class="mono">IEC 60947-5-1</span>: <span class="mono">13-14</span> و <span class="mono">23-24</span> و <span class="mono">33-34</span> NO، و <span class="mono">21-22</span> NC (الرقم الأول عدّاد الكونتاكت والتاني الوظيفة: 3-4 NO، 1-2 NC). أزمنة حركة الونش والعربية في المحاكاة مختارة عشان تشوف النتيجة بسرعة.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>

<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="engine.js?v=20261101z"></script>
<script src="fx.js?v=20261030r1"></script>
<script>
(function(){
/* lesson-08 exercise data: the trainer's practical exercises 5–13 (+ 2 mistake presets). Embedded by build8.sh; also loaded by the Node model test. */
const G   = {id:'G', type:'supply3P', name:'المصدر'};
const Q3  = {id:'Q1', type:'mcb', cfg:{poles:3, label:'C10'}, name:'قاطع القوى'};
const F1  = {id:'F1', type:'mcb', cfg:{poles:1, label:'C2'}, name:'قاطع التحكم'};
const PB  = (id, color, label, dbl) => ({id, type:'pb', cfg:{color, label, blocks:dbl ? ['NO','NC'] : [color === 'red' ? 'NC' : 'NO']}});
const KM  = (id, aux, name, extra) => ({id, type:'contactor', cfg:Object.assign({v:230, aux:aux || ['NO','NC']}, extra || {}), name:name || 'كونتاكتور'});
const OL  = (Ir) => ({id:'F2', type:'ol', cfg:{Ir, lo:4, hi:6.5, model:'LRD10', range:'4-6 A'}, name:'أوفرلود'});
const MOT = (id, name, look) => ({id, type:'motor', cfg:{term:3, kW:2.2, In:4.9, look:look || 'motor'}, name:name || 'موتور'});
const lamp = (id, color, name) => ({id, type:'lamp', cfg:{color, v:230}, name});
const X1  = {id:'X1', type:'tb', cfg:{n:6, bridges:[[1,2,3],[4,5,6]], labels:{1:'L',2:'L',3:'L',4:'N',5:'N',6:'N'}}, name:'ترمنال بلوك (بار L وبار N)'};
const LS  = (id, label, cart, at) => ({id, type:'ls', cfg:{label, blocks:['NO','NC'], cart, at}, name:label});
const S0 = PB('S0', 'red', 'STOP');
const M1 = MOT('M1', 'موتور 1'), M2 = MOT('M2', 'موتور 2'), M3 = MOT('M3', 'موتور 3');
const H1 = lamp('H1', 'green', 'M1 شغال'), H2 = lamp('H2', 'green', 'M2 شغال'), H3 = lamp('H3', 'green', 'M3 شغال');
// power: Q1 → each contactor (Q1:2/4/6 feed the first two, the third takes a bridge from the second's top) → its motor. rev:true swaps L1/L3 at the motor.
const POWER = list => { const w = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5']]; list.forEach(([km, m, rev], i) => { const src = i < 2 ? 'Q1' : list[1][0], st = i < 2 ? ['2','4','6'] : ['1','3','5']; w.push([src+':'+st[0], km+':1'], [src+':'+st[1], km+':3'], [src+':'+st[2], km+':5']); w.push([km+':2', m+':'+(rev ? 'W' : 'U')], [km+':4', m+':V'], [km+':6', m+':'+(rev ? 'U' : 'W')]); }); return w; };
// reversing power with overload: Q1 → KM1 (and KM2 by bridges) → F2 (KM2 swaps L1/L3 at the overload) → motor
const PWR_REV = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['KM1:1','KM2:1'],['KM1:3','KM2:3'],['KM1:5','KM2:5'],['KM1:2','F2:1'],['KM1:4','F2:3'],['KM1:6','F2:5'],['KM2:2','F2:5'],['KM2:4','F2:3'],['KM2:6','F2:1'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W']];
// control feeds
const FEED_L = [['G:L1','F1:1'],['F1:2','X1:1a'],['G:N','X1:4a']];                                   // L1 → F1 → L bar ; N → N bar (each branch has its own STOP)
const FEED_S0 = [['G:L1','F1:1'],['F1:2','S0:11'],['S0:12','X1:1a'],['G:N','X1:4a']];               // L1 → F1 → STOP → L bar
const FEED_OL = [['G:L1','F1:1'],['F1:2','F2:95'],['F2:96','S0:11'],['S0:12','X1:1a'],['G:N','X1:4a']]; // with the overload 95-96
const HOLD = (pb, km) => [[km+':13', pb+':13'], [km+':14', pb+':14']];                                  // seal-in contact parallel to the START button
const LAMP = (km, h, nTerm) => [[km+':A1', h+':X1'], [h+':X2', nTerm]];
const PWR_STEPS2 = ["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 و KM2 1/3/5","KM1 2/4/6 \u200f← M1، و KM2 2/4/6 \u200f← M2"];
const PWR_STEPS3 = ["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 و KM2 1/3/5","كوبري KM2 1/3/5 \u200f← KM3 1/3/5","كل KM 2/4/6 \u200f← موتوره"];
const PWR_STEPS_REV = ["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 1/3/5","كباري KM1 1/3/5 \u200f← KM2 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","KM2:2 \u200f← F2:5، KM2:4 \u200f← F2:3، KM2:6 \u200f← F2:1","F2 2/4/6 \u200f← M1 U V W"];
const off = ids => { const o = {}; ids.forEach(i => o[i] = 0); return o; };

const L8EX = {
  /* ------------------------------------------------ conditional start */
  e5:{story:{icon:'🧃', text:"مصنع عصير: التغليف يشتغل بس لو التعبئة شغالة.", ask:""}, machine:'conveyor', title:'التمرين العملي 5: محركين: الأول في أي وقت، والتاني لا يعمل إلا لو الأول دوّار + مصابيح', short:'عملي 5: M2 بشرط دوران M1',
    goal:"M2 يشتغل بس لو M1 شغال.",
    idea:"KM1 23-24 (NO) في أول خط M2.",
    steps:{power:PWR_STEPS2, control:["L1 \u200f← F1:1، و F1:2 \u200f← بار L (X1:1)","N \u200f← بار N (X1:4)","M1: بار L \u200f← S0:11، S0:12 \u200f← S1:13","S1:14 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← S1:13، KM1:14 \u200f← S1:14","M2: بار L \u200f← KM1:23، KM1:24 \u200f← S3:11","S3:12 \u200f← S2:13، و S2:14 \u200f← KM2:A1","تثبيت: KM2:13 \u200f← S2:13، KM2:14 \u200f← S2:14","H1 على KM1:A1، و H2 على KM2:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), KM('KM1', ['NO','NO']), KM('KM2', ['NO']), M1, M2, H1, H2, X1],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:23'],['KM1:24','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:off(['M1','M2','H1','H2'])},
      {label:'START 2 مدوس و M1 واقف', set:{S2:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'سبت START 2', set:{S2:{p:0}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'START 1 مدوس', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'سبت START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'START 2 مدوس و M1 شغال', set:{S2:{p:1}}, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'سبت START 2', set:{S2:{p:0}}, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'STOP 1 مدوس', set:{S0:{p:1}}, expect:off(['M1','M2','H1','H2'])},
      {label:'سبت STOP 1', set:{S0:{p:0}}, expect:off(['M1','M2','H1','H2'])}],
    patterns:[{sig:{M2:'01???????'}, msg:"M2 شغال و M1 واقف: خط M2 يعدّي على KM1 23-24."}, {sig:{M2:'000001000'}, msg:"M2 بيقف لما تسيب: ناقص تثبيت KM2 13-14."}, {sig:{M2:'000001100'}, msg:"M2 مبيقفش مع M1: KM1 23-24 في خط كويل KM2."}],
    okMsg:"KM1 بيدّي إذن لـ M2 بكونتاكت مساعد."},
  e6:{story:{icon:'🧃', text:"3 سيور: كل سير بشرط اللي قبله.", ask:""}, machine:'conveyor', title:'التمرين العملي 6: 3 محركات: الأول في أي وقت، التاني بشرط دوران الأول، والتالت بشرط دوران التاني + مصابيح', short:'عملي 6: 3 موتورات بشرط التتابع',
    goal:"M2 بشرط M1، و M3 بشرط M2.",
    idea:"KM1 23-24 في خط M2، و KM2 23-24 في خط M3.",
    steps:{power:PWR_STEPS3, control:["L1 \u200f← F1:1، و F1:2 \u200f← بار L (X1:1)","N \u200f← بار N (X1:4)","M1: بار L \u200f← S0:11، S0:12 \u200f← S1:13","S1:14 \u200f← KM1:A1، وتثبيت KM1 13-14 على S1","M2: بار L \u200f← KM1:23، KM1:24 \u200f← S3:11","S3:12 \u200f← S2:13، S2:14 \u200f← KM2:A1، وتثبيت KM2","M3: بار L \u200f← KM2:23، KM2:24 \u200f← S5:11","S5:12 \u200f← S4:13، S4:14 \u200f← KM3:A1، وتثبيت KM3","كل لمبة على A1 بتاع كونتاكتورها","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), PB('S5', 'red', 'STOP 3'), PB('S4', 'green', 'START 3'), KM('KM1', ['NO','NO']), KM('KM2', ['NO','NO']), KM('KM3', ['NO']), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:23'],['KM1:24','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b'),
      [['X1:2b','KM2:23'],['KM2:24','S5:11'],['S5:12','S4:13'],['S4:14','KM3:A1']], HOLD('S4', 'KM3'), [['KM3:A2','X1:5b']], LAMP('KM3', 'H3', 'X1:6a')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:off(['M1','M2','M3'])},
      {label:'START 3 مدوس والكل واقف', set:{S4:{p:1}}, expect:{M1:0, M2:0, M3:0}},
      {label:'سبت START 3 ودست START 2', set:{S4:{p:0}, S2:{p:1}}, expect:{M1:0, M2:0, M3:0}},
      {label:'سبت START 2 ودست START 1', set:{S2:{p:0}, S1:{p:1}}, expect:{M1:1, M2:0, M3:0}},
      {label:'سبت START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, M3:0}},
      {label:'START 2 مدوس', set:{S2:{p:1}}, expect:{M1:1, M2:1, M3:0}},
      {label:'سبت START 2 ودست START 3', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:1, M2:1, M3:1}},
      {label:'سبت START 3', set:{S4:{p:0}}, expect:{M1:1, M2:1, M3:1}},
      {label:'STOP 2 مدوس', set:{S3:{p:1}}, expect:{M1:1, M2:0, M3:0}},
      {label:'سبت STOP 2', set:{S3:{p:0}}, expect:{M1:1, M2:0, M3:0}},
      {label:'STOP 1 مدوس', set:{S0:{p:1}}, expect:off(['M1','M2','M3'])}],
    patterns:[{sig:{M3:'01?????????'}, msg:"M3 شغال والكل واقف: خط M3 يعدّي على KM2 23-24."}, {sig:{M2:'001????????'}, msg:"M2 شغال و M1 واقف: خط M2 يعدّي على KM1 23-24."}, {sig:{M3:'00000011110'}, msg:"M3 مبيقفش مع M2: KM2 23-24 قبل تثبيت KM3."}],
    okMsg:"لو الأول وقع، الكل بعده بيقع."},
  e7:{story:{icon:'🏭', text:"ورشة: اللحام مينفعش يشتغل والكباس شغال.", ask:""}, machine:'conveyor', title:'التمرين العملي 7: محركين: الأول في أي وقت، والتاني لا يعمل إلا لو الأول واقف + مصابيح', short:'عملي 7: M2 بشرط وقوف M1',
    goal:"M2 يشتغل بس لو M1 واقف.",
    idea:"KM1 21-22 (NC) في أول خط M2.",
    steps:{power:PWR_STEPS2, control:["L1 \u200f← F1:1، و F1:2 \u200f← بار L (X1:1)","N \u200f← بار N (X1:4)","M1: بار L \u200f← S0:11، S0:12 \u200f← S1:13","S1:14 \u200f← KM1:A1، وتثبيت KM1 13-14 على S1","M2: بار L \u200f← KM1:21، KM1:22 \u200f← S3:11","S3:12 \u200f← S2:13، S2:14 \u200f← KM2:A1، وتثبيت KM2","H1 على KM1:A1، و H2 على KM2:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), KM('KM1', ['NO','NC']), KM('KM2', ['NO']), M1, M2, H1, H2, X1],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:21'],['KM1:22','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:off(['M1','M2','H1','H2'])},
      {label:'START 2 مدوس و M1 واقف', set:{S2:{p:1}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'سبت START 2', set:{S2:{p:0}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'START 1 مدوس و M2 شغال', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'سبت START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'START 2 مدوس و M1 شغال', set:{S2:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'سبت START 2', set:{S2:{p:0}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'STOP 1 مدوس', set:{S0:{p:1}}, expect:off(['M1','M2','H1','H2'])},
      {label:'سبت STOP 1', set:{S0:{p:0}}, expect:off(['M1','M2','H1','H2'])},
      {label:'START 2 تاني', set:{S2:{p:1}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'سبت START 2', set:{S2:{p:0}}, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'STOP 2 مدوس', set:{S3:{p:1}}, expect:off(['M1','M2','H1','H2'])}],
    patterns:[{sig:{M2:'000001100???'}, msg:"M2 شغال مع M1: استخدم KM1 21-22 (NC) مش NO."}, {sig:{M2:'011110000110'}, msg:"M2 مبيقفش لما M1 يشتغل: KM1 21-22 قبل تثبيت KM2."}],
    okMsg:"M1 بيمنع M2: إنترلوك في اتجاه واحد."},
  e8:{story:{icon:'🏭', text:"مطحنة: الفرّازة لو الطاحونة واقفة، والسير لو شغالة.", ask:""}, machine:'conveyor', title:'التمرين العملي 8: 3 محركات: الأول في أي وقت، التاني بشرط وقوف الأول، والتالت بشرط دوران الأول', short:'عملي 8: M2 بشرط وقوف M1، M3 بشرط دورانه',
    goal:"M2 لو M1 واقف، و M3 لو شغال.",
    idea:"KM1 21-22 (NC) لخط M2، و 33-34 (NO) لخط M3.",
    steps:{power:PWR_STEPS3, control:["L1 \u200f← F1:1، و F1:2 \u200f← بار L (X1:1)","N \u200f← بار N (X1:4)","M1: بار L \u200f← S0:11، S0:12 \u200f← S1:13","S1:14 \u200f← KM1:A1، وتثبيت KM1 13-14 على S1","M2: بار L \u200f← KM1:21، KM1:22 \u200f← S3:11","S3:12 \u200f← S2:13، S2:14 \u200f← KM2:A1، وتثبيت KM2","M3: بار L \u200f← KM1:33، KM1:34 \u200f← S5:11","S5:12 \u200f← S4:13، S4:14 \u200f← KM3:A1، وتثبيت KM3","كل لمبة على A1 بتاع كونتاكتورها","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, PB('S0', 'red', 'STOP 1'), PB('S1', 'green', 'START 1'), PB('S3', 'red', 'STOP 2'), PB('S2', 'green', 'START 2'), PB('S5', 'red', 'STOP 3'), PB('S4', 'green', 'START 3'), KM('KM1', ['NO','NC','NO']), KM('KM2', ['NO']), KM('KM3', ['NO']), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','KM1:21'],['KM1:22','S3:11'],['S3:12','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b'),
      [['X1:2b','KM1:33'],['KM1:34','S5:11'],['S5:12','S4:13'],['S4:14','KM3:A1']], HOLD('S4', 'KM3'), [['KM3:A2','X1:5b']], LAMP('KM3', 'H3', 'X1:6a')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:off(['M1','M2','M3'])},
      {label:'START 2 مدوس و M1 واقف', set:{S2:{p:1}}, expect:{M1:0, M2:1, M3:0}},
      {label:'سبت START 2 ودست START 3', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:0, M2:1, M3:0}},
      {label:'سبت START 3 ودست START 1', set:{S4:{p:0}, S1:{p:1}}, expect:{M1:1, M2:0, M3:0}},
      {label:'سبت START 1', set:{S1:{p:0}}, expect:{M1:1, M2:0, M3:0}},
      {label:'START 3 مدوس و M1 شغال', set:{S4:{p:1}}, expect:{M1:1, M2:0, M3:1}},
      {label:'سبت START 3', set:{S4:{p:0}}, expect:{M1:1, M2:0, M3:1}},
      {label:'START 2 مدوس و M1 شغال', set:{S2:{p:1}}, expect:{M1:1, M2:0, M3:1}},
      {label:'سبت START 2', set:{S2:{p:0}}, expect:{M1:1, M2:0, M3:1}},
      {label:'STOP 1 مدوس', set:{S0:{p:1}}, expect:off(['M1','M2','M3'])},
      {label:'سبت STOP 1', set:{S0:{p:0}}, expect:off(['M1','M2','M3'])}],
    patterns:[{sig:{M3:'001????????'}, msg:"M3 شغال و M1 واقف: خط M3 يعدّي على KM1 33-34."}, {sig:{M2:'0000011????'}, msg:"M2 شغال مع M1: خط M2 يعدّي على KM1 21-22."}],
    okMsg:"كونتاكتور واحد: NO يسمح، و NC يمنع."},
  /* ------------------------------------------------ jog */
  e9:{story:{icon:'🎛️', text:"ماكينة طباعة: زرار JOG يحرّك السير لحظات.", ask:""}, machine:'conveyor', title:'التمرين العملي 9: محرك بمفتاح تشغيل وإيقاف + مفتاح مزدوج للتشغيل لحظات قصيرة (Jog) + مصابيح', short:'عملي 9: Start/Stop + Jog',
    goal:"START يثبّت، و JOG يشغّل وانت دايس بس.",
    idea:"JOG NO موازي لـ START، و JOG NC في خط التثبيت.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1:1، و F1:2 \u200f← بار L (X1:1)","N \u200f← بار N (X1:4)","بار L \u200f← S0:11، و S0:12 \u200f← S1:13","S1:13 \u200f← S2:13 \u200f← KM1:13","S1:14 \u200f← KM1:A1، و S2:14 \u200f← S1:14","التثبيت عبر JOG: KM1:14 \u200f← S2:21","S2:22 \u200f← KM1:A1، و S2:22 \u200f← H1:X1","H2: بار L \u200f← KM1:21، KM1:22 \u200f← H2:X1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'START'), PB('S2', 'black', 'JOG', true), KM('KM1', ['NO','NC']), M1, lamp('H1', 'green', 'شغال'), lamp('H2', 'red', 'واقف'), X1],
    solution:POWER([['KM1','M1']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','KM1:13'],['S1:14','KM1:A1'],['S2:14','S1:14'],['KM1:14','S2:21'],['S2:22','KM1:A1'],['KM1:A2','X1:4b'],['S2:22','H1:X1'],['H1:X2','X1:5a'],['X1:2a','KM1:21'],['KM1:22','H2:X1'],['H2:X2','X1:5a']]),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H2:1}},
      {label:'JOG مدوس', set:{S2:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'سبت JOG: لازم يقف', set:{S2:{p:0}}, expect:{M1:0, H1:0, H2:1}},
      {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'سبت START: يفضل شغال', set:{S1:{p:0}}, expect:{M1:1, H1:1, H2:0}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:1}},
      {label:'سبت STOP', set:{S0:{p:0}}, expect:{M1:0, H1:0, H2:1}}],
    patterns:[{sig:{M1:'0111100'}, msg:"JOG بيثبّت: التثبيت KM1:14 \u200f← S2:21 (NC بتاع JOG)."}, {sig:{M1:'0001000'}, msg:"START مش بيثبّت: KM1 13-14 يرجع للكويل عبر JOG 21-22."}, {sig:{M1:'0001100'}, msg:"JOG مش بيشغّل: JOG 13-14 موازي لـ START."}],
    okMsg:"JOG والموتور شغال: لما تسيبه بيقف."},
  w2:{story:{icon:'🔧', text:"بلاغ: «زرار JOG بيثبّت زي START!»", ask:""}, machine:'conveyor', title:'غلطة: زرار الـ Jog بيثبّت', short:'غلطة: Jog بيثبّت',
    goal:"JOG وانت دايس بس، و START يثبّت.",
    idea:"التثبيت راجع على مخرج JOG بدل NC بتاعه.",
    steps:["شغّل، دوس JOG وسيبه: فضل شغال.","افصل، وشيل سلك التثبيت الغلط من KM1:14.","KM1:14 \u200f← S2:21، و S2:22 \u200f← KM1:A1","شغّل وجرّب JOG."],
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'START'), PB('S2', 'black', 'JOG', true), KM('KM1', ['NO','NC']), M1, lamp('H1', 'green', 'شغال'), lamp('H2', 'red', 'واقف'), X1],
    preset:POWER([['KM1','M1']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','KM1:13'],['S1:14','KM1:A1'],['S2:14','S1:14'],['KM1:14','S2:14'],['KM1:A2','X1:4b'],['KM1:A1','H1:X1'],['H1:X2','X1:5a'],['X1:2a','KM1:21'],['KM1:22','H2:X1'],['H2:X2','X1:5a']]),
    solution:POWER([['KM1','M1']]).concat(FEED_L, [['X1:1b','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','KM1:13'],['S1:14','KM1:A1'],['S2:14','S1:14'],['KM1:14','S2:21'],['S2:22','H1:X1'],['KM1:A2','X1:4b'],['KM1:A1','H1:X1'],['H1:X2','X1:5a'],['X1:2a','KM1:21'],['KM1:22','H2:X1'],['H2:X2','X1:5a']]),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H2:1}},
      {label:'JOG مدوس', set:{S2:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'سبت JOG: لازم يقف', set:{S2:{p:0}}, expect:{M1:0, H1:0, H2:1}},
      {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'سبت START: يفضل شغال', set:{S1:{p:0}}, expect:{M1:1, H1:1, H2:0}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:1}}],
    patterns:[{sig:{M1:'011110'}, msg:"JOG بيثبّت: التثبيت KM1:14 \u200f← S2:21 (NC بتاع JOG)."}],
    okMsg:"NC بتاع JOG بيكسر التثبيت وانت دايس."},
  /* ------------------------------------------------ reversing */
  e10:{story:{icon:'🔄', text:"سير فرز: يمين أو شمال، ومستحيل الاتنين مع بعض.", ask:""}, machine:'conveyor', title:'التمرين العملي 10: محرك في اتجاهين ويقف من مكان واحد + مصابيح', short:'عملي 10: يمين/شمال + STOP',
    goal:"يمين أو شمال بتثبيت، و STOP واحد.",
    idea:"KM2 بيبدّل فازتين، و NC كل كونتاكتور في خط التاني.",
    steps:{power:PWR_STEPS_REV, control:["L1 \u200f← F1:1، و F1:2 \u200f← F2:95","F2:96 \u200f← S0:11، و S0:12 \u200f← بار L","N \u200f← بار N (X1:4)","يمين: بار L \u200f← S1:13، S1:14 \u200f← KM2:21","KM2:22 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← S1:13، KM1:14 \u200f← S1:14","شمال: بار L \u200f← S2:13، S2:14 \u200f← KM1:21","KM1:22 \u200f← KM2:A1","تثبيت: KM2:13 \u200f← S2:13، KM2:14 \u200f← S2:14","H1 على KM1:A1، و H2 على KM2:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'يمين'), PB('S2', 'green', 'شمال'), KM('KM1', ['NO','NC'], 'كونتاكتور يمين', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'كونتاكتور شمال', {mech:'KM1'}), OL(4.9), M1, lamp('H1', 'green', 'يمين'), lamp('H2', 'amber', 'شمال'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'«يمين» مدوس', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'سبت «يمين»', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'«شمال» مدوس والموتور لافف يمين', set:{S2:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'سبت «شمال»', set:{S2:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}},
      {label:'سبت STOP', set:{S0:{p:0}}, expect:{M1:0, H1:0, H2:0}},
      {label:'«شمال» مدوس', set:{S2:{p:1}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'سبت «شمال»', set:{S2:{p:0}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}}],
    shortMsg:"ناقص الإنترلوك: KM2 21-22 قبل KM1:A1، والعكس.",
    okMsg:"إنترلوك كهربي + ميكانيكي في أي عكس اتجاه."},
  w1:{story:{icon:'💥', text:"لوحة عكس من غير إنترلوك: القاطع ضرب بقصر.", ask:""}, machine:'conveyor', title:'غلطة: دايرة عكس من غير إنترلوك (قصر)', short:'غلطة: عكس من غير إنترلوك',
    goal:"يمين وشمال، ومستحيل الاتنين مع بعض.",
    idea:"كل زرار بيشغّل كويله مباشرة: مفيش إنترلوك.",
    steps:["شغّل، دوس يمين ثم شمال: قصر!","افصل، وفك سلك كل زرار من الكويل.","S1:14 \u200f← KM2:21، و KM2:22 \u200f← KM1:A1","S2:14 \u200f← KM1:21، و KM1:22 \u200f← KM2:A1","شغّل وجرّب شمال والموتور يمين."],
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'يمين'), PB('S2', 'green', 'شمال'), KM('KM1', ['NO','NC'], 'كونتاكتور يمين'), KM('KM2', ['NO','NC'], 'كونتاكتور شمال'), OL(4.9), M1, lamp('H1', 'green', 'يمين'), lamp('H2', 'amber', 'شمال'), X1],
    preset:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0}},
      {label:'«يمين» مدوس', set:{S1:{p:1}}, expect:{M1:'F'}},
      {label:'سبت «يمين»', set:{S1:{p:0}}, expect:{M1:'F'}},
      {label:'«شمال» مدوس والموتور لافف يمين', set:{S2:{p:1}}, expect:{M1:'F'}},
      {label:'سبت «شمال»', set:{S2:{p:0}}, expect:{M1:'F'}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0}},
      {label:'سبت STOP ودست «شمال»', set:{S0:{p:0}, S2:{p:1}}, expect:{M1:'R'}},
      {label:'سبت «شمال»', set:{S2:{p:0}}, expect:{M1:'R'}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0}}],
    shortMsg:"ناقص الإنترلوك: KM2 21-22 قبل KM1:A1، والعكس.",
    okMsg:"كل كونتاكتور بيقفل الطريق على التاني."},
  e11:{story:{icon:'🏗️', text:"ونش مخزن: ليمت فوق وتحت يوقفوه.", ask:""}, machine:'hoist', title:'التمرين العملي 11: محرك في اتجاهين + مفاتيح نهاية الشوط (ونش عادي) + مصابيح', short:'عملي 11: ونش بليمت سويتش',
    goal:"يطلع وينزل بتثبيت، والليمت يوقفه.",
    idea:"ليمت NC في كل اتجاه: فوق في «يطلع»، تحت في «ينزل».",
    steps:{power:PWR_STEPS_REV, control:["L1 \u200f← F1:1، و F1:2 \u200f← F2:95","F2:96 \u200f← S0:11، و S0:12 \u200f← بار L","N \u200f← بار N (X1:4)","يطلع: بار L \u200f← S1:13، S1:14 \u200f← LS1:21","LS1:22 \u200f← KM2:21، و KM2:22 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← S1:13، KM1:14 \u200f← S1:14","ينزل: بار L \u200f← S2:13، S2:14 \u200f← LS2:21","LS2:22 \u200f← KM1:21، و KM1:22 \u200f← KM2:A1","تثبيت: KM2:13 \u200f← S2:13، KM2:14 \u200f← S2:14","H1 على KM1:A1، و H2 على KM2:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'يطلع'), PB('S2', 'green', 'ينزل'), KM('KM1', ['NO','NC'], 'كونتاكتور يطلع', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'كونتاكتور ينزل', {mech:'KM1'}), OL(4.9), MOT('M1', 'موتور الونش'), {id:'CART', type:'cart', cfg:{motor:'M1', len:5, hoist:true, labA:'تحت', labB:'فوق', x0:0.5, title:'ونش'}, name:'ونش'}, LS('LS1', 'ليمت فوق', 'CART', 1), LS('LS2', 'ليمت تحت', 'CART', 0), lamp('H1', 'green', 'يطلع'), lamp('H2', 'amber', 'ينزل'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','LS1:21'],['LS1:22','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','LS2:21'],['LS2:22','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'الونش في النص، مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'«يطلع» مدوس', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'سبت «يطلع»', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'وصل فوق خالص (ليمت فوق)', wait:4, expect:{M1:0, H1:0, H2:0}},
      {label:'«يطلع» تاني وهو فوق', set:{S1:{p:1}}, expect:{M1:0, H1:0, H2:0}},
      {label:'سبت «يطلع» ودست «ينزل»', set:{S1:{p:0}, S2:{p:1}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'سبت «ينزل»', set:{S2:{p:0}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'وصل تحت خالص (ليمت تحت)', wait:7, expect:{M1:0, H1:0, H2:0}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}}],
    patterns:[{sig:{M1:'011111110'}, msg:"مبيقفش عند الليمت: LS1 21-22 في «يطلع»، و LS2 في «ينزل»."}, {sig:{M1:'011000000'}, msg:"مبينزلش بعد فوق: LS1 في خط «يطلع» بس."}],
    shortMsg:"ناقص الإنترلوك: NC بتاع كل كونتاكتور في خط التاني.",
    okMsg:"ليمت في كل اتجاه بيمنع الونش يعدّي الشوط."},
  e12:{story:{icon:'🔄', text:"ماكينة لف: عكس على طول من غير STOP.", ask:""}, machine:'gauge', title:'التمرين العملي 12: محرك في اتجاهين، وتغيير الاتجاه مباشرة من غير الضغط على الإيقاف + مصابيح', short:'عملي 12: عكس مباشر',
    goal:"تعكس الاتجاه مباشرة من غير STOP.",
    idea:"NC بتاع كل زرار في خط الاتجاه التاني.",
    steps:{power:PWR_STEPS_REV, control:["L1 \u200f← F1:1، و F1:2 \u200f← F2:95","F2:96 \u200f← S0:11، و S0:12 \u200f← بار L","N \u200f← بار N (X1:4)","يمين: بار L \u200f← S1:13، S1:14 \u200f← S2:21","S2:22 \u200f← KM2:21، و KM2:22 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← S1:13، KM1:14 \u200f← S1:14","شمال: بار L \u200f← S2:13، S2:14 \u200f← S1:21","S1:22 \u200f← KM1:21، و KM1:22 \u200f← KM2:A1","تثبيت: KM2:13 \u200f← S2:13، KM2:14 \u200f← S2:14","H1 على KM1:A1، و H2 على KM2:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'يمين', true), PB('S2', 'green', 'شمال', true), KM('KM1', ['NO','NC'], 'كونتاكتور يمين', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'كونتاكتور شمال', {mech:'KM1'}), OL(4.9), M1, lamp('H1', 'green', 'يمين'), lamp('H2', 'amber', 'شمال'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','S2:21'],['S2:22','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','S1:21'],['S1:22','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'«يمين» مدوس', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'سبت «يمين»', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'«شمال» مدوس مباشرة', set:{S2:{p:1}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'سبت «شمال»', set:{S2:{p:0}}, expect:{M1:'R', H1:0, H2:1}},
      {label:'«يمين» مدوس مباشرة', set:{S1:{p:1}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'سبت «يمين»', set:{S1:{p:0}}, expect:{M1:'F', H1:1, H2:0}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, H1:0, H2:0}}],
    shortMsg:"ناقص الإنترلوك: NC بتاع كل كونتاكتور في خط التاني.",
    okMsg:"NC الزرار يقطع القديم قبل ما NO يشغّل الجديد."},
  /* ------------------------------------------------ lathe */
  e13:{story:{icon:'🔩', text:"مخرطة: موتور خرط وموتور ارتفاع، كل واحد يمين وشمال.", ask:""}, machine:'lathe', title:'التمرين العملي 13: ماكينة خرط: محرك يمين/يسار للخرط ومحرك يمين/يسار لضبط ارتفاع القطعة', short:'عملي 13: ماكينة خرط (4 كونتاكتورات)',
    goal:"زوجين عكس مستقلين، و STOP واحد.",
    idea:"دايرتين عكس زي التمرين 10 على نفس Q1 و STOP.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 و KM3 1/3/5","كباري KM1 \u200f← KM2، و KM3 \u200f← KM4 (1/3/5)","KM1 \u200f← M1 U V W","KM2 \u200f← M1 W V U (عكس)","KM3 \u200f← M2 U V W","KM4 \u200f← M2 W V U (عكس)"],"control":["L1 \u200f← F1:1، و F1:2 \u200f← S0:11","S0:12 \u200f← بار L، و N \u200f← بار N","KM1: بار L \u200f← S1:13، S1:14 \u200f← KM2:21، KM2:22 \u200f← KM1:A1","KM2: بار L \u200f← S2:13، S2:14 \u200f← KM1:21، KM1:22 \u200f← KM2:A1","KM3: بار L \u200f← S3:13، S3:14 \u200f← KM4:21، KM4:22 \u200f← KM3:A1","KM4: بار L \u200f← S4:13، S4:14 \u200f← KM3:21، KM3:22 \u200f← KM4:A1","كل KM: 13-14 موازي لزراره","كل لمبة على A1 بتاع كونتاكتورها","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3, F1, S0, PB('S1', 'green', 'خرط يمين'), PB('S2', 'green', 'خرط شمال'), PB('S3', 'green', 'ارتفاع: يطلع'), PB('S4', 'green', 'ارتفاع: ينزل'),
      KM('KM1', ['NO','NC'], 'خرط يمين', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'خرط شمال', {mech:'KM1'}), KM('KM3', ['NO','NC'], 'ارتفاع يطلع', {mech:'KM4'}), KM('KM4', ['NO','NC'], 'ارتفاع ينزل', {mech:'KM3'}),
      MOT('M1', 'موتور الخرط'), MOT('M2', 'موتور الارتفاع'), lamp('H1', 'green', 'خرط يمين'), lamp('H2', 'amber', 'خرط شمال'), lamp('H3', 'green', 'يطلع'), lamp('H4', 'amber', 'ينزل'), X1],
    solution:[['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['Q1:2','KM3:1'],['Q1:4','KM3:3'],['Q1:6','KM3:5'],['KM1:1','KM2:1'],['KM1:3','KM2:3'],['KM1:5','KM2:5'],['KM3:1','KM4:1'],['KM3:3','KM4:3'],['KM3:5','KM4:5'],
      ['KM1:2','M1:U'],['KM1:4','M1:V'],['KM1:6','M1:W'],['KM2:2','M1:W'],['KM2:4','M1:V'],['KM2:6','M1:U'],['KM3:2','M2:U'],['KM3:4','M2:V'],['KM3:6','M2:W'],['KM4:2','M2:W'],['KM4:4','M2:V'],['KM4:6','M2:U']].concat(FEED_S0,
      [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b']], LAMP('KM1', 'H1', 'X1:5a'),
      [['X1:2a','S2:13'],['S2:14','KM1:21'],['KM1:22','KM2:A1']], HOLD('S2', 'KM2'), [['KM2:A2','X1:5a']], LAMP('KM2', 'H2', 'X1:5b'),
      [['X1:2b','S3:13'],['S3:14','KM4:21'],['KM4:22','KM3:A1']], HOLD('S3', 'KM3'), [['KM3:A2','X1:5b']], LAMP('KM3', 'H3', 'X1:6a'),
      [['X1:3a','S4:13'],['S4:14','KM3:21'],['KM3:22','KM4:A1']], HOLD('S4', 'KM4'), [['KM4:A2','X1:6a']], LAMP('KM4', 'H4', 'X1:6b')),
    seq:true, cases:[
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, M2:0}},
      {label:'«خرط يمين» مدوس', set:{S1:{p:1}}, expect:{M1:'F', M2:0}},
      {label:'سبت «خرط يمين»', set:{S1:{p:0}}, expect:{M1:'F', M2:0}},
      {label:'«يطلع» مدوس والخرط شغال', set:{S3:{p:1}}, expect:{M1:'F', M2:'F'}},
      {label:'سبت «يطلع»', set:{S3:{p:0}}, expect:{M1:'F', M2:'F'}},
      {label:'«خرط شمال» مدوس وهو لافف يمين', set:{S2:{p:1}}, expect:{M1:'F', M2:'F'}},
      {label:'سبت «خرط شمال» ودست «ينزل» وهو طالع', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:'F', M2:'F'}},
      {label:'سبت «ينزل»', set:{S4:{p:0}}, expect:{M1:'F', M2:'F'}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, M2:0}},
      {label:'سبت STOP ودست «خرط شمال»', set:{S0:{p:0}, S2:{p:1}}, expect:{M1:'R', M2:0}},
      {label:'سبت «خرط شمال» ودست «ينزل»', set:{S2:{p:0}, S4:{p:1}}, expect:{M1:'R', M2:'R'}},
      {label:'سبت «ينزل»', set:{S4:{p:0}}, expect:{M1:'R', M2:'R'}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, M2:0}}],
    shortMsg:"ناقص الإنترلوك NC بين كونتاكتورات نفس الزوج.",
    okMsg:"4 كونتاكتورات، زوجين مستقلين، و STOP واحد."}
};
/* ---------- lesson-8 figures and custom sims ---------- */
const esc = CL.esc;
const simShell = (host, o, ctl) => { host.innerHTML = `<div class="sim">${o.title ? `<h3>${esc(o.title)}</h3>` : ''}<div class="sim-grid"><figure class="sim-art"></figure><figure class="sim-sym"><div class="sim-iec"></div><ul class="sim-cont"></ul></figure></div><div class="sim-ctl">${ctl}</div><div class="tblw"><table class="tbl sim-tt"></table></div>${o.note ? `<p class="sim-note">${o.note}</p>` : ''}</div>`; return {art:host.querySelector('.sim-art'), iec:host.querySelector('.sim-iec'), cont:host.querySelector('.sim-cont'), ctl:host.querySelector('.sim-ctl'), tt:host.querySelector('.sim-tt')}; };
const schem = ex => () => CL.art.schematic(Object.assign({id:ex}, L8EX[ex])).control;
const row = (lab, val, on, cls) => `<li class="${on ? 'on' : ''}"><span>${lab}</span><span class="${cls || 'st'}">${val}</span></li>`;
// a small scene: motors (with direction arrow) + lamps
function motorsScene(ms, msg, bad){
  const W = 440, n = ms.length, gap = W / (n + 1);
  let s = `<svg viewBox="0 0 ${W} 200" role="img" aria-label="حالة الموتورات"><g style="color:var(--ink)">`;
  ms.forEach((m, i) => {
    const cx = gap * (i + 1), on = !!m.on, col = on ? '#1f8a3b' : '#9aa1a6';
    s += `<rect x="${cx - 44}" y="60" width="88" height="70" rx="10" fill="${on ? '#dff3e4' : '#e9eaec'}" stroke="${col}" stroke-width="2.5"/><circle cx="${cx}" cy="95" r="22" fill="#fff" stroke="${col}" stroke-width="2.5"/>`;
    if (on) s += `<path d="M${cx - 12} 95a12 12 0 1 1 6 10.4" fill="none" stroke="${col}" stroke-width="3" transform="${m.dir === 'R' ? `scale(-1 1) translate(${-2 * cx} 0)` : ''}"/><path d="M${cx - 6 - (m.dir === 'R' ? -12 : 0)} ${105 - 10}l${m.dir === 'R' ? 7 : -7} 0l0 8z" fill="${col}" transform="${m.dir === 'R' ? `translate(${12} 0)` : ''}"/>`;
    s += `<text x="${cx}" y="150" font-size="13" font-weight="700" text-anchor="middle" fill="currentColor">${esc(m.tag)}</text><text class="ar" x="${cx}" y="168" font-size="10" text-anchor="middle" fill="${on ? '#1f8a3b' : 'var(--muted)'}">${esc(m.lab || (on ? (m.dir === 'R' ? 'شغال شمال' : m.dir === 'F' ? 'شغال يمين' : 'شغال') : 'واقف'))}</text>`;
    s += `<circle cx="${cx + 30}" cy="40" r="9" fill="${on ? '#4ad36a' : '#cfd2d4'}" stroke="#555"/><text x="${cx + 30}" y="22" font-size="9" text-anchor="middle" fill="currentColor">${esc(m.lamp || 'H' + (i + 1))}</text>`;
  });
  if (msg) s += `<text class="ar" x="${W / 2}" y="190" font-size="11" text-anchor="middle" font-weight="700" fill="${bad ? 'var(--bad)' : 'currentColor'}">${esc(msg)}</text>`;
  return s + '</g></svg>';
}
/* 1. conditional start: M2 only when M1 runs (NO 23-24) or only when M1 stopped (NC 21-22) */
function simCond(host, o){
  let m1 = 0, m2 = 0, mode = 'NO';
  const ui = simShell(host, o, `<button type="button" class="btn pri" data-k="s1">START 1</button><button type="button" class="btn" data-k="p1">STOP 1</button><button type="button" class="btn pri" data-k="s2">START 2</button><button type="button" class="btn" data-k="p2">STOP 2</button><label>الكونتاكت المساعد بتاع KM1 في خط M2<select data-k="mode" aria-label="نوع الشرط"><option value="NO" selected>NO 23-24: M2 بشرط دوران M1</option><option value="NC">NC 21-22: M2 بشرط وقوف M1</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const allow = () => mode === 'NO' ? !!m1 : !m1;
  function render(msg){
    if (!allow()) m2 = 0;
    ui.art.innerHTML = motorsScene([{tag:'M1', on:m1}, {tag:'M2', on:m2}], msg);
    ui.iec.innerHTML = '';
    ui.cont.innerHTML = row('KM1 (M1)', m1 ? 'شاد' : 'واقف', m1) + row(`كونتاكت KM1 ${mode === 'NO' ? '23-24 NO' : '21-22 NC'}`, allow() ? 'مقفول: خط M2 مفتوح له' : 'مفتوح: خط M2 مقطوع', allow(), 'om') + row('KM2 (M2)', m2 ? 'شاد' : 'واقف', m2);
    ui.tt.innerHTML = `<thead><tr><th class="r">M1</th><th>NO 23-24</th><th>NC 21-22</th></tr></thead><tbody><tr><td class="r">واقف</td><td>مفتوح: M2 ممنوع</td><td>مقفول: M2 مسموح</td></tr><tr><td class="r">شغال</td><td>مقفول: M2 مسموح</td><td>مفتوح: M2 ممنوع</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || (mode === 'NO' ? 'الشرط: M2 ميشتغلش غير لو M1 شغال، ولو M1 وقف M2 يقع معاه.' : 'الشرط: M2 ميشتغلش غير لو M1 واقف، ولو M1 اشتغل M2 يقع.');
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '';
    if (k === 's1'){ m1 = 1; if (!allow() && m2){ msg = 'M1 اشتغل فالكونتاكت NC فتح: M2 وقع.'; } }
    if (k === 'p1'){ m1 = 0; if (!allow() && m2) msg = 'M1 وقف فالكونتاكت NO فتح: M2 وقع معاه.'; }
    if (k === 's2'){ if (allow()) m2 = 1; else msg = mode === 'NO' ? 'دست START 2 و M1 واقف: الكونتاكت 23-24 مفتوح، مفيش حاجة.' : 'دست START 2 و M1 شغال: الكونتاكت 21-22 مفتوح، مفيش حاجة.'; }
    if (k === 'p2') m2 = 0;
    render(msg); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=mode]').addEventListener('change', e => { mode = e.target.value; render(''); o.onAct && o.onAct(); });
  render(''); return {destroy(){}};
}
/* 2. jog: double button NO + NC, correct (hold through the JOG NC) vs wrong (hold straight to the JOG output) */
function simJog(host, o){
  let km = 0, jog = 0, wrong = false;
  const ui = simShell(host, o, `<button type="button" class="btn pri" data-k="start">START (دوس وسيب)</button><button type="button" class="btn big" data-k="jog" aria-pressed="false">JOG: دوس ومسك</button><button type="button" class="btn" data-k="stop">STOP</button><label>خط التثبيت KM1 13-14 راجع على<select data-k="mode" aria-label="توصيل التثبيت"><option value="ok" selected>NC بتاع JOG (21-22) ← الكويل: صح</option><option value="bad">مخرج JOG (14) مباشرة: غلط</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const ladder = () => { const y1 = 60, y2 = 110, y3 = 160; const c = km ? '#1f8a3b' : 'currentColor';
    let s = `<svg viewBox="0 0 440 200" role="img" aria-label="دايرة الـ Jog"><g style="color:var(--ink)" fill="none" stroke="currentColor" stroke-width="2">`;
    s += `<path d="M30 30V190M410 30V190"/><text x="30" y="20" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">L</text><text x="410" y="20" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">N</text>`;
    // START branch
    s += `<path d="M30 ${y1}H120M170 ${y1}H300"/><path d="M120 ${y1}L166 ${y1 - 14}" stroke="${km && !jog ? '#1f8a3b' : 'currentColor'}"/><text x="145" y="${y1 - 20}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">START 13-14</text>`;
    // JOG NO branch
    s += `<path d="M60 ${y1}V${y2}H120M170 ${y2}H250V${y1}"/><path d="M120 ${y2}${jog ? 'H170' : 'L166 ' + (y2 - 14)}" stroke="${jog ? '#1f8a3b' : 'currentColor'}"/><text x="145" y="${y2 + 22}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">JOG 13-14 NO${jog ? ' (مدوس)' : ''}</text>`;
    // hold branch: KM1 13-14 then JOG NC (ok) or direct (bad)
    s += `<path d="M60 ${y2}V${y3}H120M170 ${y3}H${wrong ? 250 : 200}"/><path d="M120 ${y3}${km ? 'H170' : 'L166 ' + (y3 - 14)}" stroke="${km ? '#1f8a3b' : 'currentColor'}"/><text x="145" y="${y3 + 22}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">KM1 13-14</text>`;
    if (!wrong) s += `<path d="M250 ${y3}H300V${y1}"/><path d="M200 ${y3}${jog ? 'L246 ' + (y3 - 14) : 'H250'}M248 ${y3 - 16}V${y3 + 2}" stroke="${jog ? 'var(--bad)' : (km ? '#1f8a3b' : 'currentColor')}"/><text x="225" y="${y3 + 22}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">JOG 21-22 NC${jog ? ' (فاتح)' : ''}</text>`;
    else s += `<path d="M250 ${y3}V${y2}" stroke="var(--bad)" stroke-dasharray="4 3"/><text x="262" y="${y3 - 10}" font-size="9" fill="var(--bad)" stroke="none">غلط</text>`;
    // coil
    s += `<path d="M300 ${y1}H330M370 ${y1}H410"/><rect x="330" y="${y1 - 11}" width="40" height="22" stroke="${c}" fill="${km ? '#dff3e4' : 'none'}"/><text x="350" y="${y1 + 4}" font-size="10" text-anchor="middle" fill="currentColor" stroke="none">KM1</text>`;
    return s + '</g></svg>'; };
  function render(msg, bad){
    ui.art.innerHTML = ladder(); ui.iec.innerHTML = motorsScene([{tag:'M1', on:km, lamp:'H1'}], msg, bad);
    ui.cont.innerHTML = row('JOG NO 13-14', jog ? 'مقفول (مدوس)' : 'مفتوح', jog) + row('JOG NC 21-22', jog ? 'مفتوح (مدوس)' : 'مقفول', !jog, 'om') + row('KM1 / الموتور', km ? 'شاد' : 'واقف', km);
    ui.tt.innerHTML = `<thead><tr><th class="r">الحركة</th><th>الصح</th><th>الغلط (تثبيت على مخرج JOG)</th></tr></thead><tbody><tr><td class="r">دوس JOG</td><td>يشتغل</td><td>يشتغل</td></tr><tr><td class="r">سيب JOG</td><td>يقف (الـ NC كان قاطع التثبيت)</td><td>يفضل شغال: اتثبّت</td></tr><tr><td class="r">دوس START وسيب</td><td>يفضل شغال</td><td>يفضل شغال</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || 'امسك JOG: يشتغل. سيبه: المفروض يقف. START: يثبّت.';
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '', bad = false;
    if (k === 'start'){ km = 1; msg = 'START: الكويل شد، واتثبّت على KM1 13-14' + (wrong ? '.' : ' عبر NC بتاع JOG.'); }
    if (k === 'stop'){ km = 0; msg = 'STOP: الكل وقف.'; }
    if (k === 'jog'){ jog = jog ? 0 : 1; b.setAttribute('aria-pressed', jog ? 'true' : 'false'); b.textContent = jog ? 'JOG: ماسك (دوس تاني تسيب)' : 'JOG: دوس ومسك';
      if (jog){ km = 1; msg = 'JOG مدوس: NO بتاعه شغّل الكويل، و NC بتاعه فتح خط التثبيت.'; }
      else { if (wrong){ msg = 'سبت JOG والموتور لسه شغال! التثبيت اتقفل من KM1 13-14 على مخرج JOG مباشرة: الـ Jog بقى Start.'; bad = true; } else { km = 0; msg = 'سبت JOG: الكويل ملقاش طريق (التثبيت كان مقطوع بالـ NC) فوقع. ده الـ Jog الصح.'; } } }
    render(msg, bad); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=mode]').addEventListener('change', e => { wrong = e.target.value === 'bad'; km = 0; jog = 0; const jb = ui.ctl.querySelector('[data-k=jog]'); jb.setAttribute('aria-pressed', 'false'); jb.textContent = 'JOG: دوس ومسك'; render(''); o.onAct && o.onAct(); });
  render(''); return {destroy(){}};
}
/* 3. reversing with / without interlock */
function simRev(host, o){
  let dir = 0, lock = true, tripped = false; // dir 0 stop, 1 right (KM1), 2 left (KM2)
  const ui = simShell(host, o, `<button type="button" class="btn pri" data-k="r">يمين (KM1)</button><button type="button" class="btn pri" data-k="l">شمال (KM2)</button><button type="button" class="btn" data-k="stop">STOP</button><label>الإنترلوك<select data-k="mode" aria-label="الإنترلوك"><option value="on" selected>كهربي (NC) + ميكانيكي</option><option value="off">من غير إنترلوك (غلط)</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  function render(msg, bad){
    ui.art.innerHTML = CL.art.mechInterlock({on:lock ? dir : 0});
    ui.iec.innerHTML = motorsScene([{tag:'M1', on:!tripped && dir, dir:dir === 2 ? 'R' : 'F', lamp:dir === 2 ? 'H2' : 'H1', lab:tripped ? 'القاطع فصل' : undefined}], tripped ? 'قصر بين L1 و L3: القاطع Q1 فصل' : '', tripped);
    ui.cont.innerHTML = row('KM1 (يمين)', dir === 1 ? 'شاد' : 'واقف', dir === 1) + row('KM1 21-22 NC في خط KM2', dir === 1 ? 'مفتوح: KM2 ممنوع' : 'مقفول', dir !== 1, 'om') + row('KM2 (شمال)', dir === 2 ? 'شاد' : 'واقف', dir === 2) + row('KM2 21-22 NC في خط KM1', dir === 2 ? 'مفتوح: KM1 ممنوع' : 'مقفول', dir !== 2, 'om');
    ui.tt.innerHTML = `<thead><tr><th class="r">الحالة</th><th>بإنترلوك</th><th>من غير إنترلوك</th></tr></thead><tbody><tr><td class="r">لافف يمين ودست شمال</td><td>مفيش حاجة: NC بتاع KM1 قاطع خط KM2 والرافعة قافلة KM2</td><td>KM2 يشد مع KM1: L1 و L3 يتقابلوا على طرف الموتور = قصر</td></tr><tr><td class="r">STOP وبعدين شمال</td><td>يلف شمال</td><td>يلف شمال</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || (tripped ? 'ارفع القاطع: دوس STOP، وحط الإنترلوك وجرّب تاني.' : 'دوس اتجاه، وبعدين الاتجاه التاني من غير STOP وشوف.');
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '', bad = false;
    if (k === 'stop'){ dir = 0; tripped = false; msg = 'STOP: الكونتاكتورين وقعوا.'; }
    else if (tripped){ msg = 'القاطع فاصل. دوس STOP الأول.'; bad = true; }
    else { const want = k === 'r' ? 1 : 2; if (!dir || dir === want){ dir = want; msg = want === 1 ? 'KM1 شد: الموتور يمين، و NC بتاعه قطع خط KM2.' : 'KM2 شد: الموتور شمال (فازتين متبدلين)، و NC بتاعه قطع خط KM1.'; }
      else if (lock){ msg = 'دست الاتجاه التاني والموتور شغال: الإنترلوك الكهربي (NC) قاطع الخط والميكانيكي قافل الكونتاكتور. مفيش حاجة حصلت. وقّف الأول.'; }
      else { tripped = true; msg = 'من غير إنترلوك: الكونتاكتورين شدّوا مع بعض. KM1 حاطط L1 على U و KM2 حاطط L3 على U: قصر بين فازتين والقاطع فصل.'; bad = true; } }
    render(msg, bad); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=mode]').addEventListener('change', e => { lock = e.target.value === 'on'; dir = 0; tripped = false; render(''); o.onAct && o.onAct(); });
  render(''); return {destroy(){}};
}
/* 4. lathe: spindle M1 right/left (KM1/KM2) + tool height M2 up/down (KM3/KM4), one STOP */
function simLathe(host, o){
  let sp = 0, hv = 0, h = 0.5, ang = 0, raf = null, last = 0;
  const ui = simShell(host, o, `<span class="muted">الخرط M1:</span><button type="button" class="btn pri" data-k="r">يمين (KM1)</button><button type="button" class="btn pri" data-k="l">شمال (KM2)</button><span class="muted">الارتفاع M2:</span><button type="button" class="btn pri" data-k="u">يطلع (KM3)</button><button type="button" class="btn pri" data-k="d">ينزل (KM4)</button><button type="button" class="btn big" data-k="stop">STOP الكل</button><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const scene = () => { const ty = 150 - h * 80; const sc = sp ? '#1f8a3b' : '#9aa1a6', hc = hv ? '#1f8a3b' : '#9aa1a6';
    let s = `<svg viewBox="0 0 440 220" role="img" aria-label="ماكينة خرط: عمود الدوران وحامل السكينة"><g style="color:var(--ink)">`;
    s += `<rect x="20" y="170" width="400" height="30" rx="4" fill="#565c61"/><rect x="40" y="60" width="70" height="110" rx="6" fill="#8d959b" stroke="#444"/><text class="ar" x="75" y="52" font-size="10" text-anchor="middle" fill="currentColor">M1 الخرط</text>`;
    s += `<rect x="110" y="100" width="180" height="24" rx="4" fill="#c9ccd0" stroke="#444" transform="rotate(${0} 200 112)"/><g transform="rotate(${ang} 200 112)"><circle cx="200" cy="112" r="34" fill="none" stroke="${sc}" stroke-width="5" stroke-dasharray="20 14"/></g><text x="200" y="116" font-size="10" text-anchor="middle" fill="currentColor">${sp ? (sp === 1 ? 'يمين ↻' : 'شمال ↺') : 'واقف'}</text>`;
    s += `<rect x="330" y="60" width="26" height="110" fill="#8d959b" stroke="#444"/><text class="ar" x="343" y="52" font-size="10" text-anchor="middle" fill="currentColor">M2 الارتفاع</text>`;
    s += `<rect x="300" y="${ty - 10}" width="60" height="20" rx="3" fill="${hv ? '#dff3e4' : '#e9eaec'}" stroke="${hc}" stroke-width="2"/><path d="M300 ${ty}L286 ${ty - 6}V${ty + 6}z" fill="#333"/><text class="ar" x="330" y="${ty + 4}" font-size="8" text-anchor="middle" fill="currentColor">السكينة</text>`;
    if (hv) s += `<path d="M372 ${ty + (hv === 1 ? 14 : -14)}L372 ${ty + (hv === 1 ? -14 : 14)}" stroke="#1f8a3b" stroke-width="3" marker-end="url(#la)"/><defs><marker id="la" markerWidth="6" markerHeight="6" refX="3" refY="3" orient="auto"><path d="M0 0L6 3L0 6z" fill="#1f8a3b"/></marker></defs>`;
    s += `<text class="ar" x="220" y="214" font-size="10" text-anchor="middle" fill="var(--muted)">الموتورين مستقلين: الخرط بيلف والسكينة بتطلع وتنزل في نفس الوقت، و STOP واحد للاتنين.</text>`;
    return s + '</g></svg>'; };
  function render(msg, bad){
    ui.art.innerHTML = scene();
    ui.iec.innerHTML = motorsScene([{tag:'M1', on:sp, dir:sp === 2 ? 'R' : 'F', lamp:sp === 2 ? 'H2' : 'H1'}, {tag:'M2', on:hv, dir:hv === 2 ? 'R' : 'F', lamp:hv === 2 ? 'H4' : 'H3', lab:hv ? (hv === 1 ? 'بيطلع' : 'بينزل') : undefined}], msg, bad);
    ui.cont.innerHTML = row('KM1 خرط يمين', sp === 1 ? 'شاد' : 'واقف', sp === 1) + row('KM2 خرط شمال', sp === 2 ? 'شاد' : 'واقف', sp === 2) + row('KM3 يطلع', hv === 1 ? 'شاد' : 'واقف', hv === 1) + row('KM4 ينزل', hv === 2 ? 'شاد' : 'واقف', hv === 2);
    ui.tt.innerHTML = `<thead><tr><th class="r">الزوج</th><th>الكونتاكتورات</th><th>الإنترلوك</th></tr></thead><tbody><tr><td class="r">الخرط M1</td><td>KM1 يمين / KM2 شمال</td><td>KM1 21-22 في خط KM2 والعكس + ميكانيكي</td></tr><tr><td class="r">الارتفاع M2</td><td>KM3 يطلع / KM4 ينزل</td><td>KM3 21-22 في خط KM4 والعكس + ميكانيكي</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || 'شغّل الخرط في اتجاه، وفي نفس الوقت طلّع أو نزّل السكينة. STOP واحد يوقف الكل.';
  }
  const tick = t => { if (last){ const dt = Math.min(0.1, (t - last) / 1000); if (sp) ang += (sp === 1 ? 1 : -1) * 180 * dt; if (hv){ h += (hv === 1 ? 1 : -1) * 0.25 * dt; if (h >= 1){ h = 1; hv = 0; render('السكينة وصلت فوق خالص: في الماكينة الحقيقية ليمت سويتش بيوقفها (التمرين 11).'); } if (h <= 0){ h = 0; hv = 0; render('السكينة وصلت تحت خالص: ليمت سويتش.'); } } if (sp || hv) ui.art.innerHTML = scene(); } last = t; raf = requestAnimationFrame(tick); };
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k; let msg = '', bad = false;
    if (k === 'stop'){ sp = 0; hv = 0; msg = 'STOP: الأربع كونتاكتورات وقعوا.'; }
    if (k === 'r' || k === 'l'){ const w = k === 'r' ? 1 : 2; if (sp && sp !== w){ msg = 'الخرط شغال في الاتجاه التاني: الإنترلوك مانع. وقّف الأول.'; bad = true; } else { sp = w; msg = w === 1 ? 'KM1 شد: عمود الخرط بيلف يمين.' : 'KM2 شد: عمود الخرط بيلف شمال.'; } }
    if (k === 'u' || k === 'd'){ const w = k === 'u' ? 1 : 2; if (hv && hv !== w){ msg = 'السكينة ماشية في الاتجاه التاني: الإنترلوك مانع. وقّف الأول.'; bad = true; } else { hv = w; msg = w === 1 ? 'KM3 شد: السكينة بتطلع.' : 'KM4 شد: السكينة بتنزل.'; } }
    render(msg, bad); o.onAct && o.onAct(); });
  render(''); raf = requestAnimationFrame(tick);
  return {destroy(){ if (raf) cancelAnimationFrame(raf); raf = null; }};
}

/* ---------- the lesson ---------- */
CL.lesson({
  id:'l8', n:8, title:'الدرس 8: تمارين التتابع والـ Jog وعكس الحركة',
  intro:'<p>اختار عنصر وامشي معاه: <b>تعريف</b> ← <b>الشكل والرمز</b> ← <b>جرّب</b> ← <b>وصّل بإيدك</b> ← <b>أسئلة</b>. كل تمرين في الدرس ده له <b>رسمة دايرة</b> بتاعته لوحده فوق لوحة التوصيل، وكل التمارين فيها دايرة قوى ودايرة تحكم ولمبات إشارة زي كراسة المدرّب. فيه غلطتين مقصودتين تدوّر عليهم: <b>عكس من غير إنترلوك</b> (قصر) و<b>Jog بيثبّت</b>.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. conditional start (5–8) */
  {id:'cond', icon:'hold', title:'موتور بشرط موتور تاني (التمارين 5–8)', goal:'كونتاكت مساعد من كونتاكتور الموتور الأول في خط الموتور التاني: <b>NO 23-24</b> يعني «بشرط دوران الأول»، و<b>NC 21-22</b> يعني «بشرط وقوف الأول». بيها بتبني 2 و3 موتورات بالتتابع.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🔗</span><span>الشرط = <b>كونتاكت مساعد</b> من KM1 في خط كويل KM2.</span></p>
     <div class="vs"><div class="side"><span class="no">NO 23-24</span><b>بشرط دوران الأول</b><span>KM1 وقع ← M2 يقع</span></div><i>×</i><div class="side"><span class="nc">NC 21-22</span><b>بشرط وقوف الأول</b><span>M1 اشتغل ← M2 يقع</span></div></div>
     <ol class="steps"><li>M1</li><li>M2 على NO بتاع KM1</li><li>M3 على NO بتاع KM2</li></ol>
     <p class="alert">الشرط في خط <b>الكويل</b>، مش في خط التثبيت بس.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'كونتاكتور ببلوك مساعد NO + NO (23-24 و 33-34)', dev:KM('KM1', ['NO','NO']), art:'contactorArt', nema:[{k:'coil', opt:{letter:'M'}}, 'mNO3', 'crNO'], cap:'فوق الكونتاكتور بلوك مساعد فيه كونتاكتين: الأول 13-14 للتثبيت والتاني 23-24 للشرط. بيتحركوا مع الكويل: الكويل شد = الاتنين قفلوا.'},
      {title:'كونتاكتور ببلوك NO + NC (23-24 و 21-22)', dev:KM('KM1', ['NO','NC']), art:'contactorArt', nema:[{k:'coil', opt:{letter:'M'}}, 'crNO', 'crNC'], cap:'الـ NC 21-22 مقفول والكونتاكتور واقف، وبيفتح لما يشد. ده اللي بيعمل «بشرط وقوف الأول»، وهو نفسه كونتاكت الإنترلوك في عكس الاتجاه.'},
      {title:'التمرين 5: M2 بشرط دوران M1 (NO 23-24)', dev:G, art:schem('e5'), noSym:true, cap:'خط M2 بيبدأ من كونتاكت KM1 23-24 ثم STOP 2 ثم START 2 والتثبيت. الكونتاكت ده مفتوح طول ما M1 واقف.'},
      {title:'التمرين 7: M2 بشرط وقوف M1 (NC 21-22)', dev:G, art:schem('e7'), noSym:true, cap:'نفس الدايرة بس الكونتاكت NC: M1 شغال = الخط مقطوع. لو M1 اشتغل و M2 شغال، M2 يقع.'},
      {title:'التمرين 6: 3 موتورات بالتتابع', dev:G, art:schem('e6'), noSym:true, cap:'كل خط بيبدأ من NO بتاع الكونتاكتور اللي قبله: KM1 23-24 لخط M2، و KM2 23-24 لخط M3.'},
      {title:'التمرين 8: M2 بشرط وقوف M1 و M3 بشرط دوران M1', dev:G, art:schem('e8'), noSym:true, cap:'KM1 له بلوك NC (21-22) لخط M2 وبلوك NO (33-34) لخط M3. موتورين على شرطين مختلفين من نفس الكونتاكتور.'}]},
    {kind:'sim', title:'جرّب', lead:'شغّل ووقّف الموتورين وغيّر نوع الكونتاكت المساعد: شوف إمتى M2 بيتسمح له وإمتى بيقع لوحده.', sims:[
      {title:'الشرط بين موتورين: NO 23-24 ولا NC 21-22', custom:simCond, note:'القاعدة: NO = «بشرط دوران»، NC = «بشرط وقوف». ولو الشرط راح وأنت شغال، الموتور التاني بيقع فورًا لأن الكونتاكت في خط الكويل.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['e5','e6','e7','e8']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'عايز M2 ميشتغلش غير لو M1 شغال. تحط في خط كويل KM2:', a:['كونتاكت NO بتاع KM1','كونتاكت NC بتاع KM1','كونتاكت NO بتاع KM2'], c:0, why:'NO مفتوح و M1 واقف، وبيقفل لما KM1 يشد.', w:['','NC هيعمل العكس: M2 يشتغل بس لما M1 واقف.','ده كونتاكت التثبيت بتاع M2 نفسه.']},
      {q:'في التمرين 6 (3 موتورات بالتتابع) M1 وقف فجأة. اللي يحصل:', a:['M2 و M3 يفضلوا شغالين','M2 يقع بس و M3 يكمّل','M2 يقع و M3 يقع وراه'], c:2, why:'KM1 وقع فـ 23-24 فتح فـ KM2 وقع فـ 23-24 بتاعه فتح فـ KM3 وقع.', w:['الكونتاكتات المساعدة في خطوط الكويلات.','M3 كان بشرط KM2، و KM2 وقع.','']},
      {q:'الرقم 21-22 على بلوك مساعد معناه:', a:['كونتاكت NO رقم 2','كونتاكت NC رقم 2','كويل تاني'], c:1, why:'الرقم الأول (2) عدّاد الكونتاكت، والتاني (1-2) معناه NC. 3-4 معناه NO.', w:['NO بيبقى 3-4 (مثلًا 23-24).','','الكويل دايمًا A1-A2.']}]}
   ]},
  /* ---------------------------------------------------------------- 2. jog (9) */
  {id:'jog', icon:'pb', title:'الـ Jog بزرار مزدوج (التمرين 9)', goal:'تشغيل لحظي: الموتور شغال طول ما انت دايس بس. زرار <b>مزدوج NO + NC</b>: الـ NO بيشغّل الكويل والـ NC <b>بيكسر خط التثبيت</b> وانت دايس، فمفيش تثبيت.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">👆</span><span>Jog: <b>شغّال وانت دايس</b>، وتسيبه يقف.</span></p>
     <ul class="fx"><li><b><span class="no">JOG NO</span></b><span>توازي START ← يشغّل الكويل</span></li><li><b><span class="nc">JOG NC</span></b><span>توالي مع كونتاكت التثبيت ← يقطعه</span></li></ul>
     <p class="alert">JOG بـ NO بس = هيثبّت زي START <b>ومش هيقف</b>.</p>
     <p class="tip">بديل: سلكتور Run/Jog يقطع خط التثبيت.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'زرار مزدوج: بلوك NO (13-14) + بلوك NC (21-22)', dev:PB('S2', 'black', 'JOG', true), nema:['pbNO', 'pbNC'], cap:'رأس واحدة بتحرّك البلوكين مع بعض. في الرمز الخط المتقطع بين الكونتاكتين معناه «بيتحركوا سوا».'},
      {title:'التمرين 9: Start/Stop + Jog', dev:G, art:schem('e9'), noSym:true, cap:'JOG NO موازي لـ START. كونتاكت التثبيت KM1 13-14 بيعدّي على JOG NC 21-22 قبل ما يوصل للكويل. لمبة «واقف» على KM1 21-22.'},
      {title:'الغلطة: التثبيت راجع على مخرج JOG مباشرة', dev:G, art:schem('w2'), noSym:true, cap:'هنا KM1 14 متوصّل على JOG 14 (المخرج) مش على JOG 21: الـ NC مش في الطريق، فأول ما تدوس JOG الكونتاكتور يثبّت نفسه.'}]},
    {kind:'sim', title:'جرّب', lead:'امسك زرار JOG وسيبه، وبعدين جرّب START. بدّل توصيل التثبيت للغلط وشوف الـ Jog بيثبّت إزاي.', sims:[
      {title:'Jog صح ولا Jog بيثبّت', custom:simJog, note:'الفرق كله في سلك واحد: KM1 14 رايح على JOG 21 (NC) ولا على JOG 14 (NO).'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['e9','w2']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'ليه زرار الـ Jog لازم يكون مزدوج (NO + NC)؟', a:['عشان يستحمل تيار أكبر','الـ NC يقطع التثبيت','عشان يشغّل لمبتين'], c:1, why:'NO يشغّل الكويل، و NC يمنع التثبيت. من غيره الـ Jog يبقى Start.', w:['التيار مش المشكلة.','','اللمبات ملهاش علاقة.']},
      {q:'دست JOG وسبته والموتور فضل شغال. الأرجح:', a:['الأوفرلود فاصل ومش راجع','13-14 مش معدّي على NC الـ JOG','فيوز التحكم ضارب'], c:1, why:'ده الغلطة الكلاسيكية: التثبيت لقى طريق مش بيتقطع بالـ JOG.', w:['الأوفرلود بيوقف مش بيشغّل.','','الفيوز مش بيخلي حاجة تفضل شغالة.']},
      {q:'الموتور شغال بـ START، ودست JOG وسبته. اللي يحصل:', a:['يفضل شغال','يقف','يعكس'], c:1, why:'وانت دايس JOG الـ NC فتح وقطع التثبيت، فلما سبته الكويل ملقاش طريق.', w:['التثبيت اتقطع.','','مفيش عكس هنا.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. reversing (10–12) */
  {id:'rev', icon:'cycle', title:'عكس الاتجاه والإنترلوك والليمت سويتش (التمارين 10–12)', goal:'كونتاكتورين على نفس الموتور، التاني بيبدّل فازتين. لازم <b>إنترلوك كهربي</b> (NC بتاع كل كونتاكتور في خط التاني) و<b>إنترلوك ميكانيكي</b>؛ من غيرهم الاتنين يشدّوا مع بعض = <b>قصر بين فازتين</b>. وبليمت سويتش NC في كل اتجاه بيبقى ونش.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🔄</span><span>عكس الاتجاه = <b>كونتاكتورين</b> بفازتين متبدلين.</span></p>
     <div class="vs"><div class="side"><b>KM1</b><span class="term">L1 L2 L3</span><span>يمين</span></div><i>×</i><div class="side"><b>KM2</b><span class="term">L3 L2 L1</span><span>شمال</span></div></div>
     <p class="alert">الاتنين مع بعض = <b>قصر بين L1 و L3</b>.</p>
     <ul class="fx"><li><b>إنترلوك كهربي</b><span>NC كل واحد في خط التاني</span></li><li><b>إنترلوك ميكانيكي</b><span>لو كونتاكت اتلحم</span></li><li><b>تمرين 10</b><span>STOP قبل ما تعكس</span></li><li><b>تمرين 11 ونش</b><span>ليمت NC في كل اتجاه</span></li><li><b>تمرين 12</b><span>زراير مزدوجة: عكس مباشر</span></li></ul>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'الإنترلوك الميكانيكي بين الكونتاكتورين', dev:KM('KM1', ['NO','NC'], 'كونتاكتور', {mech:'KM2'}), art:() => CL.art.mechInterlock({on:1}), noSym:true, cap:'KM1 شد: الرافعة مالت وقفلت KM2 ميكانيكيًا. القطعة بتتركب بين الكونتاكتورين على السكة.'},
      {title:'التمرين 10: يمين/شمال بإنترلوك كهربي', dev:G, art:schem('e10'), noSym:true, cap:'كل خط: الزرار موازي للتثبيت ← NC بتاع الكونتاكتور التاني ← الكويل. الأوفرلود 95-96 و STOP في الخط المشترك.'},
      {title:'الغلطة: من غير إنترلوك', dev:G, art:schem('w1'), noSym:true, cap:'كل زرار رايح على كويله مباشرة. دوس الزرارين (أو التاني والأول متثبّت): الكونتاكتورين يشدّوا مع بعض = قصر.'},
      {title:'التمرين 11: ونش بليمت سويتش NC في كل اتجاه', dev:G, art:schem('e11'), noSym:true, cap:'LS1 (فوق) NC في خط «يطلع»، LS2 (تحت) NC في خط «ينزل». الليمت بيفتح لما الونش يخبط فيه فيوقف الاتجاه ده بس.'},
      {title:'التمرين 12: عكس مباشر بزرارين مزدوجين', dev:G, art:schem('e12'), noSym:true, cap:'NC بتاع زرار «شمال» في خط KM1 وNC بتاع زرار «يمين» في خط KM2، مع إنترلوك الكونتاكتورات. تعكس من غير STOP.'}]},
    {kind:'sim', title:'جرّب', lead:'شغّل يمين، وبعدين دوس شمال من غير STOP: شوف الإنترلوك بيعمل إيه. وبعدين شيله وشوف القصر.', sims:[
      {title:'عكس الاتجاه: بإنترلوك ومن غيره', custom:simRev, note:'الإنترلوك الكهربي والميكانيكي مع بعض دايمًا. الليمت سويتش في الونش بيتحط NC في نفس الخط قبل كونتاكت الإنترلوك.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['e10','w1','e11','e12']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'كونتاكتورين عكس اتجاه شدّوا مع بعض. النتيجة:', a:['الموتور يلف أسرع','قصر بين فازتين','الموتور يقف بهدوء'], c:1, why:'كل كونتاكتور حاطط فازة مختلفة على نفس طرف الموتور.', w:['','','مفيش هدوء في القصر.']},
      {q:'الإنترلوك الكهربي بيتعمل بـ:', a:['NO بتاع كل كونتاكتور في خط التاني','NC بتاع كل كونتاكتور في خط التاني','الأوفرلود'], c:1, why:'NC يفتح لما الكونتاكتور يشد فيقطع خط التاني.', w:['NO هيعمل العكس: التاني ميشتغلش غير لو الأول شغال.','','الأوفرلود للحمل الزايد.']},
      {q:'في الونش (التمرين 11) الليمت سويتش «فوق» بيتوصّل:', a:['NO في خط «يطلع»','NC في خط «يطلع»','NC في خط «ينزل»'], c:1, why:'مقفول وهو بعيد، ويفتح لما الونش يخبط فيه فيوقف الطلوع بس.', w:['NO هيخلي الونش ميطلعش أصلًا.','','ده مكان ليمت «تحت».']}]}
   ]},
  /* ---------------------------------------------------------------- 4. lathe (13) */
  {id:'lathe', icon:'motor', title:'ماكينة الخرط بـ4 كونتاكتورات (التمرين 13)', goal:'دايرتين عكس اتجاه جنب بعض: موتور الخرط يمين/شمال (KM1/KM2) وموتور الارتفاع يطلع/ينزل (KM3/KM4)، كل زوج له إنترلوك، و<b>STOP واحد</b> للماكينة كلها. أكبر لوحة في المحاكي: 63 سلك.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🛠️</span><span>المخرطة = <b>موتورين × اتجاهين</b> = 4 كونتاكتورات.</span></p>
     <div class="vs"><div class="side"><b>M1 الخرط</b><span>KM1 يمين · KM2 شمال</span></div><i>+</i><div class="side"><b>M2 السكينة</b><span>KM3 يطلع · KM4 ينزل</span></div></div>
     <ul class="fx"><li><b>كل زوج</b><span>إنترلوك كهربي + ميكانيكي</span></li><li><b>الزوجين</b><span>مستقلين، مفيش شرط</span></li><li><b>STOP واحد</b><span>قبل بار L ← يوقف الأربعة</span></li></ul>
     <p class="tip">وصّل <b>زوج زوج</b>: M1 وجرّبه، وبعدين M2.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'التمرين 13: ماكينة خرط (4 كونتاكتورات، موتورين، STOP واحد)', dev:G, art:schem('e13'), noSym:true, cap:'أربع خطوط تحكم على نفس بار L بعد STOP: كل خط زرار موازي للتثبيت ← NC بتاع الكونتاكتور المقابل ← الكويل ← لمبته.'},
      {title:'كونتاكتور بإنترلوك ميكانيكي (زوج KM3/KM4)', dev:KM('KM3', ['NO','NC'], 'كونتاكتور', {mech:'KM4'}), art:() => CL.art.mechInterlock({on:2}), noSym:true, cap:'كل زوج له قطعة إنترلوك بتاعته. الزوجين منفصلين عن بعض.'}]},
    {kind:'sim', title:'جرّب', lead:'لف عمود الخرط في اتجاه، وفي نفس الوقت طلّع ونزّل السكينة. جرّب تعكس من غير وقف: الإنترلوك يمنع. STOP واحد يوقف الكل.', sims:[
      {title:'ماكينة الخرط: موتورين × اتجاهين', custom:simLathe, note:'السكينة بتقف لوحدها فوق وتحت خالص: في الماكينة الحقيقية ده ليمت سويتش (زي التمرين 11).'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['e13']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'في ماكينة الخرط، KM1 (خرط يمين) شغال. ينفع تدوس «يطلع» (KM3)؟', a:['لا، الإنترلوك مانع','أيوه، الزوجين مستقلين','بس بعد STOP'], c:1, why:'الإنترلوك بين KM1 و KM2 بس، والزوج التاني مستقل.', w:['الإنترلوك جوه كل زوج مش بين الزوجين.','','مفيش داعي.']},
      {q:'STOP واحد للماكينة كلها بيتوصّل:', a:['في خط كل كونتاكتور لوحده','في الخط المشترك قبل بار L','على الأوفرلود'], c:1, why:'بيقطع التغذية عن الأربع خطوط مرة واحدة.', w:['هتحتاج 4 زراير.','','الأوفرلود حماية مش تشغيل.']},
      {q:'عدد كونتاكتات الإنترلوك الكهربي (NC) في التمرين 13:', a:['2','4','8'], c:1, why:'كونتاكت NC لكل كونتاكتور في خط المقابل له: 4 كونتاكتورات = 4 كونتاكتات.', w:['','','']}]}
   ]}
  ],
  exercises:L8EX
});
})();
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
