<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>مواضيع متقدمة: ستار/دلتا، طرق فرملة المحرك، دايرة كباس التكييف المركزي، والسوفت ستارتر</title>
<meta name="description" content="الدرس 9 والأخير في كورس الكلاسيك كنترول: ستار/دلتا أوتوماتيك بتايمر Y-Δ ويدوي بزرارين، فرملة الموتور بحقن DC وبعكس الفازات (Plugging) وبالفرامل الكهرومغناطيسية، دايرة تحكم كباس تكييف مركزي على 24V (محوّل، ثرموستات، HP/LP، تايمر منع التشغيل المتكرر، إنذار بريست)، والسوفت ستارتر بالبايباس وريلاي العطل. 13 تمرين على لوحة التوصيل مع غلطات مقصودة.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-09.html">
<style>.lang-slot{display:contents}.lang-btn{display:inline-flex;align-items:center;justify-content:center;min-width:44px;min-height:44px;padding:6px 10px;border:1px solid var(--line);background:var(--panel);border-radius:8px;color:var(--ink);text-decoration:none;font:600 1rem/1 "IBM Plex Sans Arabic","IBM Plex Sans",system-ui,sans-serif}.lang-btn:hover{border-color:var(--accent)}</style>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="engine.css?v=20261104c">
<link rel="stylesheet" href="fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>الدرس 9: مواضيع متقدمة: ستار/دلتا، الفرملة، كباس التكييف، والسوفت ستارتر</h1>
    <p>آخر درس في الكورس، وفيه الأربع مواضيع اللي بتقابلك في اللوحات الكبيرة: <b>ستار/دلتا</b> عشان تيار البدء، <b>الفرملة</b> عشان الموتور يقف في وقته، <b>دايرة كباس التكييف المركزي</b> على 24V بمفاتيح الضغط والتأخير، و<b>السوفت ستارتر</b> اللي بيرفع الجهد بالراحة. كل موضوع: تعريف ← شكل ورمز ← محاكاة ← توصيل بإيدك ← أسئلة، وكل تمرين له رسمة دايرة بتاعته.</p>
  </div>
  <div class="chips">
    <a class="btn" href="index.html">‹ الدروس</a>
    <a class="btn" href="../index.html">← كل الكورسات</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="09"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<div id="lesson"></div>

<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">NEMA ICS 19</span>، وأرقام أطراف التايمر Y-Δ (<span class="mono">17-18 / 17-28</span>) والسوفت ستارتر (<span class="mono">13-14 · 23-24 · 95-96</span>) على حسب الكتالوجات الشائعة. أزمنة التايمرات والرامب في المحاكاة قصيرة عشان تشوف النتيجة بسرعة: في الواقع تايمر منع التشغيل المتكرر للكباس 3 دقايق، ورامب السوفت ستارتر 5–30 ثانية.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="engine.js?v=20261104c"></script>
<script src="fx.js?v=20261030r1"></script>
<script>
(function(){
/* lesson-09 exercise data: star/delta (sd1–sd4), braking (br1–br3), A/C compressor (ac1–ac3), soft starter (ss1–ss3). Embedded by build9.sh; also loaded by the Node tests. */
const G   = {id:'G', type:'supply3P', name:'المصدر'};
const Q3  = (label) => ({id:'Q1', type:'mcb', cfg:{poles:3, label:label || 'C16'}, name:'قاطع القوى'});
const F1  = {id:'F1', type:'mcb', cfg:{poles:1, label:'C2'}, name:'قاطع التحكم'};
const PB  = (id, color, label, blocks) => ({id, type:'pb', cfg:{color, label, blocks:blocks || [color === 'red' ? 'NC' : 'NO']}});
const KM  = (id, aux, name, extra) => ({id, type:'contactor', cfg:Object.assign({v:230, aux:aux || ['NO','NC']}, extra || {}), name:name || 'كونتاكتور'});
const OL  = (Ir, o) => ({id:'F2', type:'ol', cfg:Object.assign({Ir, lo:4, hi:6.5, model:'LRD10', range:'4-6 A'}, o || {}), name:'أوفرلود'});
const MOT = (id, name, o) => ({id, type:'motor', cfg:Object.assign({term:3, kW:2.2, In:4.9, look:'motor'}, o || {}), name:name || 'موتور'});
const M6  = {id:'M1', type:'motor', cfg:{term:6, kW:7.5, In:15, vD:400, vY:690, cosf:0.85, rpm:1455, tStart:1.5, load:0.8, model:'1LE1'}, name:'موتور 7.5 kW (400Δ/690Y)'};
const lamp = (id, color, name, v) => ({id, type:'lamp', cfg:{color, v:v || 230}, name});
const X1  = {id:'X1', type:'tb', cfg:{n:6, bridges:[[1,2,3],[4,5,6]], labels:{1:'L',2:'L',3:'L',4:'N',5:'N',6:'N'}}, name:'ترمنال بلوك (بار L وبار N)'};
const X24 = {id:'X1', type:'tb', cfg:{n:6, bridges:[[1,2,3],[4,5,6]], labels:{1:'24V',2:'24V',3:'24V',4:'0V',5:'0V',6:'0V'}}, name:'ترمنال بلوك (بار 24V وبار 0V)'};
const S0 = PB('S0', 'red', 'STOP'), S1 = PB('S1', 'green', 'START');
const off = ids => { const o = {}; ids.forEach(i => o[i] = 0); return o; };
// seq cases: a key missing from a case keeps the previous case's expectation (the first case lists every output)
const SEQ = list => { let prev = {}; return list.map(c => { const e = Object.assign({}, prev, c.expect); prev = e; return Object.assign({}, c, {expect:e}); }); };
const HOLD = (pb, km) => [[km+':13', pb+':13'], [km+':14', pb+':14']];
const FEED_OL = [['G:L1','F1:1'],['F1:2','F2:95'],['F2:96','S0:11'],['S0:12','X1:1a'],['G:N','X1:4a']];
// 3-phase power: Q1 → KM1 → F2 → motor (3 terminals)
const PWR_DOL = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['KM1:2','F2:1'],['KM1:4','F2:3'],['KM1:6','F2:5'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W']];
const PWR_REV = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['KM1:1','KM2:1'],['KM1:3','KM2:3'],['KM1:5','KM2:5'],['KM1:2','F2:1'],['KM1:4','F2:3'],['KM1:6','F2:5'],['KM2:2','F2:5'],['KM2:4','F2:3'],['KM2:6','F2:1'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W']];
// star/delta power: Q1 → KM1 (main) → F2 (in the phase line) → U1 V1 W1 ; Q1 → KM3 (delta) → W2 U2 V2 (the cross) ; KM2 (star) joins W2 U2 V2 through its bridged 2-4-6
const PWR_SD = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['Q1:2','KM3:1'],['Q1:4','KM3:3'],['Q1:6','KM3:5'],
  ['KM1:2','F2:1'],['KM1:4','F2:3'],['KM1:6','F2:5'],['F2:2','M1:U1'],['F2:4','M1:V1'],['F2:6','M1:W1'],
  ['KM3:2','M1:W2'],['KM3:4','M1:U2'],['KM3:6','M1:V2'],['KM2:1','M1:W2'],['KM2:3','M1:U2'],['KM2:5','M1:V2'],['KM2:2','KM2:4'],['KM2:4','KM2:6']];
const PWR_SD_STEPS = ["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 و KM3 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","F2 2/4/6 \u200f← U1 V1 W1","KM3:2 \u200f← W2، KM3:4 \u200f← U2، KM3:6 \u200f← V2","KM2:1 \u200f← W2، KM2:3 \u200f← U2، KM2:5 \u200f← V2","نقطة النجمة: KM2:2 \u200f← KM2:4 \u200f← KM2:6"];
const SD_DEVS = (mech) => [G, Q3('C32'), F1, S0, S1, KM('KM1', ['NO','NO'], 'كونتاكتور رئيسي', {model:'MC-18b', ac3:'18A · 7.5kW'}), KM('KM2', ['NO','NC'], 'كونتاكتور ستار', mech ? {mech:'KM3'} : {}), KM('KM3', ['NO','NC'], 'كونتاكتور دلتا', mech ? {mech:'KM2'} : {}), {id:'KT', type:'timer', cfg:{mode:'sd', t:5, model:'RE22R Y-Δ', range:'1–30 s'}, name:'تايمر ستار/دلتا'}, OL(8.7, {lo:7, hi:10, model:'LRD14', range:'7-10 A'}), M6, lamp('H1', 'green', 'شغال'), lamp('H2', 'amber', 'ستار'), lamp('H3', 'blue', 'دلتا'), X1];
const SD_CTL = FEED_OL.concat([['X1:1b','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','KT:A1'],['KT:A2','X1:5a'],['KT:A1','H1:X1'],['H1:X2','X1:4b'],
  ['X1:2a','KT:17'],['KT:18','KM3:21'],['KM3:22','KM2:A1'],['KM2:A2','X1:5b'],['KM2:A1','H2:X1'],['H2:X2','X1:5b'],
  ['KT:28','KM2:21'],['KM2:22','KM3:A1'],['KM3:A2','X1:6a'],['KM3:A1','H3:X1'],['H3:X2','X1:6a']]);
const SD_CASES = SEQ([
  {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, KM1:0, KM2:0, KM3:0, H1:0, H2:0, H3:0}},
  {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:'Y', KM1:1, KM2:1, KM3:0, H1:1, H2:1, H3:0}},
  {label:'سبت START (الزمن بيعد)', set:{S1:{p:0}}, expect:{M1:'Y', KM1:1, KM2:1, KM3:0, H1:1, H2:1, H3:0}},
  {label:'بعد 4 ثواني (لسه ستار)', set:{}, wait:4, expect:{M1:'Y', KM1:1, KM2:1, KM3:0, H2:1, H3:0}},
  {label:'بعد الزمن t=5 ث (دلتا)', set:{}, wait:1.5, expect:{M1:'D', KM1:1, KM2:0, KM3:1, H1:1, H2:0, H3:1}},
  {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, KM1:0, KM2:0, KM3:0, H1:0, H2:0, H3:0}},
  {label:'سبت STOP', set:{S0:{p:0}}, expect:{M1:0, KM1:0, KM2:0, KM3:0}}]);
const SD_SHORT = "ناقص الإنترلوك: KM2 عبر KM3 21-22، و KM3 عبر KM2 21-22.";

const L9EX = {
  /* ------------------------------------------------ 1. star / delta */
  sd1:{story:{icon:'⭐', text:"مصنع طوب: خلاط 15 kW يبدأ ستار ويكمّل دلتا.", ask:""}, machine:'gauge', title:'ستار/دلتا أوتوماتيك بتايمر Y-Δ + لمبات', short:'ستار/دلتا أوتوماتيك',
    goal:"يبدأ ستار، وبعد الزمن دلتا لوحده.",
    idea:"KT 17-18 للستار KM2، و 17-28 للدلتا KM3، وإنترلوك NC.",
    steps:{power:PWR_SD_STEPS, control:["L1 \u200f← F1 \u200f← F2 95-96 \u200f← S0 \u200f← بار L","N \u200f← بار N (X1:4)","بار L \u200f← S1:13، و S1:14 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← S1:13، KM1:14 \u200f← S1:14","KT:A1 و H1:X1 \u200f← KM1:A1","ستار: بار L \u200f← KT:17، KT:18 \u200f← KM3:21","KM3:22 \u200f← KM2:A1، و H2 على KM2:A1","دلتا: KT:28 \u200f← KM2:21، KM2:22 \u200f← KM3:A1","H3 على KM3:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:SD_DEVS(true), solution:PWR_SD.concat(SD_CTL), seq:true, cases:SD_CASES, shortMsg:SD_SHORT,
    patterns:[{sig:{KM2:'0000000'}, msg:"KM2 مبيشدش: بار L \u200f← KT:17، KT:18 \u200f← KM3:21 \u200f← KM2:A1."}, {sig:{KM3:'0000000'}, msg:"KM3 مبيشدش: KT:28 \u200f← KM2:21، و KM2:22 \u200f← KM3:A1."}, {sig:{KM2:'0111100'}, msg:"KM2 مبيقعش بعد الزمن: كويله من KT:18 مش من بار L."}],
    okMsg:"تيار الستار تلت الدلتا، والتحويل لوحده."},
  sd2:{story:{icon:'⭐', text:"طلمبة ري من غير تايمر: ستار بزرار، ودلتا بزرار.", ask:""}, machine:'gauge', title:'ستار/دلتا يدوي بزرارين (ستار ثم دلتا)', short:'ستار/دلتا يدوي',
    goal:"زرار ستار يبدأ، وزرار دلتا يحوّل.",
    idea:"NC زرار دلتا يقطع الستار، و NO بتاعه يشغّل الدلتا.",
    steps:{power:PWR_SD_STEPS, control:["L1 \u200f← F1 \u200f← F2 95-96 \u200f← S0 \u200f← بار L","N \u200f← بار N (X1:4)","ستار: بار L \u200f← S1:13، S1:14 \u200f← S2:21","S2:22 \u200f← KM3:21، و KM3:22 \u200f← KM2:A1","تثبيت: KM2:13 \u200f← S1:13، KM2:14 \u200f← S1:14","رئيسي: بار L \u200f← KM2:33، KM2:34 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← KM2:33، KM1:14 \u200f← KM2:34","دلتا: بار L \u200f← KM1:23، KM1:24 \u200f← S2:13","S2:14 \u200f← KM2:21، و KM2:22 \u200f← KM3:A1","تثبيت: KM3:13 \u200f← S2:13، KM3:14 \u200f← S2:14","H1 على KM1:24، و H2 على KM2:A1","H3 على KM3:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3('C32'), F1, S0, PB('S1', 'green', 'ستار Y'), PB('S2', 'black', 'دلتا Δ', ['NO','NC']), KM('KM1', ['NO','NO'], 'كونتاكتور رئيسي', {model:'MC-18b', ac3:'18A · 7.5kW'}), KM('KM2', ['NO','NC','NO'], 'كونتاكتور ستار', {mech:'KM3'}), KM('KM3', ['NO','NC'], 'كونتاكتور دلتا', {mech:'KM2'}), OL(8.7, {lo:7, hi:10, model:'LRD14', range:'7-10 A'}), M6, lamp('H1', 'green', 'شغال'), lamp('H2', 'amber', 'ستار'), lamp('H3', 'blue', 'دلتا'), X1],
    solution:PWR_SD.concat(FEED_OL, [['X1:1b','S1:13'],['KM2:13','S1:13'],['S1:14','S2:21'],['KM2:14','S1:14'],['S2:22','KM3:21'],['KM3:22','KM2:A1'],['KM2:A2','X1:4b'],['KM2:A1','H2:X1'],['H2:X2','X1:4b'],
      ['X1:2a','KM2:33'],['KM2:34','KM1:A1'],['KM1:13','KM2:33'],['KM1:14','KM2:34'],['KM1:A2','X1:5a'],
      ['X1:2b','KM1:23'],['KM1:24','S2:13'],['KM3:13','S2:13'],['S2:14','KM2:21'],['KM3:14','S2:14'],['KM2:22','KM3:A1'],['KM3:A2','X1:5b'],['KM3:A1','H3:X1'],['H3:X2','X1:5b'],['KM1:24','H1:X1'],['H1:X2','X1:6a']]),
    seq:true, cases:SEQ([
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, KM1:0, KM2:0, KM3:0, H1:0, H2:0, H3:0}},
      {label:'«دلتا» مدوس والموتور واقف', set:{S2:{p:1}}, expect:{M1:0, KM1:0, KM2:0, KM3:0}},
      {label:'سبت «دلتا»', set:{S2:{p:0}}, expect:{M1:0, KM3:0}},
      {label:'«ستار» مدوس', set:{S1:{p:1}}, expect:{M1:'Y', KM1:1, KM2:1, KM3:0, H2:1, H3:0, H1:1}},
      {label:'سبت «ستار»', set:{S1:{p:0}}, expect:{M1:'Y', KM1:1, KM2:1, KM3:0, H2:1}},
      {label:'«دلتا» مدوس', set:{S2:{p:1}}, expect:{M1:'D', KM1:1, KM2:0, KM3:1, H2:0, H3:1}},
      {label:'سبت «دلتا»', set:{S2:{p:0}}, expect:{M1:'D', KM1:1, KM2:0, KM3:1, H3:1}},
      {label:'«ستار» مدوس والموتور دلتا', set:{S1:{p:1}}, expect:{M1:'D', KM2:0, KM3:1}},
      {label:'سبت «ستار»', set:{S1:{p:0}}, expect:{M1:'D', KM2:0}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, KM1:0, KM2:0, KM3:0, H1:0, H2:0, H3:0}},
      {label:'سبت STOP', set:{S0:{p:0}}, expect:{M1:0, KM1:0, KM2:0, KM3:0}}]),
    shortMsg:"ناقص الإنترلوك: S2 21-22 و KM3 21-22 في خط الستار.",
    patterns:[{sig:{KM3:'01?????????'}, msg:"الدلتا بتشتغل والموتور واقف: خط الدلتا يبدأ من KM1 23-24."}, {sig:{KM2:'00011111???'}, msg:"الستار مبيقعش بزرار دلتا: خط الستار عبر S2 21-22."}, {sig:{KM1:'00011100000'}, msg:"KM1 بيقع مع الستار: ناقص تثبيت KM1 13-14 على KM2 33-34."}],
    okMsg:"استنى الموتور ياخد سرعته، وبعدين دلتا."},
  sd3:{story:{icon:'🔧', text:"بلاغ: «بيبدأ دلتا على طول والقاطع بيفصل».", ask:""}, machine:'gauge', title:'غلطة: كباري الستار على الأطراف الغلط (الموتور بيبدأ دلتا على طول)', short:'غلطة: كباري الستار غلط',
    goal:"يبدأ ستار، وبعد الزمن دلتا.",
    idea:"KM2 متوصل زي الدلتا، ومفيش نقطة نجمة.",
    steps:["شغّل ودوس START: دلتا من أول لحظة.","افصل، وشيل أسلاك KM2 العلوية والسفلية.","KM2:1 \u200f← W2، KM2:3 \u200f← U2، KM2:5 \u200f← V2","نقطة النجمة: KM2:2 \u200f← KM2:4 \u200f← KM2:6","شغّل: ستار، وبعد الزمن دلتا."],
    tip:"",
    devices:SD_DEVS(true),
    preset:PWR_SD.filter(w => !/^KM2:/.test(w[0])).concat([['KM3:1','KM2:1'],['KM3:3','KM2:3'],['KM3:5','KM2:5'],['KM2:2','M1:W2'],['KM2:4','M1:U2'],['KM2:6','M1:V2']], SD_CTL),
    solution:PWR_SD.concat(SD_CTL), seq:true, cases:SD_CASES, shortMsg:SD_SHORT,
    diagnose(byId, W){ const has = (a, b) => W.some(w => (w.a === a && w.b === b) || (w.a === b && w.b === a)); const bridged = has('KM2:2', 'KM2:4') || has('KM2:4', 'KM2:6') || has('KM2:2', 'KM2:6'); const fed = W.some(w => [w.a, w.b].some(t => /^KM2:[135]$/.test(t)) && [w.a, w.b].some(t => /^(KM3|KM1|Q1):[1-6]$/.test(t))); if (fed || (!bridged && W.some(w => [w.a, w.b].some(t => /^KM2:[2-6]$/.test(t)) && [w.a, w.b].some(t => /^M1:/.test(t))))) return 'KM2 متوصّل زي الدلتا: W2 U2 V2 على KM2:1/3/5، وكوبري 2-4-6.'; return ''; },
    okMsg:"KM2 بيعمل نقطة النجمة بس."},
  sd4:{story:{icon:'💥', text:"قصر لحظة التحويل: الإنترلوك ناقص.", ask:""}, machine:'gauge', title:'غلطة: الإنترلوك بين KM2 و KM3 ناقص (قصر والقاطع يفصل)', short:'غلطة: إنترلوك Y/Δ ناقص',
    goal:"KM2 يقع قبل ما KM3 يشد.",
    idea:"KM2 من بار L، و KM3 من KT:28، من غير NC.",
    steps:["شغّل، START، واستنى: قصر و Q1 فصل.","افصل، وشيل سلكين كويل KM2 و KM3 الغلط.","KT:18 \u200f← KM3:21، و KM3:22 \u200f← KM2:A1","KT:28 \u200f← KM2:21، و KM2:22 \u200f← KM3:A1","ارفع Q1 وشغّل تاني."],
    tip:"",
    devices:SD_DEVS(false),
    preset:PWR_SD.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','KT:A1'],['KT:A2','X1:5a'],['KT:A1','H1:X1'],['H1:X2','X1:4b'],
      ['X1:2a','KT:17'],['X1:2b','KM2:A1'],['KM2:A2','X1:5b'],['KM2:A1','H2:X1'],['H2:X2','X1:5b'],
      ['KT:28','KM3:A1'],['KM3:A2','X1:6a'],['KM3:A1','H3:X1'],['H3:X2','X1:6a']]),
    solution:PWR_SD.concat(SD_CTL), seq:true, cases:SD_CASES, shortMsg:SD_SHORT,
    okMsg:"كل واحد بيقفل الطريق على التاني بالـ NC."},

  /* ------------------------------------------------ 2. braking */
  br1:{story:{icon:'🛑', text:"منشار دائري: يقف بسرعة بحقن DC بعد STOP.", ask:""}, machine:'gauge', title:'فرملة بحقن تيار مستمر (DC injection) بكونتاكتور KM4 وتايمر بعد STOP', short:'فرملة DC',
    goal:"بعد STOP، KM4 يحقن DC فالموتور يقف.",
    idea:"KT Off-delay مع KM1، و KT 15-18 \u200f← KM1 NC \u200f← KM4.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","F2 2/4/6 \u200f← M1 U V W","V1:DC+ \u200f← KM4:1، و KM4:2 \u200f← M1:U","V1:DC- \u200f← KM4:3، و KM4:4 \u200f← M1:V"],"control":["L1 \u200f← F1 \u200f← F2 95-96 \u200f← S0 \u200f← بار L","N \u200f← بار N (X1:4)","بار L \u200f← S1:13، S1:14 \u200f← KM4:21","KM4:22 \u200f← KM1:A1، وتثبيت KM1 13-14 على S1","KT:A1 و H1:X1 \u200f← KM1:A1","فرملة: F2:96 \u200f← KT:15، KT:18 \u200f← KM1:21","KM1:22 \u200f← KM4:A1، و H2 على KM4:A1","موحّد: KT:15 \u200f← KM4:13، KM4:14 \u200f← V1:AC1","V1:AC2 \u200f← بار N","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3('C16'), F1, S0, S1, KM('KM1', ['NO','NC'], 'كونتاكتور التشغيل'), KM('KM4', ['NO','NC'], 'كونتاكتور الفرملة', {model:'MC-9b'}), {id:'KT', type:'timer', cfg:{mode:'off', t:2}, name:'تايمر Off-delay'}, {id:'V1', type:'rectifier', cfg:{}, name:'موحّد الفرملة'}, OL(4.9), MOT('M1', 'موتور', {coast:6, tBrake:0.8}), lamp('H1', 'green', 'شغال'), lamp('H2', 'blue', 'فرملة DC'), X1],
    solution:PWR_DOL.concat([['V1:DC+','KM4:1'],['KM4:2','M1:U'],['V1:DC-','KM4:3'],['KM4:4','M1:V']], FEED_OL, [['X1:1b','S1:13'],['S1:14','KM4:21'],['KM4:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','KT:A1'],['KT:A2','X1:5a'],['KT:A1','H1:X1'],['H1:X2','X1:4b'],
      ['F2:96','KT:15'],['KT:18','KM1:21'],['KM1:22','KM4:A1'],['KM4:A2','X1:5b'],['KM4:A1','H2:X1'],['H2:X2','X1:5b'],['KT:15','KM4:13'],['KM4:14','V1:AC1'],['V1:AC2','X1:6a']]),
    seq:true, cases:SEQ([
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, KM1:0, KM4:0, H1:0, H2:0}},
      {label:'START مدوس', set:{S1:{p:1}}, expect:{M1:1, KM1:1, KM4:0, H1:1, H2:0}},
      {label:'سبت START وبعد ثانيتين (سرعة كاملة)', set:{S1:{p:0}}, wait:2, expect:{M1:1, KM1:1, KM4:0, H1:1}},
      {label:'STOP مدوس (بعد 0.3 ث)', set:{S0:{p:1}}, wait:0.3, expect:{M1:'B', KM1:0, KM4:1, H1:0, H2:1}},
      {label:'سبت STOP (بعد ثانية)', set:{S0:{p:0}}, wait:1, expect:{M1:'S', KM4:1, H2:1}},
      {label:'بعد زمن التايمر (ثانيتين)', set:{}, wait:2.2, expect:{M1:'S', KM1:0, KM4:0, H2:0}},
      {label:'START تاني', set:{S1:{p:1}}, expect:{M1:1, KM1:1, KM4:0, H1:1, H2:0}}]),
    shortMsg:"KM4 لازم عبر NC بتاع KM1، و KM1 عبر NC بتاع KM4.",
    patterns:[{sig:{KM4:'0000000'}, msg:"KM4 مبيشدش: F2:96 \u200f← KT:15، KT:18 \u200f← KM1:21 \u200f← KM4."}, {sig:{KM4:'0000001'}, msg:"KM4 بيشد مع START: استخدم KM1 21-22 (NC) مش NO."}],
    okMsg:"زمن التايمر يكفي للوقوف بس: الـ DC بيسخّن."},
  br2:{story:{icon:'🛑', text:"ماكينة تغليف: تقف فورًا بعكس الفازات لحظة.", ask:""}, machine:'gauge', title:'فرملة بعكس الفازات (Plugging) بتايمر نبضة قصيرة', short:'فرملة Plugging',
    goal:"بعد STOP، KM2 يعكس ثانية ويقع.",
    idea:"KT Off-delay مع KM1، و KT 15-18 \u200f← KM1 NC \u200f← KM2.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 1/3/5","كباري KM1 1/3/5 \u200f← KM2 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","KM2:2 \u200f← F2:5، KM2:4 \u200f← F2:3، KM2:6 \u200f← F2:1","F2 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1 \u200f← F2 95-96 \u200f← S0 \u200f← بار L","N \u200f← بار N (X1:4)","بار L \u200f← S1:13، S1:14 \u200f← KM2:21","KM2:22 \u200f← KM1:A1، وتثبيت KM1 13-14 على S1","KT:A1 و H1:X1 \u200f← KM1:A1","عكس: F2:96 \u200f← KT:15، KT:18 \u200f← KM1:21","KM1:22 \u200f← KM2:A1، و H2 على KM2:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3('C16'), F1, S0, S1, KM('KM1', ['NO','NC'], 'كونتاكتور يمين', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'كونتاكتور العكس (فرملة)', {mech:'KM1'}), {id:'KT', type:'timer', cfg:{mode:'off', t:1}, name:'تايمر Off-delay'}, OL(4.9), MOT('M1', 'موتور', {coast:6}), lamp('H1', 'green', 'شغال يمين'), lamp('H2', 'amber', 'فرملة بالعكس'), X1],
    solution:PWR_REV.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','KT:A1'],['KT:A2','X1:5a'],['KT:A1','H1:X1'],['H1:X2','X1:4b'],
      ['F2:96','KT:15'],['KT:18','KM1:21'],['KM1:22','KM2:A1'],['KM2:A2','X1:5b'],['KM2:A1','H2:X1'],['H2:X2','X1:5b']]),
    seq:true, cases:SEQ([
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, KM1:0, KM2:0, H1:0, H2:0}},
      {label:'START مدوس وبعد 1.5 ث', set:{S1:{p:1}}, wait:1.5, expect:{M1:'F', KM1:1, KM2:0, H1:1}},
      {label:'سبت START', set:{S1:{p:0}}, expect:{M1:'F', KM1:1, KM2:0}},
      {label:'STOP مدوس (بعد 0.4 ث: نبضة العكس)', set:{S0:{p:1}}, wait:0.4, expect:{M1:'R', KM1:0, KM2:1, H1:0, H2:1}},
      {label:'سبت STOP وبعد 1.5 ث (النبضة خلصت)', set:{S0:{p:0}}, wait:1.6, expect:{M1:'S', KM1:0, KM2:0, H2:0}},
      {label:'START تاني', set:{S1:{p:1}}, wait:0.3, expect:{M1:'F', KM1:1, KM2:0, H1:1, H2:0}}]),
    shortMsg:"KM2 لازم عبر NC بتاع KM1، و KM1 عبر NC بتاع KM2.",
    patterns:[{sig:{KM2:'000000'}, msg:"KM2 مبيشدش: F2:96 \u200f← KT:15، KT:18 \u200f← KM1:21 \u200f← KM2."}, {sig:{KM2:'011000'}, msg:"KM2 بيشد مع KM1: خط العكس عبر KM1 NC مش NO."}],
    okMsg:"أعنف فرملة وأسرعها، ومعاها مفتاح سرعة صفر."},
  br3:{story:{icon:'🏗️', text:"ونش: الفرامل تمسك لوحدها لو الكهربا قطعت.", ask:""}, machine:'hoist', title:'فرامل كهرومغناطيسية (ونش): الكويل بيفتح الفرامل من كونتاكت KM1', short:'فرامل ميكانيكية (ونش)',
    goal:"KM1 يشد: الفرامل تفتح. يقع: تقفل.",
    idea:"كويل الفرامل Y1 من KM1 23-24 (NO).",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","F2 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1 \u200f← F2 95-96 \u200f← S0 \u200f← بار L","N \u200f← بار N (X1:4)","بار L \u200f← S1:13، و S1:14 \u200f← KM1:A1","تثبيت: KM1:13 \u200f← S1:13، KM1:14 \u200f← S1:14","H1 على KM1:A1","فرامل: بار L \u200f← KM1:23، KM1:24 \u200f← Y1:A1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3('C16'), F1, S0, PB('S1', 'green', 'يطلع'), KM('KM1', ['NO','NO'], 'كونتاكتور الونش'), OL(4.9), MOT('M1', 'موتور الونش', {coast:6}), {id:'Y1', type:'brake', cfg:{motor:'M1'}, name:'فرامل الونش'}, lamp('H1', 'green', 'شغال'), X1],
    solution:PWR_DOL.concat(FEED_OL, [['X1:1b','S1:13'],['S1:14','KM1:A1']], HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','H1:X1'],['H1:X2','X1:4b'],['X1:2a','KM1:23'],['KM1:24','Y1:A1'],['Y1:A2','X1:5a']]),
    seq:true, cases:SEQ([
      {label:'مفيش حاجة مدوسة (الفرامل قافلة)', set:{}, expect:{M1:'S', KM1:0, Y1:0}},
      {label:'«يطلع» مدوس', set:{S1:{p:1}}, expect:{M1:1, KM1:1, Y1:1, H1:1}},
      {label:'سبت الزرار وبعد 1.2 ث', set:{S1:{p:0}}, wait:1.2, expect:{M1:1, KM1:1, Y1:1}},
      {label:'STOP مدوس (بعد 0.3 ث)', set:{S0:{p:1}}, wait:0.3, expect:{M1:'S', KM1:0, Y1:0, H1:0}},
      {label:'سبت STOP', set:{S0:{p:0}}, expect:{M1:'S', KM1:0, Y1:0}}]),
    patterns:[{sig:{Y1:'11111'}, msg:"الفرامل مفتوحة دايمًا: Y1 لازم من KM1 23-24 مش من بار L."}, {sig:{Y1:'00000'}, msg:"الفرامل مبتفتحش: Y1:A1 \u200f← KM1:24، و Y1:A2 \u200f← N."}],
    okMsg:"الفرامل بتقفل مع أي فصل أو قطع كهربا."},

  /* ------------------------------------------------ 3. A/C compressor */
  ac1:{story:{icon:'❄️', text:"تكييف مول: الكباس من الثرموستات، ومحمي بالضغط.", ask:""}, machine:'compressor', title:'دايرة تحكم كباس تكييف مركزي على 24V: ثرموستات + HP/LP + تايمر منع التشغيل المتكرر', short:'كباس التكييف (كامل)',
    goal:"الثرموستات يطلب، وبعد التأخير الكباس والمروحة.",
    idea:"سلسلة أمان 24V: B1 \u200f← HP NC \u200f← LP NC \u200f← 95-96 \u200f← KT.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 و KM2 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","F2 2/4/6 \u200f← M1، و KM2 2/4/6 \u200f← M2"],"control":["L1 \u200f← F1:1، و F1:2 \u200f← T1:H1، T1:H2 \u200f← N","T1:X1 \u200f← F3 \u200f← بار 24V، و T1:X2 \u200f← بار 0V","بار 24V \u200f← B1:13، و B1:14 \u200f← B2:21","B2:22 \u200f← B3:21، و B3:22 \u200f← F2:95","F2:96 \u200f← KT:A1، و F2:96 \u200f← KT:15","KT:18 \u200f← KM1:A1، و KM1:A1 \u200f← KM2:A1","H1 على KM2:A1","سخان: بار 24V \u200f← KM1:21، KM1:22 \u200f← E1:X1","كل A2 و X2 \u200f← بار 0V"]},
    tip:"",
    devices:[G, Q3('C16'), F1, {id:'T1', type:'xfmr', cfg:{v:230, vs:24}, name:'محوّل تحكم'}, {id:'F3', type:'fuse', cfg:{poles:1, label:'2A'}, name:'فيوز 24V'}, {id:'B1', type:'level', cfg:{look:'thermo', at:0.6, max:40, hyst:0.05, blocks:['NO'], label:'ثرموستات'}, name:'ثرموستات الغرفة'}, {id:'B2', type:'level', cfg:{look:'press', at:0.9, max:30, hyst:0.1, blocks:['NO','NC'], label:'HP ضغط عالي'}, name:'مفتاح الضغط العالي'}, {id:'B3', type:'level', cfg:{look:'press', below:true, at:0.15, max:30, hyst:0.05, blocks:['NO','NC'], label:'LP ضغط واطي'}, name:'مفتاح الضغط الواطي'}, {id:'KT', type:'timer', cfg:{mode:'on', t:5, v:24, model:'RE22R 24V'}, name:'تايمر منع التشغيل المتكرر'}, KM('KM1', ['NO','NC'], 'كونتاكتور الكباس', {v:24, model:'MC-18b', ac3:'18A · 7.5kW'}), KM('KM2', ['NO'], 'كونتاكتور المروحة', {v:24}), OL(8.4, {lo:7, hi:10, model:'LRD14', range:'7-10 A'}), MOT('M1', 'الكباس', {kW:5.5, In:11, look:'pump'}), MOT('M2', 'مروحة المكثّف', {kW:0.75, In:1.9}), lamp('E1', 'amber', 'سخان الكارتر', 24), lamp('H1', 'green', 'الكباس شغال', 24), X24],
    solution:[['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['Q1:2','KM2:1'],['Q1:4','KM2:3'],['Q1:6','KM2:5'],['KM1:2','F2:1'],['KM1:4','F2:3'],['KM1:6','F2:5'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W'],['KM2:2','M2:U'],['KM2:4','M2:V'],['KM2:6','M2:W'],
      ['G:L1','F1:1'],['F1:2','T1:H1'],['T1:H2','G:N'],['T1:X1','F3:1'],['F3:2','X1:1a'],['T1:X2','X1:4a'],
      ['X1:1b','B1:13'],['B1:14','B2:21'],['B2:22','B3:21'],['B3:22','F2:95'],['F2:96','KT:A1'],['KT:A2','X1:4b'],['F2:96','KT:15'],['KT:18','KM1:A1'],['KM1:A2','X1:5a'],['KM1:A1','KM2:A1'],['KM2:A2','X1:5b'],['KM2:A1','H1:X1'],['H1:X2','X1:5b'],
      ['X1:2a','KM1:21'],['KM1:22','E1:X1'],['E1:X2','X1:6a']],
    seq:true, noWarnNeutral:true, cases:SEQ([
      {label:'الجو بارد (الثرموستات مش طالب)', set:{}, expect:{KM1:0, KM2:0, M1:0, M2:0, H1:0, E1:1, KT:0}},
      {label:'الثرموستات طلب تبريد', set:{B1:{a:1}}, expect:{KM1:0, KM2:0, M1:0, E1:1, KT:1}},
      {label:'بعد زمن التايمر (5 ث)', set:{}, wait:5.8, expect:{KM1:1, KM2:1, M1:1, M2:1, H1:1, E1:0}},
      {label:'الضغط العالي HP وصل', set:{B2:{a:1}}, expect:{KM1:0, KM2:0, M1:0, M2:0, H1:0, E1:1, KT:0}},
      {label:'الضغط العالي نزل (التايمر بيعد من الأول)', set:{B2:{a:0}}, expect:{KM1:0, KM2:0, M1:0, M2:0, H1:0, E1:1, KT:1}},
      {label:'بعد زمن التايمر', set:{}, wait:5.8, expect:{KM1:1, KM2:1, M1:1, M2:1, H1:1, E1:0, KT:1}},
      {label:'الضغط الواطي LP وصل (غاز ناقص)', set:{B3:{a:1}}, expect:{KM1:0, KM2:0, M1:0, M2:0, H1:0, E1:1, KT:0}},
      {label:'الضغط الواطي رجع وبعد زمن التايمر', set:{B3:{a:0}}, wait:5.8, expect:{KM1:1, KM2:1, M1:1, M2:1, H1:1, E1:0, KT:1}},
      {label:'الثرموستات اكتفى', set:{B1:{a:0}}, expect:{KM1:0, KM2:0, M1:0, M2:0, H1:0, E1:1, KT:0}}]),
    patterns:[{sig:{KM1:'011?1?1?0'}, msg:"الكباس بيبدأ فورًا: KM1 من KT:18 مش من السلسلة."}, {sig:{KM1:'001100???'}, msg:"مبيقفش على ضغط عالي: HP B2 21-22 (NC) في السلسلة."}, {sig:{E1:'000000000'}, msg:"السخان مبيشتغلش: بار 24V \u200f← KM1:21، KM1:22 \u200f← E1."}, {sig:{E1:'111111111'}, msg:"السخان شغال مع الكباس: لازم من KM1 21-22 (NC)."}],
    okMsg:"سلسلة أمان NC، وتأخير، وسخان كارتر وقت الوقوف."},
  ac2:{story:{icon:'🔧', text:"بلاغ: «الكباس مبيشتغلش من ساعة الصيانة».", ask:""}, machine:'compressor', title:'غلطة: مفتاح الضغط الواطي LP متوصّل NO (الكباس عمره ما يشتغل)', short:'غلطة: LP على NO',
    goal:"الكباس يشتغل بعد التأخير والضغوط سليمة.",
    idea:"LP متوصل NO 13-14 بدل NC 21-22.",
    steps:["شغّل، سخّن الثرموستات، واستنى: مفيش حاجة.","افصل، وشيل سلكين LP 13 و 14.","B2:22 \u200f← B3:21، و B3:22 \u200f← F2:95","شغّل، ونزّل ضغط LP وشوفه يقع."],
    tip:"",
    devices:null, preset:null, solution:null, seq:true, noWarnNeutral:true, cases:null,
    diagnose(byId, W){ if (W.some(w => w.a === 'B3:13' || w.b === 'B3:13' || w.a === 'B3:14' || w.b === 'B3:14')) return 'LP (B3) على NO 13-14: وصّله على NC 21-22.'; return ''; },
    okMsg:"LP بيفتح بس لما الغاز يقل."},
  ac3:{story:{icon:'🚨', text:"غرفة ماكينات: إنذار الضغط العالي يفضل لحد RESET.", ask:""}, machine:'compressor', title:'إنذار الضغط العالي بريست يدوي: ريلاي K1 بيثبّت ولمبة إنذار', short:'إنذار HP بريست',
    goal:"HP يفصل: K1 يثبّت، والإنذار لحد RESET.",
    idea:"HP NO يشغّل K1، و K1 11-14 يثبّت، و 21-22 في السلسلة.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← KM1 و KM2 1/3/5","KM1 2/4/6 \u200f← F2 1/3/5","F2 2/4/6 \u200f← M1، و KM2 2/4/6 \u200f← M2"],"control":["المحوّل والفيوز والبارات زي ac1","بار 24V \u200f← B1:13، و B1:14 \u200f← K1:21","K1:22 \u200f← B3:21، و B3:22 \u200f← F2:95","F2:96 \u200f← KT:A1 و KT:15، KT:18 \u200f← KM1:A1","KM1:A1 \u200f← KM2:A1، و H1 على KM2:A1","سخان: بار 24V \u200f← KM1:21، KM1:22 \u200f← E1:X1","إنذار: بار 24V \u200f← S1:11، S1:12 \u200f← B2:13","B2:14 \u200f← K1:A1، و H2 على K1:A1","تثبيت: K1:11 \u200f← S1:12، و K1:14 \u200f← B2:14","كل A2 و X2 \u200f← بار 0V"]},
    tip:"",
    devices:null, solution:null, seq:true, noWarnNeutral:true, cases:SEQ([
      {label:'الجو بارد', set:{}, expect:{KM1:0, M1:0, K1:0, H2:0, E1:1}},
      {label:'الثرموستات طلب وبعد زمن التايمر', set:{B1:{a:1}}, wait:5.8, expect:{KM1:1, M1:1, K1:0, H2:0, E1:0}},
      {label:'الضغط العالي وصل', set:{B2:{a:1}}, expect:{KM1:0, M1:0, K1:1, H2:1, E1:1}},
      {label:'الضغط نزل وعدّى زمن التايمر (لسه متثبّت)', set:{B2:{a:0}}, wait:5.8, expect:{KM1:0, M1:0, K1:1, H2:1}},
      {label:'RESET مدوس', set:{S1:{p:1}}, expect:{K1:0, H2:0, KM1:0, E1:1}},
      {label:'سبت RESET وبعد زمن التايمر', set:{S1:{p:0}}, wait:5.8, expect:{KM1:1, M1:1, K1:0, H2:0, E1:0}}]),
    patterns:[{sig:{K1:'001000'}, msg:"الإنذار بيروح لوحده: ناقص تثبيت K1 11-14 موازي HP 13-14."}, {sig:{KM1:'010110'}, msg:"الكباس رجع والإنذار قايم: K1 21-22 جوه السلسلة."}, {sig:{K1:'000000'}, msg:"K1 مبيشدش: بار 24V \u200f← RESET \u200f← HP 13-14 \u200f← K1:A1."}, {sig:{K1:'001111'}, msg:"RESET مبيفكش: S1 11-12 قبل HP والتثبيت."}],
    okMsg:"الريست اليدوي بيجبر الفني يشوف السبب."},

  /* ------------------------------------------------ 4. soft starter */
  ss1:{story:{icon:'🌊', text:"طلمبة 45 kW: سوفت ستارتر ببايباس ضد المطرقة المائية.", ask:""}, machine:'gauge', title:'سوفت ستارتر بكونتاكتور بايباس من ريلاي نهاية الرامب (13-14)', short:'سوفت ستارتر + بايباس',
    goal:"رامب، وبعد 100% البايباس KM1 يشد.",
    idea:"KM1 موازي للثايرستورات، وياخد من ريلاي نهاية الرامب 13-14.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← SS L1 L2 L3","Q1 2/4/6 \u200f← KM1 1/3/5","SS T1 T2 T3 \u200f← F2 1/3/5","KM1 2/4/6 \u200f← SS T1 T2 T3","F2 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1 \u200f← F2 95-96 \u200f← بار L","N \u200f← بار N (X1:4)","بار L \u200f← SS:A1، و SS:A2 \u200f← بار N","بار L \u200f← S0:11، و S0:12 \u200f← SS:IN2","S0:12 \u200f← S1:13، و S1:14 \u200f← SS:IN1","بايباس: بار L \u200f← SS:13، SS:14 \u200f← KM1:A1","H2 على KM1:A1","شغال: بار L \u200f← SS:23، SS:24 \u200f← H1:X1","كل A2 و X2 \u200f← بار N"]},
    tip:"",
    devices:[G, Q3('C16'), F1, S0, S1, {id:'SS', type:'softstarter', cfg:{ctl:'3w', tRamp:3, vInit:0.3, ilim:3.5, In:9}, name:'سوفت ستارتر'}, KM('KM1', ['NO'], 'كونتاكتور بايباس'), OL(4.9), MOT('M1', 'موتور'), lamp('H1', 'green', 'شغال'), lamp('H2', 'blue', 'بايباس'), X1],
    solution:[['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','SS:L1'],['Q1:4','SS:L2'],['Q1:6','SS:L3'],['Q1:2','KM1:1'],['Q1:4','KM1:3'],['Q1:6','KM1:5'],['SS:T1','F2:1'],['SS:T2','F2:3'],['SS:T3','F2:5'],['KM1:2','SS:T1'],['KM1:4','SS:T2'],['KM1:6','SS:T3'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W'],
      ['G:L1','F1:1'],['F1:2','F2:95'],['F2:96','X1:1a'],['G:N','X1:4a'],['X1:1b','SS:A1'],['SS:A2','X1:4b'],
      ['X1:2a','S0:11'],['S0:12','SS:IN2'],['S0:12','S1:13'],['S1:14','SS:IN1'],
      ['X1:2b','SS:13'],['SS:14','KM1:A1'],['KM1:A2','X1:5a'],['KM1:A1','H2:X1'],['H2:X2','X1:5a'],
      ['X1:3a','SS:23'],['SS:24','H1:X1'],['H1:X2','X1:5b']],
    seq:true, cases:SEQ([
      {label:'مفيش حاجة مدوسة', set:{}, expect:{M1:0, KM1:0, H1:0, H2:0}},
      {label:'START مدوس (بداية الرامب)', set:{S1:{p:1}}, expect:{M1:1, KM1:0, H1:1, H2:0}},
      {label:'سبت START وبعد ثانية (لسه رامب)', set:{S1:{p:0}}, wait:1, expect:{M1:1, KM1:0, H1:1}},
      {label:'بعد الرامب (3 ث): بايباس', set:{}, wait:2.5, expect:{M1:1, KM1:1, H1:1, H2:1}},
      {label:'STOP مدوس', set:{S0:{p:1}}, expect:{M1:0, KM1:0, H1:0, H2:0}},
      {label:'سبت STOP', set:{S0:{p:0}}, expect:{M1:0, KM1:0}}]),
    patterns:[{sig:{KM1:'011100'}, msg:"KM1 بيشد مع START: كويله من SS 13-14 (نهاية الرامب)."}, {sig:{KM1:'000000'}, msg:"KM1 مبيشدش: بار L \u200f← SS:13، و SS:14 \u200f← KM1:A1."}, {sig:{M1:'000000'}, msg:"الموتور مبيشتغلش: راجع SS A1-A2، و IN2 عبر STOP، و IN1 من START."}],
    diagnose(byId, W){ const has = (a, b) => W.some(w => (w.a === a && w.b === b) || (w.a === b && w.b === a)); if (has('SS:24', 'KM1:A1') || has('S1:14', 'KM1:A1') || has('SS:IN1', 'KM1:A1')) return 'KM1 واخد من RUN/START: وصّله على SS 13-14 (نهاية الرامب).'; return ''; },
    okMsg:"بعد البايباس الثايرستورات بتبرد."},
  ss2:{story:{icon:'🌀', text:"مروحة نفق: سلكتور 2-wire، ولمبة إنذار للعطل.", ask:""}, machine:'fan', title:'سوفت ستارتر بتحكم 2-wire من سلكتور + ريلاي العطل على لمبة إنذار', short:'2-wire + ريلاي عطل',
    goal:"I رامب، و 0 يقف، والعطل ينوّر H2.",
    idea:"95-96 يقطع أمر التشغيل، و 97-98 للإنذار، و 23-24 شغال.",
    steps:{"power":["L1 L2 L3 \u200f← Q1 1/3/5","Q1 2/4/6 \u200f← SS L1 L2 L3","SS T1 T2 T3 \u200f← F2 1/3/5","F2 2/4/6 \u200f← M1 U V W"],"control":["L1 \u200f← F1 \u200f← F2 95-96 \u200f← بار L","N \u200f← بار N (X1:4)","بار L \u200f← SS:A1، و SS:A2 \u200f← بار N","بار L \u200f← SS:95، SS:96 \u200f← S1:13","S1:14 \u200f← SS:IN1","شغال: بار L \u200f← SS:23، SS:24 \u200f← H1:X1","إنذار: بار L \u200f← SS:97، SS:98 \u200f← H2:X1","كل X2 \u200f← بار N"]},
    tip:"⚠️ في 2-wire: بعد RESET والسلكتور على I، الموتور يرجع لوحده.",
    devices:[G, Q3('C16'), F1, {id:'S1', type:'sel', cfg:{pos:['0','I'], blocks:[{k:'NO', on:[1]}]}, name:'سلكتور RUN'}, {id:'SS', type:'softstarter', cfg:{ctl:'2w', tRamp:3, vInit:0.3, ilim:3.5, In:9}, name:'سوفت ستارتر'}, OL(4.9), MOT('M1', 'موتور'), lamp('H1', 'green', 'شغال'), lamp('H2', 'red', 'عطل'), X1],
    solution:[['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5'],['Q1:2','SS:L1'],['Q1:4','SS:L2'],['Q1:6','SS:L3'],['SS:T1','F2:1'],['SS:T2','F2:3'],['SS:T3','F2:5'],['F2:2','M1:U'],['F2:4','M1:V'],['F2:6','M1:W'],
      ['G:L1','F1:1'],['F1:2','F2:95'],['F2:96','X1:1a'],['G:N','X1:4a'],['X1:1b','SS:A1'],['SS:A2','X1:4b'],
      ['X1:2a','SS:95'],['SS:96','S1:13'],['S1:14','SS:IN1'],['X1:2b','SS:23'],['SS:24','H1:X1'],['H1:X2','X1:5a'],['X1:3a','SS:97'],['SS:98','H2:X1'],['H2:X2','X1:5b']],
    seq:true, cases:SEQ([
      {label:'السلكتور على 0', set:{}, expect:{M1:0, H1:0, H2:0}},
      {label:'السلكتور على I (رامب)', set:{S1:{pos:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'بعد الرامب', set:{}, wait:3.5, expect:{M1:1, H1:1, H2:0}},
      {label:'عطل في السوفت ستارتر', set:{SS:{fault:1}}, expect:{M1:0, H1:0, H2:1}},
      {label:'RESET والسلكتور لسه على I', set:{SS:{reset:1}}, expect:{M1:1, H1:1, H2:0}},
      {label:'السلكتور على 0', set:{S1:{pos:0}}, expect:{M1:0, H1:0, H2:0}}]),
    patterns:[{sig:{H2:'000000'}, msg:"الإنذار مبينوّرش مع العطل: H2 من SS 97-98."}, {sig:{H2:'111011'}, msg:"الإنذار منوّر والجهاز سليم: انقله من 95-96 لـ 97-98."}, {sig:{H1:'000000'}, msg:"H1 مبتنوّرش: بار L \u200f← SS:23، و SS:24 \u200f← H1:X1."}],
    okMsg:"2-wire أبسط توصيل، ومناسب مع PLC."},
  ss3:{story:{icon:'🔧', text:"بلاغ: «الموتور بيبدأ بعنف زي DOL».", ask:""}, machine:'gauge', title:'غلطة: كونتاكتور البايباس بيشد مع START (الرامب بيتعدّى)', short:'غلطة: بايباس من START',
    goal:"البايباس يشد بعد الرامب بس.",
    idea:"كويل KM1 على ريلاي RUN 23-24 بدل 13-14.",
    steps:["شغّل و START: البايباس شد فورًا.","افصل، وشيل سلكين SS:23 و SS:24.","بايباس: بار L \u200f← SS:13، و SS:14 \u200f← KM1:A1","شغال: بار L \u200f← SS:23، و SS:24 \u200f← H1:X1","شغّل: رامب 3 ث، وبعدين KM1."],
    tip:"",
    devices:null, preset:null, solution:null, seq:true, cases:null, diagnose:null,
    okMsg:"البايباس بيستنى نهاية الرامب."}
};
// ac2 / ac3 / ss3 share devices with ac1 / ss1
L9EX.ac2.devices = L9EX.ac1.devices; L9EX.ac2.solution = L9EX.ac1.solution; L9EX.ac2.cases = L9EX.ac1.cases;
L9EX.ac2.preset = L9EX.ac1.solution.filter(w => !(w[0] === 'B2:22' && w[1] === 'B3:21') && !(w[0] === 'B3:22' && w[1] === 'F2:95')).concat([['B2:22','B3:13'],['B3:14','F2:95']]);
L9EX.ac3.devices = L9EX.ac1.devices.filter(d => d.id !== 'X1').concat([{id:'K1', type:'relay', cfg:{v:24, blocks:['CO','CO']}, name:'ريلاي إنذار HP'}, PB('S1', 'black', 'RESET', ['NC']), lamp('H2', 'red', 'إنذار ضغط عالي', 24), X24]);
L9EX.ac3.solution = L9EX.ac1.solution.filter(w => !(w[0] === 'B1:14' && w[1] === 'B2:21') && !(w[0] === 'B2:22' && w[1] === 'B3:21') && !(w[0] === 'X1:2a' && w[1] === 'KM1:21')).concat([['B1:14','K1:21'],['K1:22','B3:21'],['X1:2b','KM1:21'],
  ['X1:2a','S1:11'],['S1:12','B2:13'],['B2:14','K1:A1'],['K1:A2','X1:6b'],['K1:11','S1:12'],['K1:14','B2:14'],['K1:A1','H2:X1'],['H2:X2','X1:6b']]);
L9EX.ss3.devices = L9EX.ss1.devices; L9EX.ss3.solution = L9EX.ss1.solution; L9EX.ss3.cases = L9EX.ss1.cases; L9EX.ss3.diagnose = L9EX.ss1.diagnose; L9EX.ss3.patterns = L9EX.ss1.patterns;
L9EX.ss3.preset = L9EX.ss1.solution.filter(w => !(w[0] === 'X1:2b' && w[1] === 'SS:13') && !(w[0] === 'SS:14' && w[1] === 'KM1:A1') && !(w[0] === 'X1:3a' && w[1] === 'SS:23') && !(w[0] === 'SS:24' && w[1] === 'H1:X1')).concat([['X1:2b','SS:23'],['SS:24','KM1:A1'],['SS:24','H1:X1']]);
/* ---------- lesson-9 figures and custom sims ---------- */
const esc = CL.esc;
const simShell = (host, o, ctl) => { host.innerHTML = `<div class="sim">${o.title ? `<h3>${esc(o.title)}</h3>` : ''}<div class="sim-grid"><figure class="sim-art"></figure><figure class="sim-sym"><div class="sim-iec"></div><ul class="sim-cont"></ul></figure></div><div class="sim-ctl">${ctl}</div><div class="tblw"><table class="tbl sim-tt"></table></div>${o.note ? `<p class="sim-note">${o.note}</p>` : ''}</div>`; return {art:host.querySelector('.sim-art'), iec:host.querySelector('.sim-iec'), cont:host.querySelector('.sim-cont'), ctl:host.querySelector('.sim-ctl'), tt:host.querySelector('.sim-tt')}; };
const schem = ex => () => CL.art.schematic(Object.assign({id:ex}, L9EX[ex])).control;
const schemPw = ex => () => CL.art.schematic(Object.assign({id:ex}, L9EX[ex])).power;
const row = (lab, val, on, cls) => `<li class="${on ? 'on' : ''}"><span>${lab}</span><span class="${cls || 'st'}">${val}</span></li>`;
const r1 = v => Math.round(v * 10) / 10;
// time-series chart: series = [{name, pts:[[t, v]…], color, dash}], ymax, marks = [{t, lab}]
function chart(series, o){
  const W = 440, H = 190, x0 = 36, x1 = W - 10, y0 = 20, y1 = H - 28, tmax = o.tmax || 10, ymax = o.ymax || 1;
  const X = t => x0 + (x1 - x0) * Math.min(1, t / tmax), Y = v => y1 - (y1 - y0) * Math.min(1.08, v / ymax);
  let s = `<svg viewBox="0 0 ${W} ${H}" role="img" aria-label="${esc(o.label || 'رسمة زمنية')}"><g style="color:var(--ink)">`;
  for (let i = 0; i <= 4; i++){ const v = ymax * i / 4, y = Y(v); s += `<path d="M${x0} ${y}H${x1}" stroke="var(--line)" stroke-width="1"/><text x="${x0 - 4}" y="${y + 3}" font-size="8" text-anchor="end" fill="currentColor">${o.yfmt ? o.yfmt(v) : v}</text>`; }
  for (let t = 0; t <= tmax; t += (o.tstep || 2)) s += `<text x="${X(t)}" y="${H - 14}" font-size="8" text-anchor="middle" fill="currentColor">${t}s</text>`;
  (o.marks || []).forEach(m => { s += `<path d="M${X(m.t)} ${y0}V${y1}" stroke="var(--muted)" stroke-width="1" stroke-dasharray="3 3"/><text class="ar" x="${X(m.t)}" y="${y0 - 6}" font-size="8" text-anchor="middle" fill="var(--muted)">${esc(m.lab)}</text>`; });
  series.forEach(sr => { if (!sr.pts.length) return; s += `<path d="${sr.pts.map((p, i) => (i ? 'L' : 'M') + X(p[0]).toFixed(1) + ' ' + Y(p[1]).toFixed(1)).join('')}" fill="none" stroke="${sr.color}" stroke-width="2.4" ${sr.dash ? 'stroke-dasharray="5 4"' : ''}/>`; });
  let lx = x0 + 4; series.forEach(sr => { s += `<rect x="${lx}" y="${H - 8}" width="14" height="3" fill="${sr.color}"/><text class="ar" x="${lx + 17}" y="${H - 4}" font-size="8.5" fill="currentColor">${esc(sr.name)}</text>`; lx += 20 + sr.name.length * 5.5; });
  return s + '</g></svg>';
}
/* 1. star/delta: current and speed traces vs DOL */
function simSD(host, o){
  let t = 0, run = 0, timer = null, T = 5, mode = 'sd', pts = {I:[], n:[], dol:[]}, spd = 0, phase = 'off';
  const In = 15;
  const ui = simShell(host, o, `<button type="button" class="btn big pri" data-k="start">START</button><button type="button" class="btn big" data-k="stop">STOP</button><label>زمن التايمر t: <b class="mono" data-t>5 s</b><input type="range" dir="ltr" min="2" max="9" step="1" value="5" aria-label="زمن الستار"></label><label><input type="checkbox" data-k="dol"> ارسم DOL للمقارنة</label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  function step(){
    const dt = 0.1; t = r1(t + dt);
    if (run){ const Y = t < T; phase = Y ? 'Y' : 'D'; const acc = Y ? 0.25 : 0.7; spd = Math.min(1, spd + dt * acc * (1.2 - spd)); const load = 0.8;
      const I = Y ? Math.max(load * 0.6, 2 * (1 - spd * 0.75)) : (t < T + 0.3 ? 2.6 : Math.max(load, 6 * (1 - spd) * 0.5 + load)); pts.I.push([t, I]); pts.n.push([t, spd]);
      const sd = Math.min(1, t * 0.9); pts.dol.push([t, Math.max(load, 6 * (1 - Math.min(1, t / 1.4)) + load * 0.3)]); void sd; }
    else { spd = Math.max(0, spd - dt / 6); pts.n.push([t, spd]); pts.I.push([t, 0]); }
    if (t >= 10){ clearInterval(timer); timer = null; }
    render();
  }
  function render(){
    const marks = run || pts.I.length ? [{t:T, lab:'Y→Δ عند t'}] : [];
    const series = [{name:'التيار I/In', pts:pts.I, color:'#c0352b'}, {name:'السرعة', pts:pts.n.map(p => [p[0], p[1] * 6]), color:'#2b7a3d'}];
    if (ui.ctl.querySelector('[data-k=dol]').checked) series.push({name:'DOL للمقارنة', pts:pts.dol, color:'#56656f', dash:true});
    ui.art.innerHTML = chart(series, {tmax:10, ymax:6, yfmt:v => v + '×', marks, label:'تيار وسرعة الموتور في بدء ستار/دلتا'});
    const Y = run && phase === 'Y', D = run && phase === 'D';
    ui.iec.innerHTML = `<div class="box" style="font-size:.9rem"><b>KM1 رئيسي:</b> ${run ? '<span class="no">شاد</span>' : 'واقف'} · <b>KM2 ستار:</b> ${Y ? '<span class="no">شاد</span>' : 'واقف'} · <b>KM3 دلتا:</b> ${D ? '<span class="no">شاد</span>' : 'واقف'}<br><b>التايمر 17-18:</b> ${Y ? 'مقفول' : 'مفتوح'} · <b>17-28:</b> ${D ? 'مقفول' : 'مفتوح'}</div>`;
    ui.cont.innerHTML = row('كل ملف عليه', run ? (Y ? '230V (400/√3): عزم ⅓' : '400V: عزم كامل') : '—', run) + row('التيار دلوقتي', pts.I.length ? r1(pts.I[pts.I.length - 1][1] * In) + ' A (' + r1(pts.I[pts.I.length - 1][1]) + '×In)' : '—', run, 'om') + row('السرعة', Math.round(spd * 100) + '%', spd > 0.9);
    ui.tt.innerHTML = `<thead><tr><th class="r">البدء</th><th>تيار البدء</th><th>عزم البدء</th><th>إمتى</th></tr></thead><tbody><tr class="${!run ? '' : Y ? 'cur' : ''}"><td class="r">ستار (Y)</td><td>≈ 2×In</td><td>⅓ العزم</td><td>موتور كبير على شبكة ضعيفة، حمل خفيف وقت البدء (مروحة، طلمبة)</td></tr><tr class="${D ? 'cur' : ''}"><td class="r">دلتا (Δ) / DOL</td><td>6–8×In</td><td>العزم كامل</td><td>موتور صغير أو حمل تقيل من الأول</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = run ? `الزمن ${t} s · ${Y ? `ستار: التايمر بيعد، فاضل ${r1(Math.max(0, T - t))} s` : 'دلتا: التحويل تم، الموتور على الجهد الكامل'}` : (t ? 'STOP: الموتور بيقف' : 'دوس START وراقب التيار: ستار ≈ 2×In، وبعد t يتحوّل دلتا.');
    ui.ctl.querySelector('[data-t]').textContent = T + ' s';
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return;
    if (b.dataset.k === 'start'){ run = 1; t = 0; spd = 0; pts = {I:[], n:[], dol:[]}; if (!timer) timer = setInterval(step, 100); }
    if (b.dataset.k === 'stop'){ run = 0; phase = 'off'; }
    render(); o.onAct && o.onAct(); });
  ui.ctl.querySelector('input[type=range]').addEventListener('input', e => { T = +e.target.value; render(); o.onAct && o.onAct(); });
  ui.ctl.querySelector('[data-k=dol]').addEventListener('change', () => { render(); o.onAct && o.onAct(); });
  render(); return {destroy(){ if (timer) clearInterval(timer); }};
}
/* 2. braking: speed trace for coasting / DC injection / plugging / mechanical brake */
function simBrake(host, o){
  let t = 0, run = 0, timer = null, spd = 0, mode = 'coast', pts = [], stopAt = null, plug = 0, info = '';
  const ui = simShell(host, o, `<button type="button" class="btn big pri" data-k="start">START</button><button type="button" class="btn big" data-k="stop">STOP</button><label>طريقة الوقوف<select data-k="mode" aria-label="طريقة الفرملة"><option value="coast">من غير فرملة (قصور ذاتي)</option><option value="dc">حقن DC (كونتاكتور KM4 + تايمر)</option><option value="plug">عكس الفازات Plugging (نبضة 1 ث)</option><option value="mech">فرامل كهرومغناطيسية (ونش)</option></select></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  function step(){
    const dt = 0.1; t = r1(t + dt);
    if (run) spd = Math.min(1, spd + dt / 1);
    else if (stopAt != null){ const el = t - stopAt;
      if (mode === 'coast') spd = Math.max(0, spd - dt / 6);
      else if (mode === 'dc') spd = el < 2 ? Math.max(0, spd - dt / 0.8) : Math.max(0, spd - dt / 6);
      else if (mode === 'plug'){ if (el < 1){ spd = spd - dt / 1; plug = 1; } else { plug = 0; spd = spd > 0 ? Math.max(0, spd - dt / 6) : Math.min(0, spd + dt / 6); } }
      else spd = 0; }
    pts.push([t, spd]);
    if (t >= 12){ clearInterval(timer); timer = null; }
    render();
  }
  function render(){
    const marks = stopAt != null ? [{t:stopAt, lab:'STOP'}].concat(mode === 'dc' ? [{t:stopAt + 2, lab:'KM4 يقع'}] : mode === 'plug' ? [{t:stopAt + 1, lab:'KM2 يقع'}] : []) : [];
    ui.art.innerHTML = chart([{name:'السرعة (+ يمين / − شمال)', pts:pts.map(p => [p[0], p[1] + 1]), color:'#2b7a3d'}], {tmax:12, ymax:2, yfmt:v => Math.round((v - 1) * 100) + '%', marks, label:'سرعة الموتور بعد STOP بطرق الفرملة المختلفة'});
    const st = run ? 'شغال' : stopAt == null ? 'واقف' : Math.abs(spd) < 0.02 ? 'وقف' : mode === 'dc' && t - stopAt < 2 ? 'بيفرمل بالـ DC' : plug ? 'بيفرمل بالعكس' : 'بيلف بالقصور';
    ui.iec.innerHTML = `<div class="box" style="font-size:.9rem"><b>الموتور:</b> ${st} · <b>السرعة:</b> ${Math.round(spd * 100)}%<br>${mode === 'dc' ? `<b>KM4 (DC):</b> ${stopAt != null && t - stopAt < 2 && !run ? '<span class="no">شاد</span>' : 'واقف'}` : mode === 'plug' ? `<b>KM2 (عكس):</b> ${plug ? '<span class="no">شاد</span>' : 'واقف'}` : mode === 'mech' ? `<b>الفرامل:</b> ${run ? 'مفتوحة (الكويل عليه جهد)' : '<span class="nc">قافلة</span>'}` : '<b>مفيش فرملة:</b> الموتور بيقف بالاحتكاك بس'}</div>`;
    ui.cont.innerHTML = row('زمن الوقوف التقريبي', mode === 'coast' ? '~6 ث' : mode === 'dc' ? '~0.8 ث' : mode === 'plug' ? '~1 ث' : 'لحظي', mode !== 'coast') + row('العناصر الزيادة', mode === 'coast' ? 'ولا حاجة' : mode === 'dc' ? 'موحّد + KM4 + تايمر Off-delay' : mode === 'plug' ? 'KM2 عكس + تايمر (أو مفتاح سرعة صفر)' : 'فرامل بكويل على الموتور', true, 'om') + row('الخطر', mode === 'coast' ? 'الحمولة تكمّل حركة' : mode === 'dc' ? 'DC يسخّن الملفات لو الزمن طويل' : mode === 'plug' ? 'لو النبضة طويلة الموتور يلف عكس' : 'بطانة الفرامل بتتآكل', false);
    ui.tt.innerHTML = `<thead><tr><th class="r">الطريقة</th><th>إزاي</th><th>بتتستخدم في</th></tr></thead><tbody><tr class="${mode === 'dc' ? 'cur' : ''}"><td class="r">حقن DC</td><td>تيار مستمر في ملفين بعد فصل الـ AC: مجال ثابت بيكبح الروتور</td><td>ماكينات النجارة، الغسالات، السيور</td></tr><tr class="${mode === 'plug' ? 'cur' : ''}"><td class="r">Plugging</td><td>عكس فازتين لحظات، العزم العكسي بيوقّف الموتور بسرعة</td><td>مكابس، كسّارات، لما لازم يقف فورًا</td></tr><tr class="${mode === 'mech' ? 'cur' : ''}"><td class="r">فرامل ميكانيكية</td><td>سوست بتقفل الفرامل، والكويل بيفتحها مع التشغيل</td><td>الونش، المصاعد، أي حمل معلّق</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = info || (run ? `شغال ${t} s. دوس STOP وشوف منحنى السرعة.` : 'اختار الطريقة، START، وبعدين STOP.');
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; info = '';
    if (b.dataset.k === 'start'){ run = 1; t = 0; spd = 0; pts = []; stopAt = null; plug = 0; if (!timer) timer = setInterval(step, 100); }
    if (b.dataset.k === 'stop' && run){ run = 0; stopAt = t; info = mode === 'coast' ? 'STOP: الكونتاكتور وقع والموتور بيلف بالقصور الذاتي.' : mode === 'dc' ? 'STOP: KM1 وقع، التايمر لسه ماسك، KM4 شد وحقن DC.' : mode === 'plug' ? 'STOP: KM1 وقع و KM2 شد ثانية واحدة بالعكس.' : 'STOP: الكويل فصل والسوست قفلت الفرامل فورًا.'; }
    render(); o.onAct && o.onAct(); });
  ui.ctl.querySelector('select').addEventListener('change', e => { mode = e.target.value; render(); o.onAct && o.onAct(); });
  render(); return {destroy(){ if (timer) clearInterval(timer); }};
}
/* 3. A/C compressor: room temperature, discharge/suction pressure, safety chain and the anti-short-cycle timer */
function simAC(host, o){
  let temp = 27, hp = 12, lp = 4, comp = 0, timerEl = 0, lastStop = -999, t = 0, timer = null, call = 0, hpTrip = 0, blockCond = 0, leak = 0, msg = '';
  const SET = 24, ASC = 180; // °C set point · anti-short-cycle 3 min
  const ui = simShell(host, o, `<button type="button" class="btn big pri" data-k="run" aria-pressed="false">▶ شغّل الزمن (×30)</button><button type="button" class="btn" data-k="cond" aria-pressed="false">سد المكثّف (HP يعلى)</button><button type="button" class="btn" data-k="leak" aria-pressed="false">تهريب غاز (LP يوطى)</button><button type="button" class="btn" data-k="reset">RESET الإنذار</button><div class="sim-clock" role="status" aria-live="polite"></div>`);
  const chain = () => ({th:temp > SET + 0.5 ? 1 : temp < SET - 0.5 ? 0 : call, hpOk:hp < 28, lpOk:lp > 1.5});
  function step(){
    const dt = 3; t += dt; const c = chain(); call = c.th;
    if (hp >= 28 && !hpTrip){ hpTrip = 1; msg = 'HP وصل 28 bar: الإنذار اتثبّت والكباس وقع. صلّح السبب ودوس RESET.'; }
    const allow = call && c.lpOk && !hpTrip;
    if (allow && !comp){ if (t - lastStop >= ASC){ comp = 1; timerEl = 0; msg = 'التايمر خلص: الكباس والمروحة اشتغلوا.'; } else timerEl = t - lastStop; }
    if (!allow && comp){ comp = 0; lastStop = t; msg = !call ? 'الثرموستات اكتفى: الكباس وقف، والتايمر بيمنع رجوعه قبل 3 دقايق.' : !c.lpOk ? 'LP واطي: الغاز ناقص، الكباس وقف عشان ميشتغلش على الفاضي.' : msg; }
    temp += dt * (comp ? -0.012 : 0.006);
    hp += dt * (comp ? (blockCond ? 0.12 : (hp < 18 ? 0.05 : 0)) : (hp > 12 ? -0.04 : 0));
    lp += dt * (leak ? -0.01 : (comp ? (lp > 3 ? -0.01 : 0) : (lp < 4 ? 0.02 : 0)));
    render();
  }
  function render(){
    const c = chain(), wait = !comp && call && c.lpOk && !hpTrip && t - lastStop < ASC ? ASC - (t - lastStop) : 0;
    ui.art.innerHTML = `<svg viewBox="0 0 440 200" role="img" aria-label="حالة التكييف"><g style="color:var(--ink)">
      <rect x="10" y="10" width="130" height="180" rx="10" fill="var(--panel)" stroke="var(--line)"/><text class="ar" x="75" y="34" font-size="11" text-anchor="middle" fill="currentColor" font-weight="700">الغرفة</text><text x="75" y="80" font-size="30" text-anchor="middle" fill="${temp > SET + 0.5 ? '#c0352b' : '#2b7a3d'}" font-weight="700">${temp.toFixed(1)}°</text><text class="ar" x="75" y="104" font-size="10" text-anchor="middle" fill="var(--muted)">الضبط ${SET}°C</text><text class="ar" x="75" y="130" font-size="10" text-anchor="middle" fill="${call ? '#2b7a3d' : 'var(--muted)'}" font-weight="700">${call ? 'الثرموستات طالب' : 'مفيش طلب'}</text>
      <g transform="translate(160 10)"><rect width="130" height="180" rx="10" fill="var(--panel)" stroke="var(--line)"/><text class="ar" x="65" y="24" font-size="11" text-anchor="middle" fill="currentColor" font-weight="700">الكباس</text><circle cx="65" cy="80" r="34" fill="${comp ? '#dff3e4' : '#e9eaec'}" stroke="${comp ? '#1f8a3b' : '#9aa1a6'}" stroke-width="3"/><text x="65" y="86" font-size="16" text-anchor="middle" fill="${comp ? '#1f8a3b' : '#56656f'}" font-weight="700">${comp ? 'ON' : 'OFF'}</text><text class="ar" x="65" y="135" font-size="10" text-anchor="middle" fill="${wait ? '#a86a00' : 'var(--muted)'}" font-weight="700">${wait ? 'تايمر: ' + Math.ceil(wait) + ' ث' : comp ? 'المروحة شغالة' : 'السخان شغال'}</text><text class="ar" x="65" y="160" font-size="10" text-anchor="middle" fill="${hpTrip ? '#c0352b' : 'var(--muted)'}" font-weight="700">${hpTrip ? '⚠ إنذار HP' : ''}</text></g>
      <g transform="translate(310 10)"><rect width="120" height="180" rx="10" fill="var(--panel)" stroke="var(--line)"/><text class="ar" x="60" y="24" font-size="11" text-anchor="middle" fill="currentColor" font-weight="700">الضغوط</text>
      <rect x="20" y="36" width="30" height="120" rx="4" fill="var(--bg)" stroke="var(--line)"/><rect x="22" y="${156 - 118 * Math.min(1, hp / 32)}" width="26" height="${118 * Math.min(1, hp / 32)}" fill="${hp >= 28 ? '#c0352b' : '#d9924f'}"/><text x="35" y="170" font-size="9" text-anchor="middle" fill="currentColor">HP ${hp.toFixed(0)}</text>
      <rect x="70" y="36" width="30" height="120" rx="4" fill="var(--bg)" stroke="var(--line)"/><rect x="72" y="${156 - 118 * Math.min(1, lp / 8)}" width="26" height="${118 * Math.min(1, lp / 8)}" fill="${lp <= 1.5 ? '#c0352b' : '#4ea0ff'}"/><text x="85" y="170" font-size="9" text-anchor="middle" fill="currentColor">LP ${lp.toFixed(1)}</text><path d="M18 ${156 - 118 * 28 / 32}H52" stroke="#c0352b" stroke-dasharray="3 2"/><path d="M68 ${156 - 118 * 1.5 / 8}H102" stroke="#c0352b" stroke-dasharray="3 2"/></g></g></svg>`;
    ui.iec.innerHTML = '';
    ui.cont.innerHTML = row('B1 ثرموستات NO', call ? 'مقفول (طالب تبريد)' : 'مفتوح', call) + row('K1/HP NC في السلسلة', hpTrip ? 'مفتوح (إنذار متثبّت)' : 'مقفول', !hpTrip, hpTrip ? 'om' : 'st') + row('B3 LP NC', c.lpOk ? 'مقفول (الضغط سليم)' : 'مفتوح (غاز ناقص)', c.lpOk) + row('KT تايمر منع التشغيل المتكرر', wait ? 'بيعد: ' + Math.ceil(wait) + ' ث' : comp ? '15-18 مقفول' : 'واقف', !!comp, 'om') + row('KM1 كباس + KM2 مروحة', comp ? 'شاد' : 'واقف', comp) + row('E1 سخان الكارتر (KM1 NC)', comp ? 'مطفي' : 'شغال', !comp);
    ui.tt.innerHTML = `<thead><tr><th class="r">العنصر</th><th>بيحمي من</th><th>بيتوصّل</th></tr></thead><tbody><tr><td class="r">HP</td><td>ضغط طرد عالي (مكثّف متسخ، مروحة واقفة)</td><td>NC + إنذار بريست يدوي</td></tr><tr><td class="r">LP</td><td>تهريب غاز، فلتر مسدود: الكباس يشتغل على الفاضي ويسخن</td><td>NC، أوتوماتيك</td></tr><tr><td class="r">تايمر 3 دقايق</td><td>البدء والضغوط لسه عالية: الكباس يحاول يبدأ ضد الضغط</td><td>On-delay بعد الثرموستات</td></tr><tr><td class="r">سخان الكارتر</td><td>الغاز يتكثّف في الزيت وقت الوقوف</td><td>على NC بتاع KM1</td></tr></tbody>`;
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || 'شغّل الزمن: الغرفة بتسخن، الثرموستات يطلب، والكباس يشتغل بعد التايمر. جرّب تسد المكثّف أو تعمل تهريب.';
    ui.ctl.querySelector('[data-k=run]').setAttribute('aria-pressed', timer ? 'true' : 'false'); ui.ctl.querySelector('[data-k=run]').textContent = timer ? '⏸ وقّف الزمن' : '▶ شغّل الزمن (×30)';
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; const k = b.dataset.k;
    if (k === 'run'){ if (timer){ clearInterval(timer); timer = null; } else timer = setInterval(step, 100); }
    if (k === 'cond'){ blockCond = blockCond ? 0 : 1; b.setAttribute('aria-pressed', blockCond ? 'true' : 'false'); msg = blockCond ? 'المكثّف مسدود: ضغط الطرد هيعلى لحد ما HP يفصل.' : 'المكثّف اتنضف.'; if (!timer) timer = setInterval(step, 100); }
    if (k === 'leak'){ leak = leak ? 0 : 1; b.setAttribute('aria-pressed', leak ? 'true' : 'false'); msg = leak ? 'تهريب غاز: ضغط السحب بينزل لحد ما LP يفصل.' : 'التهريب اتصلّح والغاز اتعبّى.'; if (!leak) lp = 4; if (!timer) timer = setInterval(step, 100); }
    if (k === 'reset'){ if (hpTrip && hp < 28){ hpTrip = 0; msg = 'RESET: الإنذار راح، والكباس هيرجع بعد التايمر لو الثرموستات طالب.'; } else if (hpTrip) msg = 'الضغط لسه عالي: صلّح السبب (سد المكثّف) الأول.'; else msg = 'مفيش إنذار.'; }
    render(); o.onAct && o.onAct(); });
  render(); return {destroy(){ if (timer) clearInterval(timer); }};
}
/* 4. soft starter: voltage / current / speed ramp with settings sliders, vs DOL */
function simSS(host, o){
  let t = 0, run = 0, timer = null, v = 0, spd = 0, pts = {v:[], i:[], n:[], dol:[]}, vInit = 30, tRamp = 5, ilim = 350, byp = 0, msg = '';
  const ui = simShell(host, o, `<button type="button" class="btn big pri" data-k="start">START</button><button type="button" class="btn big" data-k="stop">STOP</button><label>الجهد الابتدائي Uini: <b class="mono" data-v>30%</b><input type="range" dir="ltr" data-s="vInit" min="20" max="70" step="5" value="30" aria-label="الجهد الابتدائي"></label><label>زمن الرامب: <b class="mono" data-t>5 s</b><input type="range" dir="ltr" data-s="tRamp" min="1" max="10" step="1" value="5" aria-label="زمن الرامب"></label><label>حد التيار Ilim: <b class="mono" data-i>3.5×In</b><input type="range" dir="ltr" data-s="ilim" min="200" max="500" step="50" value="350" aria-label="حد التيار"></label><div class="sim-clock" role="status" aria-live="polite"></div>`);
  function step(){
    const dt = 0.1; t = r1(t + dt);
    if (run){ v = Math.min(1, Math.max(vInit / 100, v + dt * (1 - vInit / 100) / tRamp)); spd = Math.min(v, spd + dt * 0.5 * (v + 0.2)); if (v >= 1 && spd >= 0.95 && !byp){ byp = 1; msg = 'الرامب خلص: ريلاي 13-14 قفل وكونتاكتور البايباس شد.'; }
      const i = byp ? 0.8 : Math.min(ilim / 100, Math.max(0.8, 6 * v * (1 - spd * 0.85))); pts.v.push([t, v]); pts.i.push([t, i]); pts.n.push([t, spd]); pts.dol.push([t, Math.max(0.8, 6 * (1 - Math.min(1, t / 1.4)))]); }
    else { v = 0; spd = Math.max(0, spd - dt / 6); pts.n.push([t, spd]); pts.v.push([t, 0]); pts.i.push([t, 0]); }
    if (t >= 12){ clearInterval(timer); timer = null; }
    render();
  }
  function render(){
    ui.art.innerHTML = chart([{name:'الجهد U', pts:pts.v.map(p => [p[0], p[1] * 6]), color:'#1f6fd1'}, {name:'التيار I/In', pts:pts.i, color:'#c0352b'}, {name:'السرعة', pts:pts.n.map(p => [p[0], p[1] * 6]), color:'#2b7a3d'}, {name:'DOL', pts:pts.dol, color:'#56656f', dash:true}], {tmax:12, ymax:6, yfmt:v => v + '×', marks:run || byp ? [{t:tRamp, lab:'نهاية الرامب'}] : [], label:'الجهد والتيار والسرعة مع السوفت ستارتر'});
    ui.iec.innerHTML = `<div class="box" style="font-size:.9rem"><b>الشاشة:</b> ${run ? Math.round(v * 100) + '%' : 'READY'} · <b>الحالة:</b> ${run ? (byp ? 'بايباس' : v < 1 ? 'رامب' : 'شغال 100%') : 'واقف'}<br><b>23-24 RUN:</b> ${run ? 'مقفول' : 'مفتوح'} · <b>13-14 بايباس:</b> ${byp ? 'مقفول' : 'مفتوح'} · <b>95-96:</b> مقفول (مفيش عطل)</div>`;
    ui.cont.innerHTML = row('Uini', vInit + '% من الجهد', true) + row('زمن الرامب', tRamp + ' s', true, 'om') + row('Ilim', (ilim / 100) + '×In', true) + row('تيار البدء', run && !byp ? r1(Math.min(ilim / 100, 6 * v)) + '×In' : '—', run && !byp, 'om');
    ui.tt.innerHTML = `<thead><tr><th class="r">المقارنة</th><th>DOL</th><th>ستار/دلتا</th><th>سوفت ستارتر</th><th>انفرتر VFD</th></tr></thead><tbody><tr><td class="r">تيار البدء</td><td>6–8×In</td><td>2–2.5×In</td><td>2–4×In (بتظبطه)</td><td>≈1×In</td></tr><tr><td class="r">عزم البدء</td><td>كامل</td><td>⅓</td><td>متدرّج</td><td>كامل من الصفر</td></tr><tr><td class="r">تحكم في السرعة</td><td>لا</td><td>لا</td><td>لا (بدء ووقوف بس)</td><td>نعم</td></tr><tr><td class="r">السعر / الحجم</td><td>أرخص</td><td>3 كونتاكتورات + 6 أسلاك للموتور</td><td>جهاز واحد + 3 أسلاك</td><td>الأغلى</td></tr></tbody>`;
    ui.ctl.querySelector('[data-v]').textContent = vInit + '%'; ui.ctl.querySelector('[data-t]').textContent = tRamp + ' s'; ui.ctl.querySelector('[data-i]').textContent = (ilim / 100) + '×In';
    ui.ctl.querySelector('.sim-clock').innerHTML = msg || (run ? `الزمن ${t} s · الجهد ${Math.round(v * 100)}%` : 'اضبط الإعدادات ودوس START: الجهد يطلع من Uini لـ 100% في زمن الرامب، والتيار محدود بـ Ilim.');
  }
  ui.ctl.addEventListener('click', e => { const b = e.target.closest('[data-k]'); if (!b) return; msg = '';
    if (b.dataset.k === 'start'){ run = 1; t = 0; v = 0; spd = 0; byp = 0; pts = {v:[], i:[], n:[], dol:[]}; if (!timer) timer = setInterval(step, 100); }
    if (b.dataset.k === 'stop'){ run = 0; byp = 0; msg = 'STOP: البايباس وقع والثايرستورات فصلت، الموتور بيلف بالقصور (Free-wheel).'; }
    render(); o.onAct && o.onAct(); });
  ui.ctl.querySelectorAll('input[type=range]').forEach(inp => inp.addEventListener('input', e => { const k = e.target.dataset.s; if (k === 'vInit') vInit = +e.target.value; if (k === 'tRamp') tRamp = +e.target.value; if (k === 'ilim') ilim = +e.target.value; render(); o.onAct && o.onAct(); }));
  render(); return {destroy(){ if (timer) clearInterval(timer); }};
}

/* ---------- the lesson ---------- */
const SDT = {id:'KT', type:'timer', cfg:{mode:'sd', t:5, model:'RE22R Y-Δ', range:'1–30 s'}, name:'تايمر ستار/دلتا'};
CL.lesson({
  id:'l9', n:9, title:'الدرس 9: مواضيع متقدمة',
  intro:'<p>اختار موضوع وامشي معاه: <b>تعريف</b> ← <b>الشكل والرمز</b> ← <b>جرّب</b> ← <b>وصّل بإيدك</b> ← <b>أسئلة</b>. 13 تمرين على لوحة التوصيل، فيهم 4 غلطات مقصودة تدوّر عليها: كباري ستار غلط، إنترلوك Y/Δ ناقص، LP متوصّل NO، وبايباس بيشد مع START. لو خلّصت كل تمارين الكورس، هتلاقي <b>شهادة الإتمام</b> في صفحة الدروس.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. star/delta */
  {id:'sd', icon:'tbox', title:'ستار/دلتا الأوتوماتيك واليدوي', goal:'3 كونتاكتورات: KM1 رئيسي، KM2 ستار، KM3 دلتا، وتايمر Y-Δ بكونتاكتين <b>17-18</b> و<b>17-28</b>. الموتور يبدأ ستار (تيار ⅓) وبعد الزمن يتحوّل دلتا. مع الإنترلوك والكروس الصح في دايرة القوى.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p>الموتور بيبدأ <b>ستار</b> فيسحب تلت التيار، وبعد زمن t بيتحوّل <b>دلتا</b> ويكمّل شغله العادي.</p>
     <ul class="lsec scale"><li><b>DOL</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">6–8×In</bdi></em></span></li><li><b>ستار/دلتا</b><span class="bar"><i style="width:30%"></i><em><bdi dir="ltr">~2×In</bdi></em></span></li></ul>
     <p class="alert">لازم موتور <b>6 أطراف</b> ويافطته <bdi dir="ltr">400Δ/690Y</bdi>. والعزم كمان ⅓، فده للحمل الخفيف بس.</p>
     <p>فيه 3 كونتاكتورات: <b>KM1 الرئيسي</b> يوصّل L1 L2 L3 على U1 V1 W1. <b>KM2 الستار</b> يقفل W2 U2 V2 على بعض. و <b>KM3 الدلتا</b> يوصّل L1 على W2، و L2 على U2، و L3 على V2.</p>
     <p>والتايمر بيرتّبهم: كونتاكته 17-18 يشغّل الستار، وبعد الزمن t يفصله، وبعد فجوة 50 ms كونتاكته 17-28 يشغّل الدلتا.</p>
     <p class="tip">بين KM2 و KM3 إنترلوك كهربي وميكانيكي. والأوفرلود في خط الملف، فاضبطه على <b>In ÷ √3</b>.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'تايمر ستار/دلتا: 17-18 ثم 17-28 بعد فجوة 50 ms', dev:SDT, art:'timerArt', nema:['tr', 'notc', 'ncto'], cap:'A1-A2 الكويل. 17 المشترك، 18 يقفل فورًا ويفتح بعد t، 28 يقفل بعد t + 50 ms. الدايل بيضبط t (1–30 ثانية عادةً).'},
      {title:'علبة أطراف الموتور: ستار ودلتا', dev:{id:'M1', type:'motor', cfg:{term:6, kW:7.5, In:15, vD:400, vY:690}}, art:() => CL.art.tbox({mode:'D', vD:400, vY:690, sup:400}), noSym:true, cap:'في الستار/دلتا الأوتوماتيك مفيش كباري في العلبة: الست أطراف بتطلع لللوحة بست أسلاك، والكونتاكتورات هي اللي بتعمل الستار (KM2) أو الدلتا (KM3).'},
      {title:'دايرة القوى: الرئيسي + الستار + الدلتا (الكروس)', dev:{id:'M1', type:'motor', cfg:{term:6}}, art:schemPw('sd1'), noSym:true, cap:'KM1 ← الأوفرلود ← U1 V1 W1. KM3 بيوصّل L1 على W2 و L2 على U2 و L3 على V2 (الكروس). KM2 مداخله على W2 U2 V2 ومخارجه مقفولة على بعض.'},
      {title:'دايرة التحكم الأوتوماتيك (sd1)', dev:{id:'G', type:'supply3P'}, art:schem('sd1'), noSym:true, cap:'KM1 بالتثبيت الذاتي ومعاه التايمر. 17-18 ← NC بتاع KM3 ← كويل KM2. و 17-28 ← NC بتاع KM2 ← كويل KM3.'},
      {title:'دايرة التحكم اليدوي بزرارين (sd2)', dev:{id:'G', type:'supply3P'}, art:schem('sd2'), noSym:true, cap:'زرار «ستار» يشغّل KM2، و KM2 بيشغّل KM1 اللي بيثبّت نفسه. زرار «دلتا» المزدوج: NC بتاعه يقطع الستار و NO بتاعه يشغّل KM3 عبر كونتاكت KM1.'}]},
    {kind:'sim', title:'جرّب', lead:'دوس START وراقب منحنى التيار: في الستار ≈ 2×In، وبعد الزمن تحويل للدلتا بنبضة صغيرة. فعّل «DOL للمقارنة» وشوف الفرق.', sims:[
      {title:'بدء ستار/دلتا: التيار والسرعة مع الزمن', custom:simSD, note:'لو حوّلت دلتا بدري (الموتور لسه بطيء) النبضة بتبقى كبيرة زي DOL تقريبًا. الزمن الصح: لما الموتور يقرّب من سرعته الكاملة (3–10 ثواني حسب الحمل).'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['sd1','sd2','sd3','sd4']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'موتور يافطته 230Δ/400Y على شبكة 400V. ينفع ستار/دلتا؟', a:['أيوه عادي','لا، ستار دايمًا','أيوه بس بتايمر أطول'], c:1, why:'الدلتا بتدّي كل ملف 400V وهو متصمم على 230V. ستار/دلتا محتاجة موتور 400Δ/690Y.', w:['','','الزمن مش هو المشكلة، الجهد على الملف هو المشكلة.']},
      {q:'كونتاكت التايمر Y-Δ اللي بيشغّل الدلتا:', a:['17-18','17-28','15-18'], c:1, why:'17-28 بيقفل بعد الزمن + 50 ms. 17-18 للستار.', w:['ده الستار (مقفول قبل الزمن).','','15-18 ده تايمر On-delay عادي.']},
      {q:'الأوفرلود في خط الملف (بين KM1 والموتور) لموتور 15 A يتضبط على:', a:['15 A','8.7 A (15 ÷ √3)','26 A (15 × √3)'], c:1, why:'في الدلتا تيار الملف = تيار الخط ÷ √3.', w:['ده لو الأوفرلود في الخط قبل KM1.','','']}]}
   ]},
  /* ---------------------------------------------------------------- 2. braking */
  {id:'br', icon:'motor', title:'طرق فرملة المحرك', goal:'لما تفصل الموتور بيفضل يلف بالقصور ثواني. 3 طرق توقّفه: <b>حقن DC</b> بموحّد وكونتاكتور وتايمر، <b>عكس الفازات (Plugging)</b> بنبضة قصيرة، و<b>الفرامل الكهرومغناطيسية</b> اللي بتقفل بالسوست لما الكويل يفصل (الونش).',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p>الكونتاكتور بيقطع الكهربا بس، والموتور بيفضل يلف شوية. <b>الفرملة</b> هي اللي بتوقّف الحركة بسرعة:</p>
     <ul class="lsec scale"><li><b>من غير فرملة</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">~6 s</bdi></em></span></li><li><b>Plugging</b><span class="bar"><i style="width:17%"></i><em><bdi dir="ltr">~1 s</bdi></em></span></li><li><b>DC</b><span class="bar"><i style="width:12%"></i><em><bdi dir="ltr">&lt; 1 s</bdi></em></span></li><li><b>ميكانيكية</b><span class="bar"><i style="width:4%"></i><em>لحظي</em></span></li></ul>
     <p><b>حقن DC:</b> KM4 بيشتغل من تايمر <bdi dir="ltr">Off-delay</bdi> ومعاه NC بتاع KM1، وعيبه إنه بيسخّن الملفات. <b>عكس الفازات:</b> نبضة قصيرة من KM2 مع مفتاح سرعة صفر، ودي فرملة عنيفة. و<b>الفرامل الكهرومغناطيسية:</b> من غير جهد قافلة، والكويل هو اللي بيفتحها.</p>
     <p class="alert">الفاز والـ DC على نفس الطرف = <b>قصر</b>. الإنترلوك واجب.</p>
     <p class="tip">الونش والمصاعد: فرامل <b>Fail-safe</b> شرط.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'موحّد الفرملة (Rectifier) ورمزه', dev:{id:'V1', type:'rectifier', cfg:{}}, noSym:true, cap:'بياخد 230V متردد على AC1-AC2 ويطلّع تيار مستمر على DC+ / DC−. في الواقع بيبقى معاه محوّل ومقاومة تظبط تيار الفرملة (1.5–2×In لثواني).'},
      {title:'فرامل كهرومغناطيسية بسوست على موتور ونش', dev:{id:'Y1', type:'brake', cfg:{motor:'M1'}}, noSym:true, cap:'الفكّين (أحمر = قافلة) على القرص. الكويل تحت القرص. من غير جهد = قافلة. رمزها مستطيل الكويل مع خطين الفرامل.'},
      {title:'فرملة DC (br1): تايمر Off-delay و KM4', dev:{id:'G', type:'supply3P'}, art:schem('br1'), noSym:true, cap:'KM1 والتايمر KT موازيين. خط الفرملة من قبل STOP: KT 15-18 ← KM1 NC ← KM4. KM4 كمان بيوصّل الموحّد بكونتاكته 13-14.'},
      {title:'Plugging (br2): نبضة عكس بعد STOP', dev:{id:'G', type:'supply3P'}, art:schem('br2'), noSym:true, cap:'نفس فكرة التايمر Off-delay بس بيشغّل كونتاكتور العكس KM2 لثانية واحدة. الإنترلوك NC في الاتجاهين.'},
      {title:'فرامل الونش (br3): الكويل من كونتاكت KM1', dev:{id:'G', type:'supply3P'}, art:schem('br3'), noSym:true, cap:'كويل الفرامل Y1 على كونتاكت KM1 NO 23-24: بيفتح مع الموتور ويقفل معاه.'}]},
    {kind:'sim', title:'جرّب', lead:'شغّل الموتور، اختار طريقة الوقوف، ودوس STOP: قارن منحنى السرعة في الأربع حالات.', sims:[
      {title:'منحنى السرعة بعد STOP: قصور، DC، Plugging، فرامل', custom:simBrake, note:'في الـ Plugging لاحظ السرعة بتعدّي الصفر لو النبضة أطول من اللازم: ده سبب مفتاح السرعة الصفرية.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['br1','br2','br3']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'في فرملة الـ DC، كونتاكتور الفرملة KM4 بياخد من:', a:['NO بتاع KM1 (يشتغل معاه)','Off-delay + NC بتاع KM1','زرار START مباشرة'], c:1, why:'بعد ما KM1 يقع، NC بتاعه يقفل والتايمر لسه ماسك، فـ KM4 يشد زمن t.', w:['كده DC والفاز مع بعض = قصر.','','START بيشغّل الموتور مش بيفرمله.']},
      {q:'فرامل الونش الكهرومغناطيسية لما الكهربا تقطع فجأة:', a:['تفتح والحمولة تنزل','تقفل بالسوست وتمسك','تفضل زي ما هي'], c:1, why:'Spring-applied: الكويل بيفتح الفرامل، والسوست بتقفلها من غير جهد.', w:['ده يبقى تصميم خطر.','','']},
      {q:'ليه الـ Plugging محتاج مفتاح سرعة صفر؟', a:['عشان يزوّد عزم الفرملة','يقطع العكس أول ما يقف','عشان يحمي الأوفرلود'], c:1, why:'التايمر تقديري، والمفتاح بيحس بالسرعة الحقيقية.', w:['','','الأوفرلود موضوع تاني.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. A/C compressor */
  {id:'ac', icon:'press', title:'دايرة تحكم كباس تكييف مركزي', goal:'دايرة تحكم على <b>24V</b> من محوّل: ثرموستات يطلب تبريد ← سلسلة أمان <b>HP و LP (NC)</b> ← <b>تايمر 3 دقايق</b> يمنع التشغيل المتكرر ← كونتاكتور الكباس ومروحة المكثّف. سخان الكارتر على NC بتاع KM1، وإنذار HP بيتثبّت لحد RESET.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p>تحكم الكباس بيشتغل على <b>24V</b>، وفيه حمايات مخصوصة متوصّلة توالي: محول 24V وفيوز، ثم الثرموستات NO، ثم HP NC، ثم LP NC، ثم تايمر 3 دقايق، وفي الآخر KM1 و KM2.</p>
     <p><b>HP</b> بيفتح لما الضغط يعلى، وسببه غالبًا مكثّف متسخ. <b>LP</b> بيفتح لما الضغط يوطى، وسببه غالبًا غاز ناقص. و<b>تايمر Anti-short-cycle</b> بيستنى الضغوط تتعادل قبل ما الكباس يقوم تاني.</p>
     <p><b>سخان الكارتر</b> متوصّل على NC بتاع KM1، فبيشتغل والكباس واقف. و<b>إنذار HP</b>: الريلاي K1 بيثبّت نفسه، ومبيرجعش غير بـ RESET يدوي.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'محوّل تحكم 230/24V ورمزه', dev:{id:'T1', type:'xfmr', cfg:{v:230, vs:24}}, noSym:true, cap:'H1-H2 الابتدائي (230V)، X1-X2 الثانوي (24V). الثانوي بيتعامل كمصدر جديد: بار 24V وبار 0V، وفيوز على X1.'},
      {title:'ثرموستات الغرفة', dev:{id:'B1', type:'level', cfg:{look:'thermo', at:0.6, max:40, blocks:['NO'], lvl0:0.7, a0:1}}, noSym:true, cap:'دايل الضبط (24°C). لما حرارة الغرفة تعدّي الضبط الكونتاكت NO يقفل = طلب تبريد. في IEC الرمز كونتاكت عليه θ.'},
      {title:'مفتاح الضغط العالي HP (NC بيفتح لما الضغط يعلى)', dev:{id:'B2', type:'level', cfg:{look:'press', at:0.9, max:30, hyst:0.1, blocks:['NO','NC'], lvl0:0.5}}, nema:['pressNO','pressNC'], cap:'الضبط 27 bar: فوقه الكونتاكت يقلب، NC يفتح و NO يقفل (للإنذار). بيرجع لما الضغط ينزل تحت (الضبط − الفرق).'},
      {title:'الدايرة الكاملة على 24V (ac1)', dev:{id:'G', type:'supply3P'}, art:schem('ac1'), noSym:true, cap:'سلسلة الأمان ← التايمر ← KM1 و KM2. السخان على KM1 NC. لاحظ دايرتين: 230V للمحوّل، و 24V للتحكم.'},
      {title:'إنذار HP بريست يدوي (ac3)', dev:{id:'G', type:'supply3P'}, art:schem('ac3'), noSym:true, cap:'RESET (NC) ← HP NO ← K1 بالتثبيت. K1 NC مكان HP في السلسلة. لمبة الإنذار على كويل K1.'}]},
    {kind:'sim', title:'جرّب', lead:'شغّل الزمن (مسرّع ×30): الغرفة بتسخن، الثرموستات يطلب، التايمر يعد، والكباس يشتغل. جرّب تسد المكثّف وشوف HP، أو تهريب غاز وشوف LP.', sims:[
      {title:'وحدة التكييف: حرارة، ضغوط، وسلسلة الأمان', custom:simAC, note:'لاحظ إن الكباس بعد ما يقف مبيرجعش قبل 3 دقايق حتى لو الثرموستات طلب على طول: ده تايمر منع التشغيل المتكرر.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['ac1','ac2','ac3']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'مفتاح الضغط الواطي LP في سلسلة أمان الكباس بيتوصّل على:', a:['NO: يقفل لما الضغط يوطى','NC: يفتح لما الضغط يوطى','مش بيتحط في السلسلة'], c:1, why:'كل عناصر السلسلة «مقفولة في الحالة السليمة». LP بيتحرك لما الضغط ينزل، فالـ NC بتاعه هو اللي بيفتح.', w:['كده الكباس عمره ما يشتغل.','','']},
      {q:'تايمر الـ 3 دقايق بعد الثرموستات غرضه:', a:['توفير كهربا','منع البدء ضد ضغط عالي','تشغيل المروحة الأول'], c:1, why:'Anti-short-cycle: بيدّي الضغوط فرصة تتعادل.', w:['','','المروحة بتشتغل مع الكباس.']},
      {q:'سخان الكارتر بيشتغل:', a:['مع الكباس وهو شغال','والكباس واقف','على طول ليل ونهار'], c:1, why:'بيمنع الغاز يتكثّف في الزيت وقت الوقوف. مع الكباس شغال ملوش لازمة.', w:['','','على طول = هدر وسخونة.']}]}
   ]},
  /* ---------------------------------------------------------------- 4. soft starter */
  {id:'ss', icon:'k', title:'السوفت ستارتر (البادئ الناعم)', goal:'جهاز بثايرستورات بيرفع الجهد على الموتور تدريجيًا (<b>رامب</b>) فتيار البدء ينزل لـ 2–4×In من غير كونتاكتورات ستار/دلتا. أطرافه: L1-3/T1-3، A1/A2 تغذية التحكم، مداخل START/STOP، ريلاي <b>13-14</b> لنهاية الرامب (البايباس)، <b>23-24</b> RUN، و<b>95-96 / 97-98</b> للعطل.',
   steps:[
    {kind:'text', title:'تعريف', html:`
     <div class="lsec lb">
     <p>السوفت ستارتر <b>بيرفع الجهد بالراحة</b> بثايرستورات، فالموتور يقوم ناعم.</p>
     <p>أطرافه: <span class="term">A1-A2</span> تغذية الإلكترونيات. <b>IN1 / IN2</b> للـ START والـ STOP، بتوصيلة <bdi dir="ltr">2-wire</bdi> أو <bdi dir="ltr">3-wire</bdi>. <span class="term">13-14</span> بيقفل في نهاية الرامب فيشغّل كونتاكتور البايباس. و <span class="term">95-96</span> بيفتح عند العطل، فبيتحط في سلسلة التحكم.</p>
     <p>وبتظبط فيه 3 حاجات: <b>Uini</b> جهد البداية 30–50%، و <b>Ramp</b> زمن الطلوع 2–30 ث، و <b>Ilim</b> حد التيار <bdi dir="ltr">2–4×In</bdi>.</p>
     <p>تختار إيه؟ <b>الستار دلتا</b> أرخص وبيحتاج 6 أسلاك. <b>السوفت ستارتر</b> بتظبطه وبيوقف ناعم. و <b>VFD</b> لو عايز تتحكم في <b>السرعة</b>.</p>
     </div>`},
    {kind:'art', title:'الشكل والرمز', items:[
      {title:'سوفت ستارتر ورمزه IEC', dev:{id:'SS', type:'softstarter', cfg:{}}, noSym:true, cap:'الشاشة بتوري نسبة الجهد والحالة. تحت: مشط التبريد. المقابض: Uini، زمن الرامب، Ilim. الرمز: مربع فيه خط مايل (تغيير جهد) ورمز الثايرستور.'},
      {title:'سوفت ستارتر + بايباس بريلاي 13-14 (ss1)', dev:{id:'G', type:'supply3P'}, art:schem('ss1'), noSym:true, cap:'3-wire: STOP على IN2 و START على IN1. 13-14 ← كويل KM1 البايباس. 23-24 ← لمبة «شغال».'},
      {title:'دايرة القوى مع البايباس', dev:{id:'M1', type:'motor', cfg:{}}, art:schemPw('ss1'), noSym:true, cap:'KM1 موازي للسوفت ستارتر: نفس المداخل L1 L2 L3 ونفس المخارج T1 T2 T3. الأوفرلود بعدهم.'},
      {title:'2-wire من سلكتور + ريلاي العطل (ss2)', dev:{id:'G', type:'supply3P'}, art:schem('ss2'), noSym:true, cap:'95-96 في خط السلكتور، و 97-98 على لمبة الإنذار الحمرا. لاحظ: بعد RESET والسلكتور على I الموتور يرجع لوحده.'}]},
    {kind:'sim', title:'جرّب', lead:'اضبط Uini وزمن الرامب و Ilim، ودوس START: شوف الجهد والتيار والسرعة، وقارن بالخط المتقطع (DOL).', sims:[
      {title:'رامب السوفت ستارتر: جهد، تيار، سرعة', custom:simSS, note:'لو Ilim واطي جدًا والحمل تقيل الموتور ممكن ميوصلش لسرعته والجهاز يعمل عطل «Start too long». لو Uini عالي جدًا بتفقد فايدة الرامب.'}]},
    {kind:'bench', title:'وصّل بإيدك', ex:['ss1','ss2','ss3']},
    {kind:'quiz', title:'أسئلة', qs:[
      {q:'كونتاكتور البايباس بياخد كويله من:', a:['ريلاي RUN 23-24','ريلاي نهاية الرامب 13-14','زرار START مع تثبيت ذاتي'], c:1, why:'13-14 بيقفل بس لما الجهد يوصل 100%. RUN بيقفل فورًا مع الأمر فيلغي الرامب.', w:['بيقفل فورًا مع أمر التشغيل.','','']},
      {q:'الفرق الأساسي بين السوفت ستارتر والانفرتر:', a:['السوفت ستارتر أغلى وأكبر','الانفرتر بيتحكم في السرعة','مفيش فرق بينهم'], c:1, why:'السوفت ستارتر بيغيّر الجهد بس، والانفرتر بيغيّر التردد والجهد.', w:['الانفرتر أغلى.','','']},
      {q:'في التحكم 2-wire، بعد عطل و RESET والسلكتور لسه على I:', a:['الموتور يستنى START','الموتور يرجع يشتغل لوحده','الجهاز يفضل في عطل لحد ما تطفيه'], c:1, why:'أمر التشغيل ماسك على IN1، فأول ما العطل يروح الجهاز يبدأ. لو ده خطر استخدم 3-wire.', w:['','','RESET بيشيل العطل.']}]}
   ]}
  ],
  exercises:L9EX
});
})();
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
