<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>كورس صيانة المحركات والمحولات أونلاين بالعربي: الميجر والملفات والمحامل والاهتزاز وزيت المحول | LearnElectricals</title>
<meta name="description" content="كورس صيانة المحركات والمحولات بالعربية الفصحى: أنواع الصيانة والسلامة والإقفال LOTO، ولوحة بيانات المحرك، واختبار العزل بالميجر و PI، ومقاومة الملفات، والمحامل والتشحيم، والاهتزاز والمحاذاة بالليزر، والحرارة وعدم اتزان الجهد، وتشخيص الأعطال، وتفتيش المحول واختبار TTR، وزيت المحول BDV وتحليل الغازات DGA، وخطة صيانة لمصنع، وفق IEEE 43 و ISO 20816 و IEC 60076 و IEC 60599، مع ورشة محركات ومحطة محولات.">
<link rel="canonical" href="https://www.learnelectricals.com/courses/maint.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/courses/maint.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/courses/maint.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/courses/maint.html">
<meta name="theme-color" content="#182025">
<meta property="og:type" content="website">
<meta property="og:locale" content="ar_EG">
<meta property="og:site_name" content="LearnElectricals">
<meta property="og:title" content="كورس صيانة المحركات والمحولات | LearnElectricals">
<meta property="og:description" content="اختبر المحرك والمحول بالأجهزة الحقيقية: الميجر والملفات والمحامل والاهتزاز والمحاذاة، ثم نسبة التحويل وزيت المحول وتحليل غازاته، وابنِ خطة صيانة لمصنع كامل.">
<meta property="og:url" content="https://www.learnelectricals.com/courses/maint.html">
<meta property="og:image" content="https://www.learnelectricals.com/assets/courses/maint.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="منضدة صيانة: محرك حثي موصول بجهاز ميجر يقرأ مقاومة العزل و PI، وحساس اهتزاز وجهاز محاذاة بالليزر، وبجانبه محول توزيع بخزان التمدد ومجفف السيليكا جل وعيّنة زيت">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="كورس صيانة المحركات والمحولات | LearnElectricals">
<meta name="twitter:description" content="اختبر المحرك والمحول بالأجهزة الحقيقية: الميجر والملفات والمحامل والاهتزاز والمحاذاة، ثم نسبة التحويل وزيت المحول وتحليل غازاته، وابنِ خطة صيانة لمصنع كامل.">
<meta name="twitter:image" content="https://www.learnelectricals.com/assets/courses/maint.jpg">
<link rel="icon" href="../favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="../assets/icon-512.png">
<link rel="manifest" href="../site.webmanifest">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="../assets/site.css?v=20261022ol8">
<script>try{var t=localStorage.getItem("site-theme");if(t==="light"||t==="dark")document.documentElement.setAttribute("data-theme",t)}catch(e){}</script>
<script type="application/ld+json">[{"@context": "https://schema.org", "@type": "Course", "name": "كورس صيانة المحركات والمحولات", "description": "كورس صيانة المحركات والمحولات بالعربية الفصحى: أنواع الصيانة والسلامة والإقفال LOTO، ولوحة بيانات المحرك، واختبار العزل بالميجر و PI، ومقاومة الملفات، والمحامل والتشحيم، والاهتزاز والمحاذاة بالليزر، والحرارة وعدم اتزان الجهد، وتشخيص الأعطال، وتفتيش المحول واختبار TTR، وزيت المحول BDV وتحليل الغازات DGA، وخطة صيانة لمصنع، وفق IEEE 43 و ISO 20816 و IEC 60076 و IEC 60599، مع ورشة محركات ومحطة محولات.", "inLanguage": "ar", "provider": {"@type": "Organization", "name": "LearnElectricals", "url": "https://www.learnelectricals.com/"}, "url": "https://www.learnelectricals.com/courses/maint.html", "image": "https://www.learnelectricals.com/assets/courses/maint.jpg", "hasCourseInstance": {"@type": "CourseInstance", "courseMode": "online", "courseWorkload": "PT14H"}, "offers": {"@type": "Offer", "price": "599", "priceCurrency": "EGP", "category": "Paid"}}, {"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "الرئيسية", "item": "https://www.learnelectricals.com/"}, {"@type": "ListItem", "position": 2, "name": "الكورسات", "item": "https://www.learnelectricals.com/labs.html"}, {"@type": "ListItem", "position": 3, "name": "صيانة المحركات والمحولات", "item": "https://www.learnelectricals.com/courses/maint.html"}]}]</script>
</head>
<body>
<a class="skip" href="#main">انتقل إلى المحتوى</a>
<header class="site-header">
  <div class="wrap bar">
    <a class="logo" href="../index.html" aria-label="LearnElectricals، الرئيسية"><img src="../favicon.svg" alt="" width="34" height="34"><span class="lw"><span class="wm ltr" data-site="wordmark">Learn<b>Electricals</b></span><small class="tagline">تعلّم الكهرباء والتحكم الصناعي على أجهزة حقيقية</small></span></a>
    <nav class="nav" id="site-nav" aria-label="القائمة الرئيسية">
      <a href="../index.html">الرئيسية</a>
      <a href="../labs.html">الكورسات</a>
      <a href="../tetrapan/index.html">تترابان</a>
      <a href="../interview/index.html">أسئلة مقابلات العمل</a>
      <a href="../about.html">عن الموقع</a>
      <a href="../contact.html" data-needs-contact hidden>تواصل معنا</a>
    </nav>
    <button class="icon-btn theme-btn" type="button" aria-label="تغيير الألوان"><svg class="sun" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M2 12h2M20 12h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4"/></svg><svg class="moon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn menu-btn" type="button" aria-controls="site-nav" aria-expanded="false" aria-label="افتح القائمة"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><path d="M4 7h16M4 12h16M4 17h16"/></svg></button>
  </div>
</header>
<main id="main">
<section class="hero land-hero"><div class="wrap hero-grid">
  <div>
    <div class="badges"><span class="badge">كورس · 12 درسًا · ورشة محركات ومحطة محولات</span><span class="badge">بالعربية الفصحى</span></div>
    <h1>كورس صيانة المحركات والمحولات</h1>
    <p class="lead">كيف تختبر المحرك والمحول بالأجهزة الحقيقية، وتقرأ النتيجة، وتقرّر: يعمل، أو يُراقَب، أو يُصلَح. تبدأ بالسلامة والإقفال وأدوات القياس، ثم الميجر و PI ومقاومة الملفات والمحامل والاهتزاز والمحاذاة بالليزر، ثم تفتيش المحول واختباراته وزيته وتحليل غازاته. الكورس مبني على IEEE 43 و IEC 60034 و ISO 20816 و IEC 60076 و IEC 60599، ومشروعه خطة صيانة لمحركات مصنع واحد ومحوله.</p>
    <div class="btn-row"><a class="btn btn-primary" href="../maint-lab/index.html">ابدأ الكورس ←</a><a class="btn btn-ghost" href="../maint-lab/motor.html">افتح ورشة المحركات</a></div>
    <p class="free">الدرسان الأولان مفتوحان للجميع، والمحاكيان يُفتحان مع الكورس</p>
    <div class="land-buy" data-price="maint" hidden></div>
  </div>
  <figure class="shot">
    <img src="../assets/courses/maint.jpg" width="1200" height="630" alt="منضدة صيانة: محرك حثي موصول بجهاز ميجر يقرأ مقاومة العزل و PI، وحساس اهتزاز وجهاز محاذاة بالليزر، وبجانبه محول توزيع بخزان التمدد ومجفف السيليكا جل وعيّنة زيت" fetchpriority="high">
    <figcaption>منضدة الصيانة: محرك موصول بجهاز الميجر وحساس الاهتزاز وجهاز المحاذاة بالليزر، ومحول توزيع بملحقاته وعيّنة من زيته. هذه هي الاختبارات التي تجريها بنفسك خطوة بخطوة في الكورس.</figcaption>
  </figure>
</div></section>

<section class="section alt" aria-labelledby="step1-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">المحتوى</span><h2 id="step1-h">12 درسًا بالترتيب، وبعد كل درس تمرين على المحاكي</h2><p>الدروس مكتوبة بالعربية الفصحى، وكل اختبار مشروح خطوة بخطوة بالأرقام. في كل درس أسئلة، وفي الدرس الأخير المشروع والامتحان النهائي.</p></div>
  <ol class="lessons"><li><div><b>الصيانة الكهربية: الأنواع والسلامة وأدوات القياس<span class="tag">مفتوح للجميع</span></b></div><ul class="outline"><li class="o-h">أنواع الصيانة: متى تتدخّل؟</li><li class="o-h">المعايير: برنامج الصيانة الكهربية</li><li class="o-h">السلامة أولًا: العزل والإقفال LOTO</li><li class="o-h">أدوات القياس في ورشة الصيانة</li><li class="o-h">سجل القياسات: الاتجاه أهم من القراءة الواحدة</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>المحرك الحثي: البناء ولوحة البيانات والأطراف</b></div><ul class="outline"><li class="o-h">بناء المحرك الحثي وأين يتلف</li><li class="o-h">قراءة لوحة البيانات</li><li class="o-h">حسابات من لوحة البيانات</li><li class="o-h">التوصيل نجمة أو دلتا في علبة الأطراف</li><li class="o-h">تحديد أطراف الملفات المجهولة</li><li class="o-sim"><i>محاكي</i>اقرأ لوحة بيانات الضاغط C-201…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>اختبار مقاومة العزل: الميجر و PI و DAR</b></div><ul class="outline"><li class="o-h">ماذا يقيس الميجر؟ وبأي جهد؟</li><li class="o-h">خطوات الاختبار والتوصيل</li><li class="o-h">التصحيح إلى 40 °C والحد الأدنى</li><li class="o-h">مؤشر الاستقطاب PI ونسبة DAR</li><li class="o-h">أمثلة من المصنع والقرار</li><li class="o-sim"><i>محاكي</i>صِل الميجر بالملفات والجسم، واختر 500 V…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>اختبار الملفات: المقاومة والاتزان والقصر</b></div><ul class="outline"><li class="o-h">لماذا نقيس مقاومة الملفات؟</li><li class="o-h">خطوات القياس والتصحيح للحرارة</li><li class="o-h">أنماط القراءات في الأعطال</li><li class="o-h">عدم الاتزان والقرار</li><li class="o-h">اختبارات مكمّلة وأخطاء شائعة</li><li class="o-sim"><i>محاكي</i>قِس المقاومات الثلاث بالميكرو أوم…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>المحامل والتزييت</b></div><ul class="outline"><li class="o-h">أنواع المحامل وقراءة رموزها</li><li class="o-h">عمر المحمل وأسباب تلفه</li><li class="o-h">كمية الشحم وفترة إعادة التشحيم</li><li class="o-h">خطوات التشحيم الصحيح</li><li class="o-h">التشخيص بالصوت والحرارة</li><li class="o-sim"><i>محاكي</i>احسب كمية الشحم وفترته لمحمل 6313 في الضاغط…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>الاهتزاز والمحاذاة</b></div><ul class="outline"><li class="o-h">قياس الاهتزاز وحدود ISO 20816-3</li><li class="o-h">قراءات C-201 وتشخيص السبب من الطيف</li><li class="o-h">القاعدة المرتخية Soft Foot</li><li class="o-h">المحاذاة بالليزر وحساب الرقائق</li><li class="o-h">التمدد الحراري والأخطاء الشائعة</li><li class="o-sim"><i>محاكي</i>قِس الاهتزاز عند DE و NDE في الاتجاهات…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>الحرارة والتيار: الحمل الزائد وعدم اتزان الجهد</b></div><ul class="outline"><li class="o-h">الحرارة عدوّ العزل: فئات العزل وقاعدة العشر درجات</li><li class="o-h">الحمل الزائد: قِس التيار ولا تكتفِ بحماية القاطع</li><li class="o-h o-sub">خطوات قياس التيار</li><li class="o-h">عدم اتزان الجهد وتخفيض القدرة وفق NEMA MG…</li><li class="o-h">الكاميرا الحرارية: ما الذي تقيسه وكيف تحكم</li><li class="o-h o-sub">خطوات المسح</li><li class="o-h">تحليل تيار المحرك MCSA، والأخطاء الشائعة</li><li class="o-sim"><i>محاكي</i>اقرأ صورة حرارية وتيارات الأطوار لـ C-201…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>تشخيص أعطال المحرك خطوة بخطوة</b></div><ul class="outline"><li class="o-h">طريقة منظّمة: لا تبدأ بفك المحرك</li><li class="o-h">المحرك لا يدور، أو يطنّ ولا يقلع</li><li class="o-h">المحرك يسخن، أو يفصل الحماية</li><li class="o-h">المحرك يهتز أو يصدر ضجيجًا</li><li class="o-h">القرار: إصلاح، أم إعادة لف، أم تبديل؟</li><li class="o-sim"><i>محاكي</i>اعمل على حالات أعطال واقعية بالمقياس المتعدد والكلامب…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>المحول: البناء والملحقات والتفتيش الدوري</b></div><ul class="outline"><li class="o-h">لوحة بيانات T1 ومعنى رموزها</li><li class="o-h">الملحقات: ماذا يفعل كل منها؟</li><li class="o-h">جولة التفتيش الدوري: ماذا ترى وماذا تقرر</li><li class="o-h">الحرارة والحمل: قراءة OTI و WTI</li><li class="o-h">بوخهولز والأخطاء الشائعة والسلامة</li><li class="o-sim"><i>محاكي</i>قم بجولة تفتيش حول T1: مستوى الزيت…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>اختبارات المحول الكهربية</b></div><ul class="outline"><li class="o-h">قبل الاختبار: العزل والترتيب الصحيح</li><li class="o-h">نسبة التحويل TTR على كل الخطوات</li><li class="o-h">مقاومة الملفات والتصحيح إلى 75 °C</li><li class="o-h">العزل IR و PI بين الملفات والأرض</li><li class="o-h">مجموعة التوصيل وتيار المغنطة والأخطاء الشائعة</li><li class="o-h o-sub">تيار المغنطة</li><li class="o-sim"><i>محاكي</i>أجرِ TTR على كل الخطوات والأطوار…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>زيت المحول: الجهد الانهياري وتحليل الغازات</b></div><ul class="outline"><li class="o-h">الزيت يقول ما لا تقوله الاختبارات الكهربية…</li><li class="o-h o-sub">خطوات أخذ عينة صحيحة (على نمط IEC 60475)</li><li class="o-h">الجهد الانهياري BDV وفق IEC 60156</li><li class="o-h">الرطوبة والحموضة وباقي خصائص الزيت</li><li class="o-h">تحليل الغازات الذائبة DGA ومثلث دوفال</li><li class="o-h o-sub">متى تستخدم المثلث؟</li><li class="o-h">القرار: ترشيح، أم تجديد، أم تبديل، أم فصل؟</li><li class="o-sim"><i>محاكي</i>خذ عينة زيت من T1 بالطريقة الصحيحة…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li></ul></li><li><div><b>المشروع: خطة صيانة لمصنع + الامتحان النهائي</b></div><ul class="outline"><li class="o-h">ابدأ بالأهمية: أي معدّة تتوقف بتوقفها المصنع؟</li><li class="o-h">مهام المحركات وفتراتها</li><li class="o-h">مهام المحول T1 وفتراتها</li><li class="o-h">الاتجاه هو الذي يقرر: من القراءات إلى الأفعال</li><li class="o-h">الخطة في صفحة واحدة، وقطع الغيار، والمؤشرات</li><li class="o-sim"><i>محاكي</i>ابنِ خطة صيانة المصنع…</li><li class="o-quiz"><i>أسئلة</i>أسئلة الدرس</li><li class="o-exam"><i>امتحان</i>الامتحان النهائي</li></ul></li></ol>
  <div class="btn-row" style="margin-top:16px"><a class="btn btn-primary" href="../maint-lab/index.html">ابدأ كورس صيانة المحركات والمحولات ←</a></div>
</div></section>

<section class="section" aria-labelledby="facts-h"><div class="wrap">
  <h2 id="facts-h" class="sr-only">الكورس بالأرقام</h2>
  <div class="stats"><div class="stat"><b>12</b><span>درسًا من أنواع الصيانة والسلامة إلى خطة صيانة مصنع كامل</span></div><div class="stat"><b>11</b><span>تمرينًا على ورشة المحركات ومحطة المحولات</span></div><div class="stat"><b>2</b><span>محاكيان: ورشة صيانة المحركات ومحطة صيانة المحولات</span></div><div class="stat"><b>80%</b><span>للنجاح في الامتحان النهائي والحصول على شهادة إتمام</span></div></div>
</div></section>

<section class="section alt" aria-labelledby="learn-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">الصيانة الكهربية</span><h2 id="learn-h">ماذا ستتعلّم</h2></div>
  <div class="box"><ul class="ticks"><li>تفرّق بين الصيانة الوقائية والتنبؤية والتصحيحية، وتطبّق العزل والإقفال LOTO قبل أي عمل، وتختار أداة القياس المناسبة</li><li>تقرأ لوحة بيانات المحرك، وتحسب تياره وانزلاقه وعزمه، وتحدّد أطراف الملفات وتوصيل النجمة والدلتا</li><li>تختبر العزل بالميجر، وتصحّح القراءة إلى 40 °C، وتحسب مؤشر الاستقطاب PI ونسبة DAR وفق IEEE 43</li><li>تقيس مقاومة الملفات وعدم اتزانها، وتكتشف قصر اللفات والتماس مع الجسم وفتح الطور</li><li>تحسب فترة التشحيم وكميته، وتشخّص المحمل من صوته وحرارته، وتعرف أسباب تلفه</li><li>تقيس الاهتزاز وفق ISO 20816، وتكتشف عدم الاتزان والقاعدة المرتخية، وتضبط المحاذاة بالليزر</li><li>تقرأ صورة الكاميرا الحرارية، وتحسب تخفيض القدرة عند عدم اتزان الجهد، وتحلّل تيار المحرك</li><li>تشخّص أعطال المحرك بطريقة منظّمة، وتقرّر الإصلاح أو إعادة اللف</li><li>تفتّش المحول وملحقاته: مرحّل بوخهولز ومجفف السيليكا جل ومبيّنات الحرارة، وتجري اختبارات TTR والملفات والعزل</li><li>تختبر الجهد الانهياري لزيت المحول، وتفسّر تحليل الغازات الذائبة على مثلث دوفال، وتبني خطة صيانة لمصنع</li></ul></div>
</div></section>

<section class="section" id="sim" aria-labelledby="sim-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">المحاكيات</span><h2 id="sim-h">ورشة صيانة المحركات ومحطة صيانة المحولات: 11 تمرينًا</h2><p>محرك حقيقي على منضدة الاختبار تقيس عليه بالأجهزة نفسها، ومحول توزيع 1000 kVA تفتّشه وتختبره وتحلّل زيته. كل تمرين مرتبط بدرس، ويُسجَّل إتمامه في تقدّمك.</p></div>
  <ol class="lessons"><li><div><b>لوحة بيانات المحرك</b></div><span>اقرأ لوحة بيانات محرك حقيقي، واحسب تياره وانزلاقه وعزمه، ثم وصّله نجمة أو دلتا حسب جهد الشبكة</span></li><li><div><b>اختبار العزل بالميجر</b></div><span>اختر جهد الاختبار، وقِس مقاومة العزل وصحّحها إلى 40 °C، واحسب مؤشر الاستقطاب PI ونسبة DAR، ثم احكم على المحرك وفق IEEE 43</span></li><li><div><b>مقاومة الملفات</b></div><span>قِس مقاومة الملفات الثلاثة بالميكرو أوم، واحسب نسبة عدم الاتزان، واكتشف قصر اللفات أو التماس مع الجسم أو فتح الطور</span></li><li><div><b>المحامل والتشحيم</b></div><span>احسب فترة التشحيم وكمية الشحم للمحمل، واستمع إلى صوته وقِس حرارته، ثم حدّد سبب التلف</span></li><li><div><b>الاهتزاز والمحاذاة بالليزر</b></div><span>قِس الاهتزاز وقارنه بحدود ISO 20816، وافحص القاعدة المرتخية، ثم اضبط المحاذاة بجهاز الليزر حتى تدخل في السماحية</span></li><li><div><b>الحرارة وعدم اتزان الجهد</b></div><span>اقرأ صورة الكاميرا الحرارية، واحسب عدم اتزان الجهد وتخفيض القدرة اللازم، وحلّل تيار المحرك</span></li><li><div><b>تشخيص الأعطال</b></div><span>محركات بأعطال حقيقية: لا يدور، أو يسخن، أو يهتز، أو يفصل الحماية. ابحث عن السبب بطريقة منظّمة، وقرّر الإصلاح أو إعادة اللف</span></li><li><div><b>جولة تفتيش المحول</b></div><span>افحص مستوى الزيت ومبيّنات الحرارة ومرحّل بوخهولز ومجفف السيليكا جل والتسريبات، وسجّل الملاحظات</span></li><li><div><b>اختبارات المحول الكهربية</b></div><span>اختبر نسبة التحويل TTR ومقاومة الملفات والعزل و PI، وتحقّق من مجموعة التوصيل</span></li><li><div><b>زيت المحول وتحليل الغازات</b></div><span>اختبر الجهد الانهياري BDV للزيت، وضع نتيجة تحليل الغازات الذائبة على مثلث دوفال، وقرّر معالجة الزيت أو تغييره</span></li><li><div><b>خطة صيانة المصنع</b></div><span>ابنِ خطة صيانة لمحركات المصنع ومحوله: المهام والفترات والقراءات المطلوبة والقرارات</span></li></ol>
  <div class="btn-row" style="margin-top:16px"><a class="btn btn-ghost" href="../maint-lab/motor.html">افتح ورشة المحركات</a><a class="btn btn-ghost" href="../maint-lab/trafo.html">افتح محطة المحولات</a></div>
</div></section>

<section class="section alt" aria-labelledby="who-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">لمن الكورس</span><h2 id="who-h">لمن هذا الكورس</h2></div>
  <div class="box"><ul class="ticks"><li>لمهندسي الصيانة الكهربية وفنييها في المصانع ومحطات المياه والمباني</li><li>لمن يستلم محركات ومحولات جديدة أو بعد الإصلاح ويريد أن يعرف ماذا يقيس وكيف يحكم على النتيجة</li><li>لفنيي ورش إعادة اللف الذين يريدون فهم الاختبارات قبل اللف وبعده</li><li>بعد كورس أساسيات الكهرباء والكلاسيك كنترول، وكل اختبار مشروح بالأرقام</li></ul></div>
</div></section>

<section class="section" aria-labelledby="faq-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">أسئلة متكررة</span><h2 id="faq-h">قبل أن تسأل</h2></div>
  <div class="faq"><details><summary>هل أحتاج أجهزة قياس حقيقية؟</summary><div class="a">لا. كل التمارين على المحاكيين في المتصفح، من الهاتف أو الحاسوب، والجداول والحدود التي تحتاجها موجودة داخل الدروس. وعندما تمسك جهازًا حقيقيًا ستجد الخطوات والمصطلحات نفسها التي في المعايير وكتيّبات الشركات المصنّعة.</div></details><details><summary>لماذا الكورس بالفصحى؟</summary><div class="a">لتكون المصطلحات الفنية دقيقة ومفهومة في أي بلد عربي، ولتبقى الأسماء والمعايير كما هي في المواصفات الرسمية.</div></details><details><summary>ما المعايير التي يغطيها؟</summary><div class="a">IEEE 43 لاختبار العزل، و IEC 60034 و NEMA MG 1 للمحركات، و ISO 20816 للاهتزاز، و IEC 60076 للمحولات، و IEC 60156 للجهد الانهياري للزيت، و IEC 60599 لتفسير تحليل الغازات الذائبة.</div></details><details><summary>هل أحتاج حسابًا؟</summary><div class="a">الدرسان الأولان مفتوحان للجميع. أما باقي الدروس والمحاكيان والشهادة فتُفتح عند شراء الكورس، ويُحفَظ تقدّمك على حسابك.</div></details><details><summary>هل توجد شهادة؟</summary><div class="a">نعم، شهادة إتمام من LearnElectricals عندما تنهي الدروس والتمارين وتنجح في الامتحان النهائي بنسبة 80%.</div></details></div>
</div></section>

<section class="section alt"><div class="wrap">
  <div class="cta land-cta">
    <div><h2>جاهز لاختبار أول محرك؟</h2><p>الدرسان الأولان مفتوحان للجميع، والكورس كله مع المحاكيين يُفتح عند شرائه. ابدأ الآن وتابع بالسرعة التي تناسبك، وتقدّمك محفوظ.</p></div>
    <div class="btn-row" style="justify-content:center"><a class="btn btn-primary" href="../maint-lab/index.html">ابدأ الكورس ←</a><a class="btn btn-ghost" href="../labs.html">كل الكورسات</a></div>
  </div>
</div></section>
</main>
<footer class="site-footer">
  <div class="wrap">
    <div class="fgrid">
      <div class="fabout">
        <h2><span class="wm ltr" data-site="wordmark">Learn<b>Electricals</b></span></h2>
        <p class="tagline-f">تعلّم الكهرباء والتحكم الصناعي على أجهزة حقيقية.</p>
        <p>كورسات ومحاكيات للتحكم الصناعي بالعربية: انفرترات وسيرفو وتحكم في الحرارة، تتعلّم عليها التوصيل والباراميترات والتشغيل والأعطال قبل أن تلمس الجهاز الحقيقي.</p>
        <div class="socials">
          <a data-link="whatsapp" aria-label="واتساب" hidden><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M12 2a10 10 0 0 0-8.6 15.1L2 22l5-1.3A10 10 0 1 0 12 2zm0 18.2a8.2 8.2 0 0 1-4.2-1.1l-.3-.2-3 .8.8-2.9-.2-.3A8.2 8.2 0 1 1 12 20.2zm4.5-6.1c-.2-.1-1.5-.7-1.7-.8s-.4-.1-.6.1-.7.8-.8 1-.3.2-.5.1a6.7 6.7 0 0 1-3.3-2.9c-.3-.4.3-.4.7-1.3.1-.2 0-.3 0-.4l-.8-1.8c-.2-.5-.4-.4-.6-.4h-.5a1 1 0 0 0-.7.3 3 3 0 0 0-.9 2.2 5.2 5.2 0 0 0 1.1 2.7 11.8 11.8 0 0 0 4.5 4c1.7.7 2.3.8 3.2.6a2.7 2.7 0 0 0 1.8-1.3 2.2 2.2 0 0 0 .2-1.3c-.1-.1-.2-.2-.4-.3z"/></svg></a>
          <a data-link="email" aria-label="البريد الإلكتروني" hidden><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="3" y="5" width="18" height="14" rx="2"/><path d="m3 7 9 6 9-6"/></svg></a>
          <a data-link="facebook" aria-label="فيسبوك" hidden><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M14 8h3V4h-3a4 4 0 0 0-4 4v2H7v4h3v8h4v-8h3l1-4h-4V8z"/></svg></a>
          <a data-link="youtube" aria-label="يوتيوب" hidden><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M22 8.2a3 3 0 0 0-2.1-2.1C18 5.6 12 5.6 12 5.6s-6 0-7.9.5A3 3 0 0 0 2 8.2 31 31 0 0 0 1.6 12 31 31 0 0 0 2 15.8a3 3 0 0 0 2.1 2.1c1.9.5 7.9.5 7.9.5s6 0 7.9-.5a3 3 0 0 0 2.1-2.1 31 31 0 0 0 .4-3.8 31 31 0 0 0-.4-3.8zM10 15V9l5.2 3z"/></svg></a>
        </div>
      </div>
      <div>
        <h2>الموقع</h2>
        <ul>
          <li><a href="../index.html">الرئيسية</a></li>
          <li><a href="../labs.html">كل الكورسات</a></li>
          <li><a href="../interview/index.html">أسئلة مقابلات العمل</a></li>
          <li><a href="../about.html">عن الموقع</a></li>
          <li data-needs-contact hidden><a href="../contact.html">تواصل معنا</a></li>
          <li><a href="../subscribe.html">الاشتراك</a></li>
          <li><a href="../privacy.html">الخصوصية</a></li>
          <li><a href="../refund.html">سياسة الاسترجاع</a></li>
        </ul>
      </div>
      <div>
        <h2>محاكيات مشهورة</h2>
        <ul>
          <li><a href="../pf525-lab/index.html" class="ltr">PowerFlex 525</a></li>
          <li><a href="../v20-lab/index.html" class="ltr">SINAMICS V20</a></li>
          <li><a href="../atv320-lab/index.html" class="ltr">Altivar ATV320</a></li>
          <li><a href="../servo-simulator/index.html" class="ltr">Delta ASDA-B2</a></li>
          <li><a href="../e5cc-lab/index.html" class="ltr">Omron E5CC</a></li>
        </ul>
      </div>
    </div>
    <div class="fbottom">
      <span><span class="ltr">© <span data-site="year">2026</span> <span data-site="name">LearnElectricals</span></span>. كل الحقوق محفوظة.</span>
      <span class="fdisc">الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</span>
    </div>
  </div>
</footer>
<script src="../site-config.js?v=20261021v"></script>
<script src="../assets/i18n.js?v=20261028e1"></script>
<script src="../assets/site.js?v=20261113p"></script>
</body>
</html>
