<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ترقيم الأجهزة والأطراف والكروس ريفرنس</title>
<meta name="description" content="الدرس 3 في كورس قراية الرسومات: تاجات الأجهزة -K1 و -Q1 و -F1 و -S1 على حسب IEC 81346 و CR و M و OL في NEMA، أرقام أطراف الكونتاكتات 13-14 و 21-22 والكويل A1-A2 والأوفرلود 95-96، أرقام السلوك، والكروس ريفرنس /3.4.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="drawings.css?v=20261021q">
<script src="drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">قراية الرسومات · الدرس 3 من 7</p>
    <h1>ترقيم الأجهزة والأطراف والكروس ريفرنس</h1>
    <p>الرموز بتقولك نوع الجهاز، لكن الأرقام هي اللي بتوصّلك له في اللوحة. في الدرس ده هتعرف اسم كل جهاز ليه بالشكل ده، وأطرافه أرقامها ليه كده، وإزاي تنط من كونتاكت لكويل بتاعه في صفحة تانية بالـ <b>Cross reference</b>.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="03"></div>
<script src="/assets/lesson-intro-data/drawings-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>اسم الجهاز معناه إيه؟</h2>
  <p>الاسم حرف ورقم. الحرف بيقول الجهاز <b>بيعمل إيه</b>، والرقم ترتيبه في الرسمة.</p>
  <p>أجهزة الفصل والحماية: <span class="term">-Q</span> قاطع وسكينة، و <span class="term">-F</span> فيوز و MCB وأوفرلود. أجهزة التحكم: <span class="term">-K</span> ريلاي وكونتاكتور وتايمر، و <span class="term">-S</span> زرار وسليكتور وليميت، و <span class="term">-B</span> حساس، و <span class="term">-H</span> لمبة بيان.</p>
  <p>والباقي: <span class="term">-M</span> موتور، <span class="term">-T</span> محوّل، <span class="term">-G</span> باور سبلاي، <span class="term">-A</span> PLC، <span class="term">-U</span> انفرتر، <span class="term">-X</span> ترمنال، و <span class="term">-W</span> كابل.</p>
  <p class="tip">في NEMA الأسماء مختلفة: CB للقاطع، CR و M و TR للريلاي والكونتاكتور والتايمر، FU و OL، و PB و SS و LS، و PL للمبة. والكونتاكتور في IEC ممكن تلاقيه <span class="term">-K1</span> أو <span class="term">-KM1</span> أو <span class="term">-Q</span>: اقرا صفحة الرموز.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>أرقام الأطراف بتقول إيه؟</h2>
  <p>أطراف القوى <b>1-2 و 3-4 و 5-6</b>: الفردي دخل والزوجي خرج. والكويل دايمًا <b>A1 - A2</b>. واللمبة <b>X1 - X2</b>.</p>
  <p>الكونتاكتات المساعدة رقمها من خانتين: الأولى ترتيب الكونتاكت، والتانية نوعه. لو آخره <b>3-4</b> يبقى NO (زي 13-14 و 43-44)، ولو آخره <b>1-2</b> يبقى NC (زي 21-22 و 31-32). يعني 33-34 هو الكونتاكت التالت ونوعه NO.</p>
  <p>والأوفرلود: <b>95-96</b> NC بيتوصّل في سكة الكويل، و <b>97-98</b> NO للمبة العطل. والتايمر: <b>15-16</b> بيفتح و <b>15-18</b> بيقفل.</p>
  <p class="tip"><span class="term">-K1:13</span> معناها الطرف 13 على K1، و <span class="term">-X2:6</span> معناها الترمنال 6 في شريط X2.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>أرقام السلوك بتتحط إزاي؟</h2>
  <p>كل نقطة كهربية ليها <b>رقم واحد</b>، مكتوب على فيرول في طرفي السلك. وأول ما السلك يعدّي على جهاز، الرقم يتغيّر.</p>
  <p>وفيه 3 طرق للترقيم. <b>المتسلسل</b> (1، 2، 3) بسيط وشائع. <b>صفحة.عمود.سلك</b> زي 3.4.1 بيوصّلك لمكانه في الرسمة. و<b>بالمكان</b> زي <span class="term">-K1:A1</span> بيقولك السلك رايح فين.</p>
  <p class="tip">نفس رقم السلك = نفس الجهد. لو لقيت 230V في طرف و 0V في الطرف التاني، يبقى <b>السلك مقطوع</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الكروس ريفرنس: الكويل في صفحة وكونتاكتاته في صفحة تانية</h2>
  <p>الكويل وكونتاكتاته مش بيترسموا جنب بعض، فالرسمة بتربطهم بمرجع. <b>/3.4</b> معناها صفحة 3 عمود 4.</p>
  <p>تحت كل كونتاكت بتلاقي مكان الكويل بتاعه. وتحت كل كويل بتلاقي جدول بكل كونتاكتاته ومكان كل واحد. جرّب: دوس على أي مرجع أزرق.</p>
  <div class="wd"><h3>صفحتين وكروس ريفرنس</h3><div id="xref"></div></div>
  <p class="tip">في NEMA: أرقام السلالم على الشمال، وجنب الكويل أرقام السلالم اللي فيها كونتاكتاته (والـ NC تحته خط).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>تمرين الأرقام</h2>
  <div class="wd"><h3>أطراف وتاجات ومراجع</h3><div id="num"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>، والتاجات على حسب <span class="mono">IEC 81346</span>. كل شركة ليها شوية اختلافات في الرسم: <b>صفحة الرموز (Legend) في أول ملف الرسومات هي المرجع</b>. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
DR.lesson('l3');
window.XR = DR.xrefSheets(document.getElementById('xref'), {lesson:'l3'});
window.NUM = DR.drill(document.getElementById('num'), DR.numGen, {lesson:'l3', task:'num', need:6, goal:'جاوب <b>6</b> صح عشان التمرين يتعلّم عليه.'});
DR.quiz(document.getElementById('quiz'), [
  {q:'كونتاكت مساعد أطرافه <span class="term">43-44</span>. ده:', o:['NO، رابع كونتاكت', 'NC، رابع كونتاكت', 'كونتاكت قوى', 'كويل'], a:0, why:'الرقم التاني 3-4 = NO، والأول 4 = الترتيب.'},
  {q:'تحت كونتاكت مكتوب <span class="term">/5.2</span>. الكويل بتاعه:', o:['في صفحة 5 عمود 2', 'في صفحة 2 عمود 5', 'رقم 52', 'في نفس العمود'], a:0, why:'المرجع = صفحة.عمود.'},
  {q:'التاج المناسب لحساس بروكسيميتي في IEC:', o:['<span class="term">-B3</span>', '<span class="term">-S3</span>', '<span class="term">-K3</span>', '<span class="term">-H3</span>'], a:0, why:'B = حساس (بيحوّل كمية فيزيائية لإشارة).'},
  {q:'الطرفين <span class="term">-S0:12</span> و <span class="term">-S1:13</span> على نفس رقم السلك. واحد عليه 230V والتاني 0V. معناها:', o:['السلك اللي بينهم مقطوع', 'الزرار بايظ', 'كده طبيعي، ده سلك تاني', 'الكويل محروق'], a:0, why:'نفس رقم السلك = نفس النقطة الكهربية = نفس الجهد.'},
  {q:'في الـ Contact mirror تحت كويل <span class="term">-K1</span> بتلاقي:', o:['كونتاكتات ⁦-K1⁩ وأماكنها', 'أرقام السلوك اللي داخلة عليه', 'ريتنج الموتور بتاعه', 'الترمنالات اللي بيخرج عليها'], a:0, why:'جدول بكل كونتاكت (NO أو NC) وأطرافه ومكانه.'},
  {q:'في NEMA الجهاز <span class="term">M</span> هو:', o:['كونتاكتور الموتور', 'الموتور نفسه', 'ريلاي التحكم الرئيسي', 'ميتر القياس'], a:0, why:'M = Motor starter coil وكونتاكتاته. الموتور نفسه MTR.'}
], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
