<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>قراية دايرة التحكم</title>
<meta name="description" content="الدرس 4 في كورس قراية الرسومات: قراية دايرة تحكم DOL مسار مسار، التثبيت الذاتي، الأوفرلود، ودايرة عكس الحركة بالإنترلوك، مع محاكاة مسار التيار وإنت بتدوس الزراير.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="drawings.css?v=20261021q">
<script src="drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">قراية الرسومات · الدرس 4 من 7</p>
    <h1>قراية دايرة التحكم</h1>
    <p>دايرة التحكم هي أهم رسمة في التربل شوتنج. هتقراها <b>مسار مسار</b>، وبعدين تدوس الزراير بنفسك وتشوف التيار ماشي فين، والجهد واقف عند أنهي كونتاكت. وكمان هتشوفها بالشكل الأوروبي IEC والشكل الأمريكاني Ladder.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/drawings-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>بتقرا دايرة التحكم إزاي؟</h2>
  <p>ابدأ من L (أو +24V)، وامشي في المسار لحد ما توصل لكويل أو لمبة. وبعدين اسأل: لما الكويل ده يلقط، كونتاكتاته هتعمل إيه في باقي الدايرة؟</p>
  <p>وإنت ماشي هتقابل شكلين. كونتاكتات <b>ورا بعض</b> (توالي) معناها AND: لازم كلهم يقفلوا. وكونتاكتات <b>جنب بعض</b> (توازي) معناها OR: كفاية واحد.</p>
  <p class="tip">مثال: <span class="term">-K1</span> يلقط لو الفيوز <b>و</b> الأوفرلود <b>و</b> Stop <b>و</b> (Start <b>أو</b> ⁦13-14⁩).</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>اقرا دايرة DOL وشغّلها</h2>
  <p>في الرسمة: <b style="color:var(--live)">الأحمر</b> يعني عليه جهد، و<b style="color:var(--flow)">النقط الصفرا</b> يعني تيار ماشي.</p>
  <div class="wd"><h3>قراية مسار مسار</h3><div id="read"></div></div>
  <div class="wd"><h3>شغّل الدايرة</h3><div id="dol"></div></div>
  <p>أهم حاجة في الدايرة دي <b>التثبيت</b>: الكونتاكت ⁦13-14⁩ متوصّل توازي مع Start، فبيمسك الكويل بعد ما تسيب الزرار.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>عكس الحركة: ليه لازم إنترلوك؟</h2>
  <p>عشان تعكس الموتور بتبدّل فازتين. فبنستخدم كونتاكتورين: <span class="term">-K1</span> للقدّام و <span class="term">-K2</span> للورا.</p>
  <p class="alert"><span>لو الاتنين لقطوا مع بعض = <b>قصر بين فازتين</b>.</span></p>
  <p>الإنترلوك هو اللي بيمنع ده، وليه 3 أنواع. <b>الكهربي:</b> الكونتاكت ⁦21-22⁩ بتاع كل كونتاكتور في سكة التاني. <b>الميكانيكي:</b> قطعة بين الكونتاكتورين تمنعهم يلقطوا مع بعض. و<b>بالزراير:</b> NC من زرار REV في سكة FWD.</p>
  <div class="wd"><h3>شغّل دايرة العكس</h3><div id="rev"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>أعطال من الموقع</h2>
  <p>لو الموتور <b>شغّال وإنت ضاغط بس</b>: المشكلة في كونتاكت التثبيت ⁦13-14⁩ أو سلكه. لو <b>الكونتاكتور بيرزّع</b>: جهد الكويل ضعيف أو فيه كونتاكت مرتخي. ولو لقيت <b>حد شال الإنترلوك</b>: رجّعه فورًا.</p>
  <p class="alert"><span>دايرة التحكم 230V <b>بتموّت</b>. وممكن فيها جهد من لوحة تانية مش بيفصل مع السكينة.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>، والتاجات على حسب <span class="mono">IEC 81346</span>. كل شركة ليها شوية اختلافات في الرسم: <b>صفحة الرموز (Legend) في أول ملف الرسومات هي المرجع</b>. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
DR.lesson('l4');
window.SIM = DR.ctlSim(document.getElementById('dol'), {lesson:'l4'});
DR.readSteps(document.getElementById('read'), SIM, [
  {t:'الفيوز <span class="term">-F1</span>', d:'الكهربا داخلة من L على فيوز التحكم <span class="term">-F1</span> (⁦1-2⁩). بعده خط أفقي (السلك 1) بيوزّع على كل المسارات.', on:[['-F1', '1', 'fuse']]},
  {t:'الحماية والإيقاف', d:'أول ما ننزل في مسار الكويل: كونتاكت الأوفرلود <span class="term">-F2</span> ⁦95-96⁩ (NC) وبعده زرار Stop <span class="term">-S0</span> ⁦11-12⁩ (NC). الاتنين <b>مقفولين</b> في العادي، وأي واحد يفتح يقطع الكويل.', on:[['-F2', '95', 'olc'], ['-S0', '11', 'pbnc']]},
  {t:'زرار التشغيل', d:'<span class="term">-S1</span> ⁦13-14⁩ (NO): لما تضغطه يقفل والجهد يعدّي للكويل. لما تسيبه يفتح تاني.', on:[['-S1', '13', 'pbno']]},
  {t:'التثبيت الذاتي', d:'<span class="term">-K1</span> ⁦13-14⁩ متوصّل <b>توازي</b> مع <span class="term">-S1</span>. المرجع اللي تحته بيقولك الكويل بتاعه فين. لما الكويل يلقط الكونتاكت ده يقفل ويمسك.', on:[['-K1', '13', 'no']]},
  {t:'الكويل', d:'<span class="term">-K1</span> ⁦A1-A2⁩. ده الحمل في آخر المسار، وطرفه التاني على N. تحته جدول كونتاكتاته (الـ Contact mirror).', on:[['-K1', 'A1', 'coil']]},
  {t:'لمبات الحالة', d:'<span class="term">-K1</span> ⁦33-34⁩ (NO) بينوّر <span class="term">-H1</span> RUN لما الموتور يشتغل، و <span class="term">-K1</span> ⁦21-22⁩ (NC) بينوّر <span class="term">-H2</span> STOP وهو واقف.', on:[['-K1', '33', 'no'], ['-H1', 'X1', 'lamp'], ['-K1', '21', 'nc'], ['-H2', 'X1', 'lamp']]},
  {t:'لمبة العطل', d:'<span class="term">-F2</span> ⁦97-98⁩ (NO) بيقفل لما الأوفرلود يفصل فلمبة <span class="term">-H3</span> TRIP تنوّر. نفس الجهاز <span class="term">-F2</span> بكونتاكتين: واحد بيفصل والتاني بيبلّغ.', on:[['-F2', '97', 'olo'], ['-H3', 'X1', 'lamp']]}
]);
window.REV = DR.ctlSim(document.getElementById('rev'), {lesson:'l4', kind:'rev'});
DR.quiz(document.getElementById('quiz'), [
  {q:'في دايرة DOL، إيه اللي بيخلّي الموتور يكمّل بعد ما تسيب زرار Start؟', o:['كونتاكت <span class="term">-K1</span> ⁦13-14⁩', 'كونتاكت Stop ⁦11-12⁩', 'كونتاكت الأوفرلود ⁦95-96⁩', 'كونتاكت ⁦-K1⁩ ⁦21-22⁩'], a:0, why:'ده التثبيت الذاتي (Seal-in).'},
  {q:'حاجتين متوصّلين <b>توازي</b> في مسار. ده معناه:', o:['كفاية واحد منهم يقفل (OR)', 'لازم الاتنين يقفلوا (AND)', 'دايمًا مقفولين', 'دايمًا مفتوحين'], a:0, why:'التوازي = أو، والتوالي = و.'},
  {q:'في دايرة العكس، <span class="term">-K2</span> ⁦21-22⁩ في سكة كويل <span class="term">-K1</span> وظيفته:', o:['إنترلوك: يمنع الاتنين يلقطوا مع بعض', 'تثبيت ذاتي لـ ⁦-K1⁩ بعد ما تسيب Start', 'تشغيل لمبة الاتجاه', 'حماية أوفرلود للموتور'], a:0, why:'NC بيفتح لما <span class="term">-K2</span> يلقط فيقطع سكة <span class="term">-K1</span>.'},
  {q:'الموتور شغّال والأوفرلود فصل. اللي بيحصل:', o:['⁦95-96⁩ يفتح، و ⁦97-98⁩ يقفل', 'الفيوز يضرب ويفصل التحكم', 'الموتور يكمّل ولمبة TRIP تنوّر', '⁦97-98⁩ يفتح والكويل يقع'], a:0, why:'الأوفرلود بكونتاكتين: واحد بيفصل والتاني بيبلّغ.'},
  {q:'إزاي الموتور 3 فاز يلف بالعكس؟', o:['نبدّل فازتين', 'نعكس النيوترال', 'نبدّل الـ 3 فازات كلهم', 'نقلل الجهد'], a:0, why:'تبديل أي فازتين بيعكس اتجاه المجال الدوّار.'},
  {q:'في الـ Ladder الأمريكاني، الخطين الرأسيين على الجنبين هما:', o:['المصدر L1 والرجوع L2', 'كابلات القوى للموتور', 'الأرضي والنيوترال', 'أرقام السلالم'], a:0, why:'الـ Ladder زي السلّم: القوايم هي المصدر والرجوع، والدرجات هي المسارات.'}
], {lesson:'l4', pass:0.8});
</script>
</body>
</html>
