<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الـ Single line ودايرة القوى</title>
<meta name="description" content="الدرس 5 في كورس قراية الرسومات: قراية الـ Single line diagram من المحوّل للـ MDB للقواطع للـ MCC للموتور، فهم ريتنج المحوّل والقواطع In و Ir و Icu، قراية مقاسات الكابلات، والفرق بين الـ Single line ودايرة القوى.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="drawings.css?v=20261021q">
<script src="drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">قراية الرسومات · الدرس 5 من 7</p>
    <h1>الـ Single line ودايرة القوى</h1>
    <p>الـ Single line هي خريطة الكهربا في المصنع: من المحوّل لحد آخر موتور. في الدرس ده هتقرا كل رقم عليها، وتمشي في طريق الكهربا لموتور معيّن، وتعرف الفرق بينها وبين دايرة القوى اللي بترسم كل فاز لوحده.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/drawings-lab.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>يعني إيه Single line؟</h2>
  <p>الـ Single line بترسم <b>خط واحد</b> بدل الـ 5 أسلاك، عشان تشوف توزيع المصنع كله في صفحة واحدة.</p>
  <p>وبتتقرا من فوق لتحت: المصدر فوق والأحمال تحت. الخط التخين بسبار، والشرط المايلة على الخط عددها هو عدد الموصّلات، وجنب كل جهاز مكتوب الريتنج بتاعه ومقاس الكابل.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>اقرا الـ Single line</h2>
  <p>في وضع <b>استكشف</b> دوس على أي جزء. وفي <b>التحدّي</b> امشي من المحوّل لحد الموتور <span class="term">M-102</span>.</p>
  <div class="wd"><h3>Single line diagram</h3><div id="sld"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>الأرقام اللي على الرسمة معناها إيه؟</h2>
  <p><b>المحوّل:</b> <bdi dir="ltr">1000 kVA · 11/0.4 kV</bdi> يعني قدرته والجهدين اللي بيحوّل بينهم.</p>
  <p><b>القاطع:</b> <bdi dir="ltr">ACB 1600 A · 4P</bdi> يعني قاطع هوائي فريمه 1600A وبـ 4 أقطاب. و <bdi dir="ltr">Ir 0.9</bdi> يعني بيفصل أوفرلود عند 0.9 من تياره. و <bdi dir="ltr">Icu 50 kA</bdi> أقصى تيار قصر يقدر يقطعه.</p>
  <p><b>الكابل:</b> <bdi dir="ltr">4C×185 Cu/XLPE/SWA</bdi> يعني 4 عروق 185مم² نحاس بعزل XLPE ومسلّح. و<b>الموتور:</b> <bdi dir="ltr">7.5 kW · DOL</bdi> قدرته وطريقة تشغيله.</p>
  <p>وتيار أي محوّل بيتحسب من قدرته وجهده:</p>
  <div class="formula">I = S ÷ (√3 × V)</div>
  <p>يعني محوّل 1000kVA على 400V تياره حوالي 1443A، وعشان كده القاطع 1600A متظبط على 0.9. وتيار القصر بتاعه (uk 6 %) حوالي 24kA، فلازم Icu القاطع يبقى أكبر.</p>
  <p class="tip">الموتور على 400V بيسحب تقريبًا <b>2A لكل kW</b>: يعني 37kW حوالي 70A.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>دايرة القوى: نفس المغذّي بالتفصيل</h2>
  <p>دايرة القوى بترسم الـ 3 فازات كلهم، وبتمشي بالترتيب ده: L1 L2 L3، وبعدين قاطع الموتور <span class="term">-Q1</span>، والكونتاكتور <span class="term">-K1</span>، والأوفرلود <span class="term">-F2</span>، وترمنالات الخروج <span class="term">-X1</span> (U V W PE)، والكابل <span class="term">-W1</span>، لحد الموتور <span class="term">-M1</span>.</p>
  <div class="wd"><h3>نفس المغذّي بطريقتين</h3><div id="cmp"></div></div>
  <p>وعليها 3 علامات مهمة. <b>الخط المتقطّع</b> بين الأقطاب معناه إنهم بيتحركوا مع بعض. <b>المرجع</b> زي /3.4 بيوديك لصفحة الكويل والـ 95-96. و<b>اسم الكابل</b> زي 4G2.5 معناه 4 عروق منهم أرضي، ومقاسهم 2.5مم².</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>تمرين الريتنج</h2>
  <div class="wd"><h3>احسب واقرا</h3><div id="rate"></div></div>
  <p class="alert"><span>الـ Single line بتوريك <b>كل المصادر</b>. لو اللوحة بتتغذّى من محوّل ومولّد: <b>افصل الاتنين</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الرموز على حسب <span class="mono">IEC 60617</span> و <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>، والتاجات على حسب <span class="mono">IEC 81346</span>. كل شركة ليها شوية اختلافات في الرسم: <b>صفحة الرموز (Legend) في أول ملف الرسومات هي المرجع</b>. تقدّمك بيتسجّل على الجهاز ده بس.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
DR.lesson('l5');
window.SLD = DR.sldExplorer(document.getElementById('sld'), {lesson:'l5'});
DR.powerCompare(document.getElementById('cmp'));
window.RATE = DR.drill(document.getElementById('rate'), DR.rateGen, {lesson:'l5', task:'rate', need:5, goal:'جاوب <b>5</b> صح عشان التمرين يتعلّم عليه. (الحسابات بنسبة سماح بسيطة)'});
DR.quiz(document.getElementById('quiz'), [
  {q:'محوّل <span class="eq">630 kVA · 400 V</span>. تيار الثانوي تقريبًا:', o:['910 A', '630 A', '1575 A', '364 A'], a:0, why:'630 ÷ (1.732 × 0.4) ≈ 909 A.'},
  {q:'قاطع <span class="eq">MCCB 400 A · Ir 0.7</span> هيفصل أوفرلود حوالي:', o:['280 A', '400 A', '571 A', '70 A'], a:0, why:'0.7 × 400 = 280 A.'},
  {q:'الـ Icu بتاع القاطع لازم يكون:', o:['أكبر من تيار القصر في مكانه', 'أقل من تيار الحمل', 'نفس الـ In بالظبط', 'أكبر من تيار الكابل بشوية'], a:0, why:'وإلا القاطع ممكن ينفجر وهو بيحاول يفصل القصر.'},
  {q:'في الـ Single line، الخط التخين الأفقي هو:', o:['بسبار', 'كابل أرضي', 'خط إشارة', 'حدود اللوحة'], a:0, why:'البسبار بيوزّع على كل القواطع اللي طالعة منه.'},
  {q:'كابل <span class="eq">4G2.5</span> معناه:', o:['4 عروق منهم أرضي، 2.5 مم²', '4 كابلات كل واحد 2.5 مم²', '4 عروق من غير أرضي، 2.5 مم²', 'كابل 2.5 مم² طوله 4 م'], a:0, why:'G = فيه عرق أرضي أخضر/أصفر.'},
  {q:'الفرق بين الـ Single line ودايرة القوى:', o:['الـ Single line خط واحد للكل', 'مفيش فرق، اسمين لنفس الرسمة', 'دايرة القوى للتحكم بس', 'الـ Single line فيها الزراير'], a:0, why:'الـ Single line للصورة الكبيرة، ودايرة القوى للتوصيل الفعلي.'}
], {lesson:'l5', pass:0.8});
</script>
</body>
</html>
