<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>رسمة اللوحة والـ Terminal strip</title>
<meta name="description" content="الدرس 6 في كورس قراءة الرسومات: رسمة ترتيب اللوحة (Panel layout) بالدين ريل والمجاري والأجهزة، وشرائط الترمنالات X1 وX2، وعروق الكابلات وألوانها، والفيرول وأرقام الأسلاك، وتتبّع سلك من الحساس في الموقع حتى دخل الـ PLC.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-06.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-06.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-06.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="drawings.css?v=20261021q">
<script src="drawings.js?v=20261113m"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">قراءة الرسومات · الدرس 6 من 7</p>
    <h1>رسمة اللوحة والـ Terminal strip</h1>
    <p>عندما تفتح باب اللوحة تجد مئات الأسلاك. والرسمتان اللتان تجعلانك تتحرك فيها كأنك تعرفها: <b>رسمة اللوحة</b> (أين الجهاز) و<b>رسمة الترمنالات</b> (من أين يأتي السلك وإلى أين يذهب). وفي النهاية تتتبّع إشارات من الموقع حتى الـ PLC بنفسك.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="06"></div>
<script src="/assets/lesson-intro-data/drawings-lab.ar.js?v=20261113m" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ماذا تبيّن رسمة اللوحة؟</h2>
  <p>ترسم رسمة اللوحة الـ Mounting plate من الأمام بمقياس رسم، وعلى كل جهاز تاجه، فتعرف مكانه قبل أن تفتح اللوحة.</p>
  <div class="wd"><h3>Mounting plate =A1 +CP1</h3><div id="panel"></div></div>
  <p>ولترتيب اللوحة من الداخل منطق. من أعلى إلى أسفل: السكين، ثم الحماية، ثم الكونتاكتورات، وأخيرًا الترمنالات. وتُفصل أجهزة القوى بعيدًا عن الـ PLC والحساسات. والأجهزة التي تسخن مثل الانفرتر ومصدر التغذية توضع في الأعلى.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما وظيفة الترمنالات <span class="term">-X1</span> و<span class="term">-X2</span>؟</h2>
  <p>الترمنال هو <b>الحد</b> بين اللوحة والموقع: أي كابل قادم من الخارج يدخل عليه أولًا. وغالبًا <span class="term">-X1</span> للقوى و<span class="term">-X2</span> للتحكم، فـ<span class="term">-X2:6</span> هو الترمنال رقم 6 في شريط التحكم.</p>
  <p>وهناك أنواع خاصة: <b>البريدج</b> يربط ترمنالات متجاورة على النقطة نفسها، وترمنال الـ <b>PE</b> مربوط بالدين ريل، وترمنال <b>بفيوز أو سكين</b> يُفتح للاختبار.</p>
  <p>فأي إشارة تسلك هذا الطريق: الجهاز في الموقع، ثم الكابل والعرق، ثم الترمنال، ثم السلك داخل اللوحة، حتى الجهاز أو الـ PLC.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>عروق الكابل والفيرول</h2>
  <p>لألوان العروق معنى. في <b>كابلات القوى</b> (IEC 60445): البني والأسود والرمادي فازات، والأزرق نيوترال، والأخضر×أصفر أرضي. وفي <b>كابل الحساس M12</b>: البني BN لـ +24V، والأزرق BU لـ 0V، والأسود BK للإشارة، والأبيض WH للإشارة الثانية.</p>
  <p>والكابلات متعددة العروق مثل <bdi dir="ltr">7G1.5</bdi> عروقها مرقّمة 1، 2، 3، ولكل رقم ترمنال في الرسمة. وعلى طرفي كل سلك <b>فيرول</b> عليه رقم السلك، و<b>جلبة معدنية</b> تمسك شعيرات السلك المرن.</p>
  <p class="tip">رُكّب سلك على <span class="term">-X2:5</span> بدل <span class="term">-X2:6</span>، فقرأت الماكينة حساسًا خطأً. <b>اقرأ الرسمة قبل أن تفكّ.</b></p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>تتبّع السلك حتى الـ PLC</h2>
  <p>تتبّع الإشارة: من العرق، إلى الترمنال، إلى دخل الـ PLC.</p>
  <div class="wd"><h3>من الموقع إلى الـ PLC</h3><div id="follow"></div></div>
  <p class="alert"><span><span class="term">-X1</span> عليها جهد حتى والكونتاكتور مفصول. <b>اعتبر كل ترمنال حيًّا حتى تقيس.</b></span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الرموز وفق <span class="mono">IEC 60617</span> و<span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>، والتاجات وفق <span class="mono">IEC 81346</span>. لكل شركة اختلافات بسيطة في الرسم: <b>صفحة الرموز (Legend) في أول ملف الرسومات هي المرجع</b>. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
DR.lesson('l6');
window.PNL = DR.panelExplorer(document.getElementById('panel'), {lesson:'l6'});
window.FOL = DR.wireFollow(document.getElementById('follow'), {lesson:'l6'});
DR.quiz(document.getElementById('quiz'), [
  {q:'كابل حساس M12 بثلاثة أسلاك. العرق <b>الأسود BK</b> غالبًا:', o:['الإشارة', '+24V', '0V', 'الأرضي'], a:0, why:'BN = +24V، BU = 0V، BK = الإشارة.'},
  {q:'<span class="term">-X2:6</span> معناها:', o:['الترمنال 6 في الشريط X2', 'السلك 6 في الصفحة 2', 'دخل PLC رقم 6', 'التلامس 6 على ⁦-X2⁩'], a:0, why:'اسم الشريط ثم نقطتان ثم رقم الترمنال.'},
  {q:'لماذا تدخل الكابلات القادمة من الموقع على ترمنالات لا على الأجهزة مباشرةً؟', o:['لتفصل الجهاز دون فك أسلاك اللوحة', 'ليبدو شكل اللوحة أنظف', 'لأن الترمنال يحمي من القصر', 'ليكون الكابل أقصر'], a:0, why:'الترمنالات حدود واضحة بين الموقع واللوحة.'},
  {q:'الفيرول الذي على السلك:', o:['عليه رقم السلك من الطرفين', 'يحمي الطرف من القصر', 'يحدّد مقطع السلك', 'يوضع على طرف واحد فقط'], a:0, why:'الرقم على الطرفين لتعرف السلك من أي جهة.'},
  {q:'في رسمة اللوحة، يوضع الانفرتر:', o:['بمسافات تهوية وبعيدًا عن الإشارات', 'ملاصقًا للـ PLC ليقصر السلك', 'تحت الترمنالات مباشرةً', 'فوق الـ PLC والكونتاكتورات'], a:0, why:'الانفرتر يسخن ويُصدر تشويشًا.'},
  {q:'العرق الأخضر/الأصفر:', o:['أرضي PE', 'نيوترال', 'إشارة 24V', 'فاز ثالث'], a:0, why:'الأخضر/أصفر محجوز للأرضي.'}
], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
