<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Measuring appliances in practice</title>
<meta name="description" content="Lesson 9 of the Electrical Basics course: test a water heater, a kettle, a filament lamp, a fuse, a three-phase motor and a single-phase motor with a multimeter, diagnose faults, and measure current with a clamp meter.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/basics-lab/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/basics-lab/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/basics-lab/lesson-09.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/basics-lab/basics.css?v=20261030r1">
<link rel="stylesheet" href="/en/basics-lab/basics-en.css?v=20261021v">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/basics-lab/basics.js?v=20261101h"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Electrical basics · Lesson 9 of 13</p>
    <h1>Measuring appliances in practice</h1>
    <p>This is the real work: an appliance comes into the workshop, and you find out whether it is good or faulty using only a multimeter. You will test the water heater, the kettle, the lamp, the fuse and the motor, and then we hide a fault for you to find.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="basics-lab" data-lesson="09"></div>
<script src="/assets/lesson-intro-data/basics-lab.en.js?v=20261101h" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How do you tell an appliance is sound with ohms?</h2>
  <p class="alert"><span>Measuring ohms = <b>the appliance fully disconnected</b>. Only the clamp measures while it is running.</span></p>
  <p>The resistance of any heating appliance can be worked out from its power and voltage:</p>
  <div class="formula">R = V² ÷ P</div>
  <p>So a 2000 W heater on 220 V should read about 24.2 Ω. If it reads <b class="mono">OL</b> the element is broken and burnt out. Between any terminal and the metal body it must read OL, and any other number means leakage.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Measure the appliances yourself</h2>
  <p>Finish the drills, then try "diagnose a hidden fault" on 3 appliances.</p>
  <div class="wd"><h3>The workshop</h3><div id="meter"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How do you measure a motor?</h2>
  <p><b>3-phase motor:</b> remove the links first and measure the 3 windings. They must read about the same (±5 %). Between one winding and another, or a winding and the body, it must read OL.</p>
  <p>A <b>single-phase motor</b> has 3 terminals: C, S and R. The biggest reading is between S and R, and the third terminal is C. From C, the smaller reading is R and the bigger is S. The rule: S-R = C-S + C-R.</p>
  <p class="tip">A multimeter (3 V) is not enough to test insulation. That is a job for a megger at 500–1000 V, and anything above <b>1 MΩ</b> is acceptable.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>What does a clamp meter measure?</h2>
  <p>The clamp measures current while the appliance is running, without disconnecting anything. But only <b>one wire may be inside the jaw</b>.</p>
  <div class="wd"><h3>The clamp meter</h3><div id="clamp"></div></div>
  <p>Its reading reveals the fault: a sound 2000 W heater draws 9 A. If the same heater draws 4.5 A, half the element has failed.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson questions</h2>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The values are calculated from a real circuit inside the page. Resistance figures are approximate, for common household appliances; refer to the data of the appliance in your hands. Motor terminal markings follow <span class="mono">IEC 60034-8</span>. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others). Names and trademarks belong to their owners and are used only to identify the devices being taught.</p>
</div>
<script>
BL.lesson('l5');
(function(){
  const P = (m, a, b) => (m.red === a && m.black === b) || (m.red === b && m.black === a);
  const ohm = (m, lo, hi) => m.mode === 'OHM' && m.jack === 'V' && m.val >= lo && m.val <= hi;
  const OL = m => (m.mode === 'OHM' || m.mode === 'CONT') && m.jack === 'V' && m.val === Infinity && m.red && m.black;
  const bench = `<rect x="0" y="0" width="340" height="270" fill="var(--wall)"/><rect x="0" y="236" width="340" height="34" fill="#a57a4f"/><rect x="0" y="236" width="340" height="5" fill="#c49a6c"/>`;
  const unplug = (x, y) => `<g transform="translate(${x} ${y})"><rect x="-58" y="-11" width="116" height="22" rx="11" fill="var(--good-soft)" stroke="var(--good)"/><text x="0" y="4" text-anchor="middle" class="ar" style="font-size:11px;fill:var(--good);font-weight:700">Unplugged ✓</text></g>`;
  const OK = {id:'ok', label:'The appliance is good'};
  const SC = [
    {id:'heater', title:'2000W water heater', kind:'ac', vb:'0 0 340 270',
      elems: st => { const e = [{a:'T1', b:'M', r:12.1}, {a:'BODY', b:'BODY2', r:0.05}]; if (st.fault !== 'open') e.push({a:'M', b:'T2', r:12.1}); if (st.fault === 'leak') e.push({a:'M', b:'BODY', r:0.6}); return e; },
      points:[{id:'T1', n:'T1', x:206, y:112, t:'T1'}, {id:'T2', n:'T2', x:274, y:112, t:'T2'}, {id:'BODY', n:'BODY2', x:240, y:196, t:'Body ⏚', ly:224}],
      art: () => `${bench}<defs><linearGradient id="ht" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#d9dde0"/><stop offset=".45" stop-color="#ffffff"/><stop offset="1" stop-color="#b8c0c5"/></linearGradient><radialGradient id="hf"><stop offset="0" stop-color="#e3e7ea"/><stop offset="1" stop-color="#9aa3a8"/></radialGradient></defs>
        <rect x="30" y="16" width="104" height="218" rx="44" fill="url(#ht)" stroke="#a7afb4"/><rect x="58" y="56" width="48" height="26" rx="4" fill="#e9ecee" stroke="#c3c9cd"/><circle cx="82" cy="104" r="10" fill="#1d2226"/><path d="M82 96 v8" stroke="#fff" stroke-width="2"/><text x="82" y="72" text-anchor="middle" style="font:700 9px var(--font-mono);fill:#1d2226">2000W</text>
        <circle cx="82" cy="196" r="16" fill="url(#hf)" stroke="#7d878d"/><path d="M96 190 L160 150" stroke="var(--muted)" stroke-dasharray="4 4"/>
        <circle cx="240" cy="140" r="92" fill="var(--panel)" stroke="var(--line)" stroke-width="2"/><circle cx="240" cy="140" r="70" fill="url(#hf)" stroke="#7d878d" stroke-width="2"/>
        <circle cx="206" cy="112" r="12" fill="#b8892a" stroke="#6b5a3a"/><circle cx="274" cy="112" r="12" fill="#b8892a" stroke="#6b5a3a"/><rect x="226" y="96" width="28" height="44" rx="4" fill="#e9ecee" stroke="#9aa3a8"/><text x="240" y="122" text-anchor="middle" style="font:700 8px var(--font-mono);fill:#56656f">THERMO</text>
        <circle cx="240" cy="196" r="9" fill="#2e9b3c" stroke="#1f6a29"/><path d="M233 196 h14" stroke="#f2d21b" stroke-width="3"/>${unplug(82, 252)}`,
      note: () => 'This is the element flange, after opening the cover under the heater. Disconnect the supply wires from both terminals before measuring.',
      diag:{pool:[null, 'open', 'leak'], intro:'Finished the exercises? Now a water heater from the workshop: it may be good, or it may have a fault.', ask:'Measure and decide:', options:[OK, {id:'open', label:'The element is open (burnt out)'}, {id:'leak', label:'The element leaks to the body'}], ans:f => f || 'ok',
        explain: f => f === 'open' ? 'OL between the terminals: the element is open. The heater won’t heat at all, and the fix is a new element.' : f === 'leak' ? 'Between a terminal and the body there is a small reading instead of OL: the element is shorting to the body. This is very dangerous for whoever is in the shower! Replace the element and check the earth and the RCD.' : '24.2Ω between the terminals and OL from the terminals to the body: good.'}},
    {id:'kettle', title:'2200W kettle', kind:'ac', vb:'0 0 340 270', init:{sw:false},
      toggles:[{k:'sw', on:'Kettle switch: ON', off:'Kettle switch: OFF', init:false}],
      elems: st => { const e = [{a:'PE', b:'BODY', r:0.1}, {a:'E1', b:'M', r:11}]; if (st.sw) e.push({a:'L', b:'E1', r:0.02}); if (st.fault !== 'open') e.push({a:'M', b:'N', r:11}); if (st.fault === 'leak') e.push({a:'M', b:'BODY', r:0.8}); return e; },
      points:[{id:'L', n:'L', x:236, y:136, t:'L'}, {id:'N', n:'N', x:284, y:136, t:'N'}, {id:'PE', n:'PE', x:260, y:84, t:'PE', ly:66}],
      art: st => `${bench}<defs><linearGradient id="kt" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#9aa3a8"/><stop offset=".4" stop-color="#f4f6f7"/><stop offset="1" stop-color="#6d7479"/></linearGradient></defs>
        <rect x="34" y="214" width="120" height="22" rx="6" fill="#2a2f33"/><path d="M48 214 L58 70 H130 L142 214 Z" fill="url(#kt)" stroke="#6d7479"/><path d="M58 70 Q94 40 130 70" fill="#3a4045"/><path d="M130 90 Q170 100 142 190" fill="none" stroke="#2a2f33" stroke-width="12" stroke-linecap="round"/><path d="M58 90 L30 74" stroke="#6d7479" stroke-width="10" stroke-linecap="round"/>
        <rect x="132" y="196" width="18" height="12" rx="3" fill="${st.sw ? '#ff7a1a' : '#555'}"/><text x="141" y="226" text-anchor="middle" style="font:700 8px var(--font-mono);fill:#e3e9ec">${st.sw ? 'ON' : 'OFF'}</text>
        <path d="M154 226 C200 226 190 190 214 178" fill="none" stroke="#2a2f33" stroke-width="7"/>
        <circle cx="260" cy="136" r="56" fill="#2a2f33"/><circle cx="260" cy="136" r="46" fill="#3a4045"/><rect x="250" y="78" width="20" height="10" rx="2" fill="#c9ced2"/><rect x="250" y="184" width="20" height="10" rx="2" fill="#c9ced2"/><circle cx="236" cy="136" r="7" fill="#d6dcdf" stroke="#6d7479"/><circle cx="284" cy="136" r="7" fill="#d6dcdf" stroke="#6d7479"/><text x="260" y="214" text-anchor="middle" class="ar" style="font-size:11px;fill:var(--muted)">Plug face</text>${unplug(94, 252)}`,
      note: st => st.sw ? 'The kettle switch is <b>ON</b>: the element is now connected to the plug.' : 'The kettle switch is <b>OFF</b>: the element isn’t connected to the plug, so it reads OL. Turn the switch on (with the plug out of the socket) and measure.',
      diag:{pool:[null, 'open', 'leak'], intro:'A kettle from the workshop: measure at the plug (don’t forget its switch).', ask:'Measure and decide:', options:[OK, {id:'open', label:'The element is open'}, {id:'leak', label:'Leakage to the body'}], ans:f => f || 'ok',
        explain: f => f === 'open' ? 'L-N reads OL even with the switch ON: the element (or the thermostat) is open.' : f === 'leak' ? 'There is a reading between L or N and earth: the element leaks to the metal body. Don’t use it.' : 'L-N about 22Ω (220²÷2200) and earth OL: good.'}},
    {id:'lamp', title:'100W filament lamp', kind:'ac', vb:'0 0 340 270',
      elems: st => st.fault === 'open' ? [] : [{a:'TIP', b:'TH', r:484, r0:38}],
      points:[{id:'TIP', n:'TIP', x:170, y:236, t:'Tip', ly:262}, {id:'TH', n:'TH', x:118, y:186, t:'Thread', lx:96}],
      art: st => `${bench}<defs><radialGradient id="gl" cx=".45" cy=".4"><stop offset="0" stop-color="#ffffff" stop-opacity=".9"/><stop offset="1" stop-color="#e9ecee" stop-opacity=".55"/></radialGradient><linearGradient id="ba" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#8d969c"/><stop offset=".45" stop-color="#eef1f3"/><stop offset="1" stop-color="#6d7479"/></linearGradient></defs>
        <path d="M140 160 C90 120 100 20 170 20 C240 20 250 120 200 160 Z" fill="url(#gl)" stroke="#a7afb4" stroke-width="2"/>
        <path d="M160 160 L162 100 M180 160 L178 100" stroke="#8d969c" stroke-width="2"/>${st.fault === 'open' ? '<path d="M162 100 Q166 90 169 96 M178 100 Q175 92 172 98" stroke="#5a4a2a" stroke-width="2" fill="none"/>' : '<path d="M162 100 Q166 88 170 100 T178 100" stroke="#5a4a2a" stroke-width="2" fill="none"/>'}
        <rect x="140" y="160" width="60" height="62" rx="4" fill="url(#ba)"/>${[168, 180, 192, 204].map(y => `<path d="M140 ${y} Q170 ${y + 7} 200 ${y}" stroke="#6d7479" stroke-width="2" fill="none"/>`).join('')}<path d="M146 222 H194 L182 232 H158Z" fill="#1d2226"/><circle cx="170" cy="234" r="6" fill="#c9ced2" stroke="#6d7479"/><text x="250" y="70" class="ar" style="font-size:12px;fill:var(--muted)">100W / 220V</text>`,
      note: () => 'The lamp is out of its holder. Measure between the tip at the bottom and the screw thread.',
      diag:{pool:[null, 'open'], intro:'A lamp from the box: good or burnt out?', ask:'Measure and decide:', options:[OK, {id:'open', label:'The filament is broken'}], ans:f => f || 'ok',
        explain: f => f === 'open' ? 'OL: the filament is broken.' : '38Ω cold: good.'}},
    {id:'fuse', title:'Fuse', kind:'ac', vb:'0 0 340 300', init:{blown:false},
      toggles:[{k:'blown', on:'This is the blown fuse', off:'This is the good fuse', init:false, diag:false}],
      elems: st => (st.blown || st.fault === 'blown') ? [] : [{a:'F1', b:'F2', r:0.08}],
      points:[{id:'F1', n:'F1', x:170, y:52, t:'Top', lx:212, ly:56}, {id:'F2', n:'F2', x:170, y:258, t:'Bottom', lx:218, ly:262}],
      art: st => `<rect x="0" y="0" width="340" height="300" fill="var(--wall)"/><image href="/classic-control-lab/img/fuse-1p-${st.blown && !st.fault ? 'blown' : 'ok'}.webp" x="20" y="0" width="300" height="300"/>`,
      note: st => st.blown ? 'This fuse has blown: the red indicator says BLOWN. But not every fuse has an indicator, so you must measure.' : 'A fuse taken out of its holder (or with the breaker before it switched off). Measure continuity between its top and bottom terminals.',
      diag:{pool:[null, 'blown'], intro:'A fuse from the drawer, with no visible indicator. Measure and say:', ask:'Good or blown?', options:[{id:'ok', label:'Good'}, {id:'blown', label:'Blown'}], ans:f => f || 'ok',
        explain: f => f === 'blown' ? 'OL and no beep: blown. Before replacing it, find out why it blew (a short circuit or an overload).' : 'It beeped and read about 0.1Ω: good.'}},
    {id:'motor3', title:'3-phase motor', kind:'ac', vb:'340 70 330 270',
      elems: st => { const f = st.fault; const e = [{a:'U1', b:'Um', r:1.9}, {a:'Um', b:'U2', r:1.9}, {a:'W1', b:'W2', r:f === 'turns' ? 2.4 : 3.8}, {a:'BODY', b:'BOX', r:0.05}]; if (f !== 'open') e.push({a:'V1', b:'V2', r:3.8}); if (f === 'ground') e.push({a:'Um', b:'BODY', r:0.7}); return e; },
      points:[{id:'U1', n:'U1', x:413, y:160, t:'U1'}, {id:'V1', n:'V1', x:503, y:160, t:'V1'}, {id:'W1', n:'W1', x:595, y:160, t:'W1'}, {id:'W2', n:'W2', x:413, y:272, t:'W2', ly:302}, {id:'U2', n:'U2', x:503, y:272, t:'U2', ly:302}, {id:'V2', n:'V2', x:595, y:272, t:'V2', ly:302}, {id:'BODY', n:'BOX', x:632, y:300, t:'Body ⏚', lx:600, ly:326}],
      art: () => `<rect x="340" y="70" width="330" height="270" fill="var(--wall)"/><image href="/classic-control-lab/img/motor-6.webp" x="0" y="0" width="679" height="415"/><text x="505" y="104" text-anchor="middle" class="ar" style="font-size:12px;font-weight:700;fill:#1d2226">Links removed</text>`,
      note: () => 'The motor is disconnected, and the star/delta links are removed from the terminal box. Each winding now has its own two terminals.',
      init:{},
      diag:{pool:[null, 'open', 'ground', 'turns'], intro:'A motor came into the workshop: "it runs hot and trips the overload". Measure the windings and the insulation.', ask:'What is the motor’s condition?', options:[OK, {id:'open', label:'An open winding'}, {id:'ground', label:'A winding shorted to the body'}, {id:'turns', label:'A short between turns (windings not equal)'}], ans:f => f || 'ok',
        explain: f => f === 'open' ? 'V1-V2 reads OL: winding V is open. The motor would run on two phases, overheat and hum. It needs rewinding.' : f === 'ground' ? 'Winding U reads a small value to the body instead of OL: the winding is earthed. It needs rewinding; don’t run it.' : f === 'turns' ? 'W1-W2 reads 2.4Ω and the others 3.8Ω: some turns in winding W are shorted together. The motor will draw extra current and overheat. It needs rewinding.' : 'All three windings 3.8Ω, OL between them, and OL to the body: the motor is electrically good (give it a megger test too).'}},
    {id:'motor1', title:'Single-phase motor', kind:'ac', vb:'0 0 340 270',
      setup: st => { if (!st.map){ const r = BL.shuffle(['C', 'S', 'R']); st.map = {}; r.forEach((role, i) => st.map[role] = String(i + 1)); } },
      elems: st => { const t = k => 'T' + st.map[k], f = st.fault, e = [{a:'BODY', b:'BOX', r:0.05}]; if (f !== 'sopen') e.push({a:t('C'), b:t('S'), r:28}); if (f !== 'ropen') e.push({a:t('C'), b:'Rm', r:6}, {a:'Rm', b:t('R'), r:6}); if (f === 'ground') e.push({a:'Rm', b:'BODY', r:0.9}); return e; },
      points:[{id:'1', n:'T1', x:118, y:206, t:'1', ly:236}, {id:'2', n:'T2', x:170, y:206, t:'2', ly:236}, {id:'3', n:'T3', x:222, y:206, t:'3', ly:236}, {id:'B', n:'BOX', x:292, y:120, t:'Body ⏚', lx:306, ly:150}],
      art: () => `${bench}<defs><linearGradient id="m1" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#9fb0bd"/><stop offset=".4" stop-color="#e3e9ec"/><stop offset="1" stop-color="#6b7d89"/></linearGradient></defs>
        <rect x="70" y="40" width="200" height="120" rx="20" fill="url(#m1)" stroke="#5d6f7b"/>${[56, 72, 88, 104, 120, 136].map(y => `<path d="M80 ${y} H260" stroke="#5d6f7b" stroke-width="1.5" opacity=".6"/>`).join('')}<rect x="270" y="88" width="40" height="24" rx="4" fill="#c9ced2" stroke="#6d7479"/><rect x="30" y="76" width="40" height="48" rx="6" fill="#5d6f7b"/><rect x="232" y="20" width="36" height="22" rx="4" fill="#1d2226"/><text x="250" y="35" text-anchor="middle" style="font:700 8px var(--font-mono);fill:#e3e9ec">CAP</text>
        <rect x="92" y="186" width="156" height="42" rx="6" fill="#2f3539"/>${[118, 170, 222].map((x, i) => `<path d="M${x} 186 C${x} 170 ${150 + i * 20} 172 ${150 + i * 20} 160" stroke="${['#1d1d1d', '#c62828', '#1f6fd1'][i]}" stroke-width="5" fill="none"/><circle cx="${x}" cy="206" r="11" fill="#b8892a" stroke="#6b5a3a"/><path d="M${x - 6} 206 h12" stroke="#6b5a3a" stroke-width="2"/>`).join('')}<circle cx="292" cy="120" r="7" fill="#2e9b3c" stroke="#1f6a29"/>`,
      note: () => 'A washing machine motor with 3 mixed-up wires, and nobody knows which is C, S or R. We will find out by measuring.',
      diag:{pool:[null, 'sopen', 'ropen', 'ground'], intro:'A fan motor that "hums but won’t start on its own".', ask:'What is the fault?', options:[OK, {id:'sopen', label:'The Start winding is open'}, {id:'ropen', label:'The Run winding is open'}, {id:'ground', label:'A winding shorted to the body'}], ans:f => f || 'ok',
        explain: f => f === 'sopen' ? 'The only reading is 12Ω (C-R) and the rest are OL: the start winding is open, so the motor hums and won’t start by itself. (Check the capacitor as well.)' : f === 'ropen' ? 'The only reading is 28Ω (C-S) and the rest are OL: the run winding is open.' : f === 'ground' ? 'There is a small reading between a terminal and the body: shorted to earth. Dangerous.' : 'C-R = 12, C-S = 28, S-R = 40 and the body OL: the windings are good, check the capacitor.'}}
  ];
  const seen = (S, k) => { S.st._s = S.st._s || {}; S.st._s[k] = 1; return S.st._s; };
  const EX = [
    {id:'h1', scen:'heater', key:'heater', text:'Turn to <b>Ω</b> and measure between <b>T1</b> and <b>T2</b>.', check:m => ohm(m, 20, 30) && P(m, 'T1', 'T2'), why:'24.2Ω = 220² ÷ 2000. The element is good.'},
    {id:'h2', scen:'heater', key:'heater', text:'Measure between <b>either terminal</b> and the <b>body</b>.', check:m => OL(m) && (P(m, 'T1', 'BODY') || P(m, 'T2', 'BODY')), why:'OL: no leakage to the body. If there were a number, the heater would be dangerous.'},
    {id:'k1', scen:'kettle', key:'kettle', text:'Turn the kettle switch on, and measure <b>Ω</b> between <b>L</b> and <b>N</b> on the plug.', check:m => ohm(m, 18, 26) && P(m, 'L', 'N'), why:'22Ω = 220² ÷ 2200. With the switch OFF it reads OL, so don’t judge an appliance before checking its switch.'},
    {id:'k2', scen:'kettle', key:'kettle', text:'Measure between <b>L</b> and <b>PE</b>.', check:m => OL(m) && P(m, 'L', 'PE'), why:'OL: the insulation between the element and the body is good.'},
    {id:'l1', scen:'lamp', key:'lamp', text:'Measure <b>Ω</b> between the <b>tip</b> and the <b>thread</b>.', check:m => ohm(m, 25, 60) && P(m, 'TIP', 'TH'), why:'38Ω cold! When lit, the filament reaches about 2500° and its resistance rises to 484Ω (220²÷100). So the current at switch-on is about 12 times higher, which is why a lamp usually blows the moment you switch it on.'},
    {id:'f1', scen:'fuse', key:'fuse', text:'Turn to <b>•)))</b> and measure the <b>good</b> fuse.', check:(m, S) => m.mode === 'CONT' && m.beep && P(m, 'F1', 'F2') && !S.st.blown, why:'It beeped and read about 0.1Ω: good.'},
    {id:'f2', scen:'fuse', key:'fuse', text:'Tap “This is the good fuse” to swap it for the blown one, and measure it.', check:(m, S) => S.st.blown && OL(m) && P(m, 'F1', 'F2'), why:'OL and no beep: blown.'},
    {id:'n1', scen:'motor3', key:'motor3', text:'Measure <b>Ω</b> on all three windings: <b>U1-U2</b>, <b>V1-V2</b> and <b>W1-W2</b>.', check:(m, S) => { if (ohm(m, 3, 5)){ if (P(m, 'U1', 'U2')) seen(S, 'u'); if (P(m, 'V1', 'V2')) seen(S, 'v'); if (P(m, 'W1', 'W2')) seen(S, 'w'); } const s = S.st._s || {}; return s.u && s.v && s.w; }, why:'3.8Ω for all three: equal, so the windings are good.'},
    {id:'n2', scen:'motor3', key:'motor3', text:'Measure between <b>two different windings</b> (for example U1 and V1).', check:m => OL(m) && ['U', 'V', 'W'].filter(k => (m.red || '')[0] === k || (m.black || '')[0] === k).length === 2, why:'OL: the windings are insulated from each other.'},
    {id:'n3', scen:'motor3', key:'motor3', text:'Measure between <b>any winding</b> and the <b>body</b>.', check:m => OL(m) && (m.red === 'BODY' || m.black === 'BODY') && m.red !== m.black, why:'OL with the multimeter. It should also be tested with a megger.'},
    {id:'o1', scen:'motor1', key:'motor1', text:'Measure <b>Ω</b> between each pair of terminals: <b>1-2</b>, <b>1-3</b> and <b>2-3</b>, and write the readings down.', check:(m, S) => { if (m.mode === 'OHM' && m.jack === 'V' && isFinite(m.val)){ if (P(m, '1', '2')) seen(S, 'a'); if (P(m, '1', '3')) seen(S, 'b'); if (P(m, '2', '3')) seen(S, 'c'); } const s = S.st._s || {}; return s.a && s.b && s.c; }, why:'The highest reading is 40Ω = 28 + 12. The terminal outside the highest reading is C.'},
    {id:'o2', scen:'motor1', key:'motor1', text:'Which is C, which is S and which is R?', ask:{fields:[{k:'C', t:'C ='}, {k:'S', t:'S ='}, {k:'R', t:'R ='}], choices:['1', '2', '3'], check:(v, st) => (v.C === st.map.C && v.S === st.map.S && v.R === st.map.R) ? true : 'No. Look for the highest reading: its two terminals are S and R, and the third is C. From C, the smaller reading goes to R.'}, why:'Correct! Now you can connect the capacitor between S and the live, and the supply to C and R.'}
  ];
  window.M5 = BL.meter(document.getElementById('meter'), {lesson:'l5', scenarios:SC, exercises:EX, diagGoal:{key:'diag', n:3}});
})();
BL.clamp(document.getElementById('clamp'), {lesson:'l5', apps:[{name:'Water heater', w:2000}, {name:'Kettle', w:2200}, {name:'1.5 HP air conditioner', w:1400}, {name:'Iron', w:1200}, {name:'Fridge', w:150}]});
BL.quiz(document.getElementById('quiz'), [
  {q:'A 3000W / 220V water heater: about what should the element resistance be?', o:['16Ω', '73Ω', '3Ω', '160Ω'], a:0, why:'R = V² ÷ P = 48400 ÷ 3000 ≈ 16.1Ω.'},
  {q:'You measured between a heater terminal and its body and found 15Ω. The verdict?', o:['Danger: the element leaks to the body', 'Fine, that\'s the element', 'The element is open inside', 'Normal, that\'s the heat insulation'], a:0, why:'Between the element and the body it must be OL.'},
  {q:'A three-phase motor: U = 3.8Ω, V = OL, W = 3.8Ω. The fault is:', o:['Winding V is open', 'The motor is good', 'A short between U and W', 'The capacitor is faulty'], a:0, why:'A winding that reads OL is open.'},
  {q:'A single-phase motor: 1-2 = 12Ω, 1-3 = 28Ω, 2-3 = 40Ω. The common terminal C is:', o:['1', '2', '3', 'We can’t tell'], a:0, why:'The highest reading is between 2 and 3, so C is 1; from it, 2 is R (the smaller) and 3 is S.'},
  {q:'You clamped the whole cable (live and neutral). What does it read?', o:['About zero', 'Double the current', 'The same current', 'OL'], a:0, why:'The outgoing and returning currents cancel each other. Clamp one wire.'}
], {lesson:'l5', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
