<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Basic control elements</title>
<meta name="description" content="Lesson 1 of the Classic Control course: the switch, selector, push button, emergency stop, limit switch, pilot lamp and supply, with a definition, drawing, symbol, simulation and hands-on wiring.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-01.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-01.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-01.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="/en/classic-control-lab/engine.css?v=20261102x">
<link rel="stylesheet" href="/en/classic-control-lab/fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>Lesson 1: Basic control elements</h1>
    <p>Before the contactor and the motor, you need to know the devices that operate them: the switch, the push button, the emergency stop, the limit switch, the lamp and the supply. Each device: a definition, its real look and symbol, a simulation, hands-on wiring, and 3 questions.</p>
  </div>
  <div class="chips">
    <a class="btn" href="/en/classic-control-lab/index.html">‹ Lessons</a>
    <a class="btn" href="/en/labs.html">← All courses</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="01"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<div id="lesson"></div>

<p class="foot">Symbols according to <span class="mono">IEC 60617</span> and <span class="mono">NEMA ICS 19</span>. Terminal numbers according to <span class="mono">IEC 60947-5-1</span>: an NO contact is <span class="mono">13-14</span>, an NC contact is <span class="mono">11-12</span> or <span class="mono">21-22</span>, and a lamp is <span class="mono">X1</span> and <span class="mono">X2</span>. Button and wire colours according to <span class="mono">IEC 60204-1</span>. Manufacturers differ in the details, so check the numbering of the device in your hand against the manufacturer's catalogue.<br>© &#x2066;2026 LearnElectricals&#x2069;. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>

<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/classic-control-lab/engine.js?v=20261102x"></script>
<script src="/en/classic-control-lab/fx.js?v=20261030r1"></script>
<script>
(function(){
const SUP = {id:'Q1', type:'supplyAC', name:'the breaker'};
const SW2 = {id:'S1', type:'sel', cfg:{pos:['0','I'], label:'ON/OFF', blocks:[{k:'NO', on:[1]}, {k:'NC', on:[1]}]}};
const SW3 = {id:'S1', type:'sel', cfg:{pos:['HAND','0','AUTO'], start:1, label:'HAND-0-AUTO', blocks:[{k:'NO', on:[0]}, {k:'NO', on:[2]}]}};
const PBG = {id:'S1', type:'pb', cfg:{color:'green', label:'START', blocks:['NO','NC']}};
const PBR = {id:'S1', type:'pb', cfg:{color:'red', label:'STOP', blocks:['NO','NC']}};
const ES  = {id:'S0', type:'estop', cfg:{blocks:['NC','NO']}};
const LS  = {id:'LS1', type:'ls', cfg:{label:'limit switch', blocks:['NO','NC']}};
const lamp = (id, color, name, v) => ({id, type:'lamp', cfg:{color, v:v || 230}, name});
const two = (a, b) => [{label:'S1 released and S2 released', set:{S1:{p:0}, S2:{p:0}}, expect:{H1:a[0]}}, {label:'S1 pressed only', set:{S1:{p:1}, S2:{p:0}}, expect:{H1:a[1]}}, {label:'S2 pressed only', set:{S1:{p:0}, S2:{p:1}}, expect:{H1:a[2]}}, {label:'both pressed', set:{S1:{p:1}, S2:{p:1}}, expect:{H1:a[3]}}];
const PB2 = [SUP, {id:'S1', type:'pb', cfg:{color:'green', label:'S1', blocks:['NO']}}, {id:'S2', type:'pb', cfg:{color:'green', label:'S2', blocks:['NO']}}, lamp('H1', 'green', 'lamp')];

CL.lesson({
  id:'l1', n:1, title:'Lesson 1: Simple control devices',
  intro:'<p>Pick an item and work through it step by step: <b>Definition</b> → <b>Look and symbol</b> → <b>Try it</b> → <b>Wire it</b> → <b>Questions</b>. Your progress is saved on this device only.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. switch / selector */
  {id:'sw', icon:'sel', title:'Switches and selectors', goal:'ON/OFF switch and <span class="term">HAND-0-AUTO</span> selector: it stays where you leave it.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🎛️</span><span>A selector <b>stays where you leave it</b>; a push button <b>springs back</b>.</span></p>
     <div class="vs"><div class="side"><span class="ic">🔄</span><b>Maintained</b><span>selector: stays</span></div><i>×</i><div class="side"><span class="ic">👆</span><b>Momentary</b><span>push button: springs back</span></div></div>
     <div class="vs"><div class="side"><span class="no">NO</span><b>Open at rest</b><span>operate → closes</span></div><i>×</i><div class="side"><span class="nc">NC</span><b>Closed at rest</b><span>operate → opens</span></div></div>
     <ul class="fx"><li><b><span class="term">13-14</span> <span class="term">23-24</span></b><span>ends in 3-4 = <span class="no">NO</span></span></li><li><b><span class="term">11-12</span> <span class="term">21-22</span></b><span>ends in 1-2 = <span class="nc">NC</span></span></li></ul>
     <p class="tip"><span class="term">HAND–0–AUTO</span> selector: <span class="term">13-14</span> closes in HAND, <span class="term">23-24</span> in AUTO, both open at 0.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'ON/OFF switch (2-position selector)', dev:SW2, nema:'sel2', cap:'The 22 mm head fits in a hole in the door panel, and the blocks mount behind the door. In the IEC symbol the dashed line links the head to the contacts, and the turn mark (like a letter Z) means “operated by turning”. NEMA draws a small table: an X under the position where the contact closes.'},
      {title:'3-position selector HAND-0-AUTO', dev:SW3, nema:'sel3', cap:'The first block (13-14) closes in HAND, and the second (23-24) in AUTO. In the NEMA table: contact A has an X under H, and contact B has an X under A.'}]},
    {kind:'sim', title:'Try it', lead:'Turn the switch with the buttons below (or tap the head itself left/right). Watch the blocks: a contact that closes turns green, and the ohmmeter reads 0 Ω.', sims:[
      {title:'ON/OFF switch', dev:SW2, note:'Note: the NO block (13-14) and the NC block (21-22) are always opposite.'},
      {title:'HAND-0-AUTO selector', dev:SW3}]},
    {kind:'bench', title:'Wire it', ex:['a','e']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'You turned the selector to <span class="term">I</span>, let go and walked away. What happens?', a:['It springs back to 0 by itself','It stays on I until turned back','It switches off after a while'], c:1, why:'A selector is maintained: it stays where you left it. The one that springs back is the push button.', w:['That\'s the push button (momentary), not the selector.','There\'s no timing in the switch itself.']},
      {q:'What do terminals <span class="term">23-24</span> mean?', a:['Third block, NC','First block, NO','Second block, NO'], c:2, why:'The first digit (2) = the second block, and the second (3-4) = NO.', w:['Ending in 3-4 means NO, and the first digit 2 means the second block.','The first digit 2 means the second block, not the first.']},
      {q:'In the HAND-0-AUTO selector circuit you wired, the selector is on <span class="term">0</span>. The two lamps?', a:['Both off','Both on','HAND lamp only'], c:0, why:'In 0 both NO blocks are open, so no lamp gets power.', w:['','Both are NO and open in 0.','HAND lights in the HAND position only.']}]}
   ]},
  /* ---------------------------------------------------------------- 2. pushbutton / e-stop */
  {id:'pb', icon:'pb', title:'Push buttons and E-stops', goal:'The green START button <span class="term">NO</span>, the red STOP button <span class="term">NC</span>, and the emergency stop (mushroom head).',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🔴</span><span>START is <span class="no">NO</span>, STOP is <span class="nc">NC</span>: a broken wire <b>stops</b> the machine.</span></p>
     <div class="vs"><div class="side"><span class="ic">🟢</span><b>START</b><span class="term">13-14</span><span>press → closes</span></div><i>×</i><div class="side"><span class="ic">🔴</span><b>STOP</b><span class="term">11-12</span><span>press → opens</span></div></div>
     <div class="tiles"><div class="tile"><span class="ic">🍄</span><b>E-stop</b><span>latches, twist to release · always <span class="nc">NC</span></span></div><div class="tile"><span class="big">22 mm</span><b>Panel hole</b><span>green block NO, red NC</span></div></div>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Green START button with an NO contact', dev:{id:'S1', type:'pb', cfg:{color:'green', label:'START', blocks:['NO']}}, nema:'pbNO', cap:'Side view: the head in front of the panel, the block behind it. The copper bridge is pushed toward the silver points when you press. In the IEC symbol the E-like shape (a bracket and a dashed line) means “operated by pushing”. In NEMA: the bridge sits above the two terminals, not touching them.'},
      {title:'Red STOP button with an NC contact', dev:{id:'S2', type:'pb', cfg:{color:'red', label:'STOP', blocks:['NC']}}, nema:'pbNC', cap:'In NC the bridge is held closed on the points by the spring, and pressing moves it away. In NEMA the bridge sits below the two terminals, touching them.'},
      {title:'Emergency stop (mushroom head)', dev:ES, nema:'estop', cap:'The big head on a yellow background. In IEC the rounded head on the dashed line means “mushroom”. The first block is NC 11-12 for control, and there may be an NO block 23-24 to signal “E-stop pressed”.'}]},
    {kind:'sim', title:'Try it', lead:'Press and hold the button (on the drawing itself or the big button below), then let go. Then try the E-stop: you\'ll find it stays pressed.', sims:[
      {title:'Push button with NO and NC blocks', dev:PBG, note:'While pressed: 13-14 closes and 21-22 opens. Lift your finger: both return by themselves.'},
      {title:'Emergency stop', dev:ES, note:'Pressed = latched. You have to twist it to release it.'}]},
    {kind:'bench', title:'Wire it', ex:['b','c','g','f1','f2']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'Which contact is the green START button usually wired to?', a:['NC 11-12','NO 13-14','It doesn\'t matter'], c:1, why:'START must close the circuit while pressed, so it\'s NO.', w:['NC opens when you press, the opposite of what you want for starting.','It matters a lot: NO and NC are opposites.']},
      {q:'Why are the STOP button and the E-stop wired NC?', a:['Because it\'s cheaper than NO','A broken wire stops the machine','So the pilot lamp is brighter'], c:1, why:'The circuit runs through the closed contact. Any break (pressing, a broken wire, a loose screw) = the machine stops.', w:['The price is about the same; the reason is safety.','','It has nothing to do with the lamp.']},
      {q:'You pressed the E-stop and let go. Will it come back by itself?', a:['No, it stays in until you twist it','Yes, like any push button','Yes, it returns after 5 seconds'], c:0, why:'The E-stop latches so nobody can start the machine by mistake before the problem is solved.', w:['','No, it\'s designed not to come back by itself.','There\'s no timing in it.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. limit switch */
  {id:'ls', icon:'ls', title:'Limit switches', goal:'End-of-travel switch: the machine itself presses it with a lever and roller.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🛤️</span><span>A limit switch is <b>operated by the machine</b> hitting its roller.</span></p>
     <ul class="fx"><li><b><span class="no">NO</span> <span class="term">13-14</span></b><span>closes on arrival → “arrived”</span></li><li><b><span class="nc">NC</span> <span class="term">21-22</span></b><span>opens on arrival → cuts the motor</span></li></ul>
     <p class="tip">Momentary: the spring resets it as soon as the carriage moves away.</p>
     <p class="alert">The carriage hits <b>the roller only</b>, never the switch body.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Roller-lever limit switch, NO + NC', dev:LS, nema:['lsNO','lsNC'], cap:'A metal body with a rotating head, and a lever with a roller at the end. In the IEC symbol the small triangle on the contact means “operated mechanically by the machine\'s movement”. In NEMA the triangle (cam) is below the contact for NO and above it for NC.'}]},
    {kind:'sim', title:'Try it', lead:'Move the cart with the slider toward the limit switch. The roller turns with the cam, and the contacts change over when the lever has turned far enough.', sims:[
      {title:'Cart and limit switch', dev:LS, note:'Notice the contact doesn\'t change over as soon as the cam touches the roller; the lever has to turn through a certain angle.'}]},
    {kind:'bench', title:'Wire it', ex:['d1','d2']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'How does a limit switch operate?', a:['By hand, like a push button','Magnetically, without anything touching it','Something hits the roller and the lever turns'], c:2, why:'It\'s a mechanical switch: the movement itself operates it.', w:['You can operate it by hand while testing, but its job is for the machine to press it.','That\'s the proximity switch; we\'ll see it in the sensors lesson.','']},
      {q:'You want the motor to stop when the cart reaches the end of travel. Which contact goes in the motor circuit?', a:['NC 21-22 (opens on arrival)','NO 13-14 (closes on arrival)','NO and NC in series'], c:0, why:'The circuit runs through the NC, and as soon as the cart arrives it opens and cuts off.', w:['','NO is open along the whole travel, so the motor won\'t run at all.','NO and NC in series are never closed together.']},
      {q:'The cart moved back away from the roller. The contacts?', a:['Stay as they are','Spring back to normal','The contact breaks'], c:1, why:'A roller-lever limit switch is momentary: the spring returns it.', w:['Only the fork-lever type does that.','','']}]}
   ]},
  /* ---------------------------------------------------------------- 4. lamp + supply */
  {id:'lamp', icon:'lamp', title:'Lamps and supply', goal:'Pilot lamp <span class="term">X1/X2</span>, and the control supply <span class="term">230V AC</span> or <span class="term">24V DC</span> with a breaker or fuse.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">💡</span><span>Contact on the <b>L</b> side, lamp between it and <b>N</b>.</span></p>
     <div class="tiles"><div class="tile"><span class="ic">🟢</span><b>Running</b></div><div class="tile"><span class="ic">🔴</span><b>Fault</b></div><div class="tile"><span class="ic">🟡</span><b>Warning</b></div><div class="tile"><span class="ic">⚪</span><b>Info</b></div></div>
     <div class="vs"><div class="side"><span class="big">230V AC</span><b>L and N</b><span>via an MCB</span></div><i>or</i><div class="side"><span class="big">24V DC</span><b>+24V and 0V</b><span>fused · safer</span></div></div>
     <p class="alert">Lamp voltage <b>must match the supply</b>: a 24V lamp on 230V burns out.</p>
     <p class="tip">Short circuit (L touches N) → the breaker trips. Sim wires: red AC, light blue N, dark blue 24V.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'22 mm pilot lamp', dev:lamp('H1', 'green', 'lamp'), nema:'lamp', nemaOpt:{letter:'G'}, cap:'The coloured lens on the front of the door, and a body with an LED and two terminals X1 and X2 behind the door. IEC: a circle with an X inside. NEMA: a circle with rays around it, and the colour letter inside (G green, R red, A amber).'},
      {title:'Breaker and power supply', dev:SUP, art:'supply', noSym:true, cap:'Left: a 1P+N C6 breaker (the phase goes in at 1 and out at 2, plus neutral N). Right: a 24V DC power supply: it takes L, N and earth, and gives +V and −V (that is +24V and 0V).'}]},
    {kind:'sim', title:'Try it', lead:'Switch the breaker on and off and watch the lamp. Note the voltage between X1 and X2.', sims:[
      {title:'Lamp on 230V', dev:lamp('H1', 'green', 'lamp')}]},
    {kind:'bench', title:'Wire it', ex:['p']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'What terminals does a pilot lamp have?', a:['A1 and A2','13 and 14','X1 and X2'], c:2, why:'X1 and X2 are the lamp terminals. A1 and A2 are for coils, and 13-14 for a contact.', w:['A1 and A2 are for contactor and relay coils.','13-14 is an NO contact.','']},
      {q:'You connected a wire from L straight to N with no lamp. What happens?', a:['The lamp gets brighter','A short, the breaker trips','Nothing, the wire just conducts'], c:1, why:'With no load in between, the resistance is almost zero, so the current rises very high and the breaker trips to protect the wire.', w:['There\'s no lamp in the path at all.','','That\'s a short circuit, the most dangerous thing in a panel.']},
      {q:'Where is the right place for the button?', a:['On the L side, with the lamp between the button and N','On the N side, with the lamp straight on L','It makes no difference'], c:0, why:'That way, when the button is open the lamp has no phase on it, which is safer for maintenance.', w:['','The lamp will work, but when it\'s off it will still have phase on it, which is dangerous.','It matters for safety, even if the lamp works.']}]}
   ]}
  ],

  exercises:{
    a:{story:{icon:'🪚', text:"Carpentry shop: a door lamp on an ON/OFF switch.", ask:""}, title:'Exercise 1: ON/OFF switch lights a lamp', short:'Switch lights a lamp',
       task:'Wire switch <b>S1</b> so that when you turn it to <span class="term">I</span> lamp <b>H1</b> lights, and on <span class="term">0</span> it goes off.', goal:"S1 on I lights H1; on 0 it's off.", idea:"Phase goes through the switch contact to the lamp, back to N.", steps:["L → S1:13","S1:14 → H1:X1","H1:X2 → N"],
       tip:"",
       devices:[SUP, SW2, lamp('H1', 'green', 'lamp')],
       solution:[['Q1:L','S1:13'],['S1:14','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'Switch on 0', set:{S1:{pos:0}}, expect:{H1:0}}, {label:'Switch on I', set:{S1:{pos:1}}, expect:{H1:1}}]},
    e:{story:{icon:'🏢', text:"Building pump panel: a HAND lamp and an AUTO lamp.", ask:""}, title:'Exercise 2: 3-position selector and two lamps', short:'HAND-0-AUTO and two lamps',
       task:'In HAND only lamp <b>H1</b> (hand) lights, in AUTO only <b>H2</b> (auto) lights, and in <span class="term">0</span> both are off.', goal:"HAND lights H1, AUTO lights H2, 0 off.", idea:"Each block closes in one position; a jumper feeds both.", steps:["L → S1:13","Jumper S1:13 → S1:23","S1:14 → H1:X1, and S1:24 → H2:X1","X2 of both lamps → N"],
       tip:"",
       devices:[SUP, SW3, lamp('H1', 'amber', 'hand'), lamp('H2', 'green', 'auto')],
       solution:[['Q1:L','S1:13'],['S1:13','S1:23'],['S1:14','H1:X1'],['S1:24','H2:X1'],['H1:X2','Q1:N'],['H2:X2','Q1:N']],
       cases:[{label:'HAND', set:{S1:{pos:0}}, expect:{H1:1, H2:0}}, {label:'0', set:{S1:{pos:1}}, expect:{H1:0, H2:0}}, {label:'AUTO', set:{S1:{pos:2}}, expect:{H1:0, H2:1}}]},
    b:{story:{icon:'🔔', text:"Reception bell: the lamp is lit while the button is held.", ask:""}, title:'Exercise 3: NO button, lamp lights only while pressed', short:'NO button',
       task:'Wire the green button <b>S1</b> so lamp <b>H1</b> lights <b>only while you press it</b>.', goal:"H1 lights only while S1 is held.", idea:"The NO block 13-14 closes when pressed.", steps:["L → S1:13","S1:14 → H1:X1","H1:X2 → N"],
       tip:"📌 «hold» keeps the button pressed while you test.",
       devices:[SUP, PBG, lamp('H1', 'green', 'lamp')],
       solution:[['Q1:L','S1:13'],['S1:14','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'Button released', set:{S1:{p:0}}, expect:{H1:0}}, {label:'Button pressed', set:{S1:{p:1}}, expect:{H1:1}}]},
    c:{story:{icon:'🚪', text:"Store room: the «open» lamp goes off with a button.", ask:""}, title:'Exercise 4: NC button, lamp on until you press', short:'NC button',
       task:'Wire the red button <b>S1</b> so lamp <b>H1</b> stays <b>on</b>, and goes off only <b>while you press it</b>.', goal:"H1 is on; off while S1 is held.", idea:"Like STOP: NC contact 21-22 opens when pressed.", steps:["L → S1:21","S1:22 → H1:X1","H1:X2 → N"],
       tip:"",
       devices:[SUP, PBR, lamp('H1', 'white', 'ready')],
       solution:[['Q1:L','S1:21'],['S1:22','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'Button released', set:{S1:{p:0}}, expect:{H1:1}}, {label:'Button pressed', set:{S1:{p:1}}, expect:{H1:0}}]},
    g:{story:{icon:'⛔', text:"Cutting machine: «ready» goes off on the E-stop.", ask:""}, title:'Exercise 5: E-stop and a “ready” lamp', short:'Emergency stop',
       task:'The “ready” lamp <b>H1</b> lights while E-stop <b>S0</b> is not pressed, goes off as soon as someone presses it, and stays off until it\'s twisted out.', goal:"«Ready» H1 goes off when S0 is pressed.", idea:"The E-stop latches pressed; use NC 11-12.", steps:["L → S0:11","S0:12 → H1:X1","H1:X2 → N","Twist the E-stop to release it."],
       tip:"",
       devices:[SUP, ES, lamp('H1', 'green', 'ready')],
       solution:[['Q1:L','S0:11'],['S0:12','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'E-stop not pressed', set:{S0:{p:0}}, expect:{H1:1}}, {label:'E-stop pressed', set:{S0:{p:1}}, expect:{H1:0}}]},
    f1:{story:{icon:'🖐️', text:"Press: the operator uses both hands.", ask:""}, title:'Exercise 6: two buttons in series (AND)', short:'Series AND',
       task:'Lamp <b>H1</b> lights only when you press <b>S1 and S2 together</b>. This is called series, and in logic it\'s AND. Like a press where the operator must use both hands.', goal:"H1 lights only with S1 and S2 pressed.", idea:"Series (AND): current passes both buttons in turn.", steps:["L → S1:13","S1:14 → S2:13","S2:14 → H1:X1","H1:X2 → N"],
       tip:"📌 «hold» one button so you can press both.",
       devices:PB2,
       solution:[['Q1:L','S1:13'],['S1:14','S2:13'],['S2:14','H1:X1'],['H1:X2','Q1:N']],
       cases:two([0,0,0,1]),
       patterns:[{sig:{H1:'0111'}, msg:"That's parallel (OR): S1:14 must go to S2:13."},
                 {sig:{H1:'0101'}, msg:"S2 isn't in the current path: S1:14 → S2:13."},
                 {sig:{H1:'0011'}, msg:"S1 isn't in the current path: L → S1:13, S1:14 → S2:13."}]},
    f2:{story:{icon:'🏭', text:"Filling conveyor: a call button at each end.", ask:""}, title:'Exercise 7: two buttons in parallel (OR)', short:'Parallel OR',
       task:'Lamp <b>H1</b> lights when you press <b>S1 or S2 or both</b>. This is called parallel, and in logic it\'s OR. Like starting from two places.', goal:"S1 or S2 lights H1.", idea:"Parallel (OR): inputs together, outputs together.", steps:["L → S1:13, and jumper S1:13 → S2:13","S1:14 → H1:X1","S2:14 → S1:14","H1:X2 → N"],
       tip:"",
       devices:PB2,
       solution:[['Q1:L','S1:13'],['S1:13','S2:13'],['S1:14','H1:X1'],['S2:14','S1:14'],['H1:X2','Q1:N']],
       cases:two([0,1,1,1]),
       patterns:[{sig:{H1:'0001'}, msg:"That's series (AND): each button needs its own path from L."},
                 {sig:{H1:'0101'}, msg:"S2 does nothing: 13 to 13 and 14 to 14 with S1."},
                 {sig:{H1:'0011'}, msg:"S1 does nothing: 13 to 13 and 14 to 14 with S2."}]},
    d1:{story:{icon:'🚃', text:"Ore cart: an «arrived» lamp at the end of the track.", ask:""}, title:'Exercise 8: NO limit switch, “arrived” lamp', short:'NO limit “arrived”',
       task:'The “arrived” lamp <b>H1</b> lights when the cart reaches the end of travel and presses limit switch <b>LS1</b>.', goal:"«Arrived» H1 lights when the cart hits LS1.", idea:"A limit switch is a button the machine presses; use NO 13-14.", steps:["L → LS1:13","LS1:14 → H1:X1","H1:X2 → N","Tap the cart to move it."],
       tip:"",
       devices:[SUP, LS, lamp('H1', 'green', 'arrived')],
       solution:[['Q1:L','LS1:13'],['LS1:14','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'Cart away', set:{LS1:{a:0}}, expect:{H1:0}}, {label:'Cart arrived', set:{LS1:{a:1}}, expect:{H1:1}}]},
    d2:{story:{icon:'🚃', text:"Same cart: a «moving» lamp during the trip.", ask:""}, title:'Exercise 9: NC limit switch, “moving” lamp', short:'NC limit “moving”',
       task:'The “cart moving” lamp <b>H1</b> stays on along the travel, and <b>goes off</b> as soon as the cart reaches the end. (The same idea as cutting the motor at the end of travel.)', goal:"«Moving» H1 goes off when the cart arrives.", idea:"Use the contact that opens on arrival: NC 21-22.", steps:["L → LS1:21","LS1:22 → H1:X1","H1:X2 → N"],
       tip:"",
       devices:[SUP, LS, lamp('H1', 'amber', 'moving')],
       solution:[['Q1:L','LS1:21'],['LS1:22','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'Cart moving (away)', set:{LS1:{a:0}}, expect:{H1:1}}, {label:'Cart arrived', set:{LS1:{a:1}}, expect:{H1:0}}]},
    p:{story:{icon:'🔦', text:"A panel with many lamps: a Lamp test button on 24V.", ask:""}, title:'Exercise 10: lamp test button on 24V DC', short:'Lamp test on 24V',
       task:'Wire the “lamp test” button <b>S1</b> so that when you press it, lamps <b>H1</b> and <b>H2</b> (24V) light together. Many panels have this button so you can check no lamp is burned out.', goal:"S1 lights H1 and H2 together.", idea:"+24V replaces L, 0V replaces N; lamps in parallel.", steps:["+24V → S1:13","S1:14 → H1:X1, and jumper H1:X1 → H2:X1","H1:X2 → 0V, and H2:X2 → H1:X2"],
       tip:"",
       devices:[{id:'G1', type:'supplyDC', name:'power supply'}, {id:'S1', type:'pb', cfg:{color:'black', label:'LAMP TEST', blocks:['NO']}}, lamp('H1', 'green', '24V', 24), lamp('H2', 'red', '24V', 24)],
       solution:[['G1:P24','S1:13'],['S1:14','H1:X1'],['H1:X1','H2:X1'],['H1:X2','G1:0V'],['H2:X2','H1:X2']],
       cases:[{label:'Button released', set:{S1:{p:0}}, expect:{H1:0, H2:0}}, {label:'Button pressed', set:{S1:{p:1}}, expect:{H1:1, H2:1}}]}
  }
});
})();
</script>
</body>
</html>
