<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>The control relay and self-holding (latching)</title>
<meta name="description" content="Lesson 2 of the Classic Control course: the control relay (coil A1/A2, CO contacts, 8/11/14-pin relays and sockets), self-holding (latching) and the relay interlock, with a definition, drawing, symbol, simulation and hands-on wiring.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-02.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="/en/classic-control-lab/engine.css?v=20261103f">
<link rel="stylesheet" href="/en/classic-control-lab/fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>Lesson 2: The control relay and self-holding</h1>
    <p>The relay is the first device in the panel that “thinks”: a small coil that pulls in contacts. With it you'll build the most important circuit in all of classic control: <b>self-holding</b> (Start/Stop with two buttons), and then the <b>interlock</b> between two devices. Each device: a definition, its look and symbol, a simulation, hands-on wiring, and 3 questions.</p>
  </div>
  <div class="chips">
    <a class="btn" href="/en/classic-control-lab/index.html">‹ Lessons</a>
    <a class="btn" href="/en/labs.html">← All courses</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<div id="lesson"></div>

<p class="foot">Symbols according to <span class="mono">IEC 60617</span> and <span class="mono">NEMA ICS 19</span>. Relay terminal numbers according to <span class="mono">IEC 60947-5-1</span>: the coil is <span class="mono">A1-A2</span>, and a changeover (CO) contact is <span class="mono">11</span> common, <span class="mono">12</span> NC, <span class="mono">14</span> NO (then 21-22-24, 31-32-34…). Pin numbers (1…8, 1…11, 1…14) vary between manufacturers, so check the diagram printed on the relay or socket in your hand.<br>© &#x2066;2026 LearnElectricals&#x2069;. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>

<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/classic-control-lab/engine.js?v=20261103f"></script>
<script src="/en/classic-control-lab/fx.js?v=20261030r1"></script>
<script>
(function(){
const SUP = {id:'Q1', type:'supplyAC', name:'the breaker'};
const DC  = {id:'G1', type:'supplyDC', name:'power supply'};
const PB  = (id, color, label, blocks) => ({id, type:'pb', cfg:{color, label, blocks:blocks || (color === 'red' ? ['NC'] : ['NO'])}});
const RL  = (id, v, blocks, name) => ({id, type:'relay', cfg:{v:v || 230, blocks:blocks || ['CO','CO']}, name:name || 'relay'});
const lamp = (id, color, name, v) => ({id, type:'lamp', cfg:{color, v:v || 230}, name});
const K1CO = RL('K1', 230, ['CO','CO']);
const K1DC = RL('K1', 24, ['CO','CO']);
const K1NN = RL('K1', 230, ['NO','NC']);
const K2NN = RL('K2', 230, ['NO','NC']);
// start / stop / release sequence (seq exercises keep the state between cases)
const holdCases = (lampId, stopId, startId) => [
  {label:'nothing pressed', set:{}, expect:{[lampId]:0}},
  {label:'START pressed', set:{[startId]:{p:1}}, expect:{[lampId]:1}},
  {label:'START released', set:{[startId]:{p:0}}, expect:{[lampId]:1}},
  {label:'STOP pressed', set:{[stopId]:{p:1}}, expect:{[lampId]:0}},
  {label:'STOP released', set:{[stopId]:{p:0}}, expect:{[lampId]:0}}];
const holdPatterns = lampId => [
  {sig:{[lampId]:'01110'}, msg:"STOP doesn't switch it off: the hold-in goes after STOP, across START only."},
  {sig:{[lampId]:'01111'}, msg:"It never goes off: wire the hold-in between S1:13 and S1:14 only."},
  {sig:{[lampId]:'11111'}, msg:"Always on: the coil or the lamp is fed straight from L."}];

CL.lesson({
  id:'l2', n:2, title:'Lesson 2: Auxiliary relays and seal-in',
  intro:'<p>Pick an item and work through it step by step: <b>Definition</b> → <b>Look and symbol</b> → <b>Try it</b> → <b>Wire it</b> → <b>Questions</b>. If you haven\'t finished lesson 1 yet, go back to it first: we use the same buttons, lamps and supply here.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. the relay */
  {id:'relay', icon:'relay', title:'The auxiliary relay', goal:'Coil <span class="term">A1-A2</span> pulls in contacts <span class="term">11-12-14</span>: a small voltage controls other circuits.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🧲</span><span>A relay = a <b>coil</b> that becomes a magnet and flips the <b>contacts</b>.</span></p>
     <ol class="steps"><li>Voltage on A1-A2</li><li>Coil pulls in</li><li>Contacts flip</li><li>Remove voltage → reset</li></ol>
     <ul class="fx"><li><b><span class="term">11</span></b><span>Common</span></li><li><b><span class="term">12</span></b><span><span class="nc">NC</span>: joined to 11 when off</span></li><li><b><span class="term">14</span></b><span><span class="no">NO</span>: joins 11 when the coil pulls in</span></li></ul>
     <div class="tiles"><div class="tile"><span class="big">8 pin</span><span>2 CO contacts</span></div><div class="tile"><span class="big">11 pin</span><span>3 CO contacts</span></div><div class="tile"><span class="big">14 pin</span><span>4 CO contacts</span></div></div>
     <p class="alert">Coil voltage must match: a 24V relay on 230V <b>burns out</b>.</p>
     <p class="tip">Coil and contacts are isolated: a 24V DC coil can switch 230V AC.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'8-pin relay in its socket', dev:K1CO, nema:[{k:'coil', opt:{letter:'CR'}}, 'crNO', 'crNC'], cap:'The relay with its clear cover plugged into the socket on a DIN rail, with the copper coil, armature and two CO contacts inside. The socket screws: 11-12-14 and 21-22-24 for the contacts, and A1-A2 for the coil. The round drawing: the pins from below. In the IEC symbol: the rectangle is the coil, and the dashed line links it to the contacts it moves. In NEMA: the coil is a circle with CR (control relay) inside, and a contact is two parallel lines, with a slash if it\'s NC.'}]},
    {kind:'sim', title:'Try it', lead:'Press and hold the big button (or the drawing itself): that applies voltage to A1-A2. Watch the armature pull in, the LED light, and each contact\'s 11 leave 12 and close onto 14. Let go and watch the spring return everything.', sims:[
      {title:'230V AC relay with two CO contacts', dev:K1CO, note:'Note: both contacts change over together at the same moment, and each is electrically independent of the other and of the coil.'}]},
    {kind:'bench', title:'Wire it', ex:['r1','r2','r3']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'In a CO contact with terminals 11-12-14, which terminal is the common and which is NO?', a:['11 common, 14 NO','12 common, 11 NO','14 common, 12 NO'], c:0, why:'A number ending in 1 is the common, ending in 2 is NC, ending in 4 is NO.', w:['','12 is the NC.','14 is the NO, not the common.']},
      {q:'A relay marked 24V DC, and you connected the coil to 230V. What happens?', a:['It works normally','The coil burns out','It works but slower'], c:1, why:'The coil voltage must match the marking. 230V on a 24V coil = a very high current and a burn-out.', w:['','','There\'s no “slower” with a relay: it either pulls in or burns out.']},
      {q:'What does the LED on the relay tell you?', a:['That the contact is carrying a load','That the coil is energised','That the relay has failed'], c:1, why:'The LED is wired in parallel with the coil, so it lights when the coil gets its voltage.', w:['The LED has nothing to do with the contacts.','','When it fails, it usually doesn\'t light.']}]}
   ]},
  /* ---------------------------------------------------------------- 2. self-holding */
  {id:'hold', icon:'hold', title:'Seal-in (latching)', goal:'The START button gives a pulse, and the relay <b>keeps running by itself</b> until you press STOP. The most important circuit in classic control.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🔒</span><span>K1's contact <b>in parallel</b> with START → the relay <b>holds itself</b>.</span></p>
     <ol class="steps"><li>Press START</li><li>K1 pulls in</li><li>11-14 closes</li><li>Release START → stays on</li><li class="on">STOP → drops out</li></ol>
     <ul class="fx"><li><b><span class="nc">STOP (NC)</span></b><span>in series, first in line</span></li><li><b><span class="no">START (NO)</span></b><span>parallel with the holding contact</span></li><li><b>Both pressed</b><span>STOP wins</span></li></ul>
     <p class="tip">Power cut and back? The machine <b>won't restart by itself</b>.</p>
     <p class="alert">Holding contact <b>in series</b> with START = the coil never energizes.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'START / STOP circuit with seal-in', dev:K1CO, art:function(){ return CL.art.dolLayout({tag:'K1', power:false, h2:false, holdT:['11','14'], ctlTitle:'Seal-in circuit'}); }, noSym:true, cap:'The drawing in standard form: L at the top and N at the bottom, with the circuit running vertically. F1 is the control breaker, S0 the STOP button (NC) in series, S1 the START button (NO) with K1\'s own seal-in contact 11-14 in parallel beside it, then the K1 coil between A1 and A2 (A2 to N). Lamp H1 is wired in parallel with the coil, so it lights while K1 is on.'}]},
    {kind:'sim', title:'Try it', lead:'Keep the coil energised with “📌 hold” and watch contact 11-14: that\'s what keeps feeding the coil after you lift your finger from START in the real circuit.', sims:[
      {title:'24V DC relay (like the one you\'ll wire in the first exercise)', dev:K1DC, note:'In the exercises we use the first contact 11-14 for the seal-in, and the second contact 21-24 for the lamp or something else.'}]},
    {kind:'bench', title:'Wire it', ex:['h1','h2','h3','h4','w']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'Where is K1\'s seal-in contact wired?', a:['In series with STOP','In parallel with START','In parallel with the coil'], c:1, why:'In parallel with START: it takes over after you lift your finger.', w:['In series with STOP would leave the coil waiting for itself.','','In parallel with the coil it does nothing.']},
      {q:'The relay is running with seal-in. The power goes off and comes back. What happens?', a:['It restarts by itself','It stays off until START','It starts after 5 seconds'], c:1, why:'When the power went off the coil dropped out and the contact opened, so nothing gives the first pulse. That\'s a safety feature.', w:['No, and that\'s intended, for safety.','','There\'s no timer here.']},
      {q:'You pressed START and STOP at the same time. The lamp?', a:['Lights','Won\'t light','Flickers on and off'], c:1, why:'STOP (NC) in series cuts the whole line before START and the coil.', w:['STOP cuts before START.','','No flickering: the line is broken.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. interlock */
  {id:'lock', icon:'lock', title:'Relay interlock', goal:'Two relays, each blocking the other: an NC contact of each one in the path of the other\'s coil.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">⛔</span><span>Interlock: <b>never both at once</b>.</span></p>
     <div class="vs"><div class="side"><b>K1 coil path</b><span>has <span class="nc">NC</span> from K2</span></div><i>⇄</i><div class="side"><b>K2 coil path</b><span>has <span class="nc">NC</span> from K1</span></div></div>
     <p class="alert">Forward and reverse together = <b>phase-to-phase short</b>.</p>
     <p class="tip">Contactors also get a <b>mechanical</b> interlock. Use both.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Electrical interlock between K1 and K2', dev:K1NN, art:'interlockLayout', noSym:true, cap:'Two branches in parallel after the common STOP button. In the left branch: S1 in parallel with K1\'s seal-in contact 13-14, then K2\'s NC contact 21-22, then the K1 coil. The right branch is the same the other way round. When K1 pulls in, its contact 21-22 (in K2\'s branch) opens, so K2 can\'t start.'}]},
    {kind:'sim', title:'Try it', lead:'This relay has an NO block (13-14) for the seal-in and an NC block (21-22) for the interlock. Keep the coil energised and watch: 13-14 closes and 21-22 opens at the same moment.', sims:[
      {title:'Relay with an NO block + an NC block', dev:K1NN, note:'The NC that opens when the relay pulls in is what breaks the other relay\'s path.'}]},
    {kind:'bench', title:'Wire it', ex:['il']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'The interlock contact placed in the path of K2\'s coil is:', a:['NO of K2','NC of K1','NO of K1'], c:1, why:'NC of K1: closed while it\'s off (allows K2), and opens when K1 runs (blocks K2).', w:['K2\'s own contact in its own path is for the seal-in, not the interlock.','','NO of K1 would let K2 run only when K1 is running, the opposite.']},
      {q:'K1 is running and you press K2\'s START button. What happens?', a:['K2 starts and both are running','K2 won\'t start','K1 drops out and K2 starts'], c:1, why:'K1\'s NC contact is open, so the path to K2\'s coil is broken.', w:['That\'s exactly what the interlock prevents.','','Direct changeover is a different circuit (we\'ll see it in direct reversing).']},
      {q:'Why do we use both electrical and mechanical interlocks in reversing?', a:['For the panel\'s looks','If one fails, the other protects','To make the reversing faster'], c:1, why:'A contact can weld and the mechanical part can break: both together are safer.', w:['','','It has nothing to do with speed.']}]}
   ]}
  ],

  exercises:{
    r1:{story:{icon:'📦', text:"Packing machine: a button runs a relay, the relay lights the lamp.", ask:""}, title:'Exercise 1: a button runs the relay, the relay lights a lamp', short:'Coil and NO contact',
       task:'Wire button <b>S1</b> to the coil of <b>K1</b> (A1-A2), and wire lamp <b>H1</b> to K1\'s contact <span class="term">11-14</span> (NO). When you press S1: the relay pulls in and the lamp lights.', goal:"S1 pulls in K1, and K1 lights H1.", idea:"Two circuits: button to coil A1-A2, contact 11-14 to the lamp.", steps:["L → S1:13","S1:14 → K1:A1, and K1:A2 → N","L → K1:11","K1:14 → H1:X1, and H1:X2 → N"],
       tip:"",
       devices:[SUP, PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'lamp')],
       solution:[['Q1:L','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['Q1:L','K1:11'],['K1:14','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'S1 released', set:{S1:{p:0}}, expect:{H1:0, K1:0}}, {label:'S1 pressed', set:{S1:{p:1}}, expect:{H1:1, K1:1}}],
       okMsg:"Press S1 and watch the relay LED and the lamp."},
    r2:{story:{icon:'🏭', text:"Production line: a «stopped» lamp goes off when the relay pulls in.", ask:""}, title:'Exercise 2: an NC contact turns the lamp off when the relay pulls in', short:'NC contact',
       task:'Same idea, but the “stopped” lamp <b>H1</b> must be <b>on</b> while the relay is off, and <b>go off</b> when you press S1 and the relay pulls in.', goal:"«Stopped» H1 is on; off when K1 pulls in.", idea:"Like exercise 1, but the lamp is on NC 11-12.", steps:["L → S1:13, S1:14 → K1:A1, K1:A2 → N","L → K1:11","K1:12 → H1:X1, and H1:X2 → N"],
       tip:"Use 12 (NC) instead of 14.",
       devices:[SUP, PB('S1', 'green', 'START'), K1CO, lamp('H1', 'red', 'stopped')],
       solution:[['Q1:L','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['Q1:L','K1:11'],['K1:12','H1:X1'],['H1:X2','Q1:N']],
       cases:[{label:'S1 released', set:{S1:{p:0}}, expect:{H1:1}}, {label:'S1 pressed', set:{S1:{p:1}}, expect:{H1:0}}]},
    r3:{story:{icon:'🚦', text:"Pump station: a «running» lamp and a «stopped» lamp from one relay.", ask:""}, title:'Exercise 3: one coil and two lamps (running / stopped)', short:'Two lamps from one relay',
       task:'When you press S1: the green “running” lamp <b>H1</b> lights and the red “stopped” lamp <b>H2</b> goes off. When released: the opposite. Use both of K1\'s contacts.', goal:"S1 pressed: H1 on and H2 off.", idea:"One coil: NO for green, NC for red, a jumper between commons.", steps:["L → S1:13, S1:14 → K1:A1, K1:A2 → N","L → K1:11, and jumper K1:11 → K1:21","K1:14 → H1:X1, and K1:22 → H2:X1","H1:X2 → N, and H2:X2 → H1:X2"],
       tip:"",
       devices:[SUP, PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'running'), lamp('H2', 'red', 'stopped')],
       solution:[['Q1:L','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['Q1:L','K1:11'],['K1:11','K1:21'],['K1:14','H1:X1'],['K1:22','H2:X1'],['H1:X2','Q1:N'],['H2:X2','H1:X2']],
       cases:[{label:'S1 released', set:{S1:{p:0}}, expect:{H1:0, H2:1}}, {label:'S1 pressed', set:{S1:{p:1}}, expect:{H1:1, H2:0}}]},
    h1:{story:{icon:'🔋', text:"24V panel: START runs a relay and it stays on.", ask:""}, title:'Exercise 4: Start / Stop with seal-in on 24V DC', short:'Seal-in 24V',
       task:'Press <b>S1</b> (START): relay <b>K1</b> pulls in and lamp <b>H1</b> lights <b>and stays on</b> after you lift your finger. Press <b>S0</b> (STOP): it goes off. The lamp is on the second contact 21-24.', goal:"START runs K1 and it stays; STOP stops it.", idea:"Self-holding: K1 11-14 across START, STOP first in line.", steps:["+24V → S0:11, and S0:12 → S1:13","S1:14 → K1:A1, and K1:A2 → 0V","Hold-in: K1:11 → S1:13, and K1:14 → S1:14","+24V → K1:21, K1:24 → H1:X1, H1:X2 → 0V"],
       tip:"",
       devices:[DC, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), K1DC, lamp('H1', 'green', 'running', 24)],
       solution:[['G1:P24','S0:11'],['S0:12','S1:13'],['S1:14','K1:A1'],['K1:A2','G1:0V'],['K1:11','S1:13'],['K1:14','S1:14'],['G1:P24','K1:21'],['K1:24','H1:X1'],['H1:X2','G1:0V']],
       seq:true, cases:holdCases('H1', 'S0', 'S1'), patterns:holdPatterns('H1'),
       okMsg:"Press S1 and release: it stays on. Press S0: off."},
    h2:{story:{icon:'🏭', text:"Old 230V panel: the lamp is in parallel with the coil.", ask:""}, title:'Exercise 5: the same circuit on 230V AC with the lamp across the coil', short:'Seal-in 230V',
       task:'The same Start / Stop circuit but with a <b>230V</b> relay fed from the breaker, and lamp <b>H1</b> wired <b>in parallel with the coil</b> (between A1 and N) with no contact.', goal:"Start / Stop on 230V, H1 across the coil.", idea:"The lamp sits between A1 and N, so it lights with the coil.", steps:["L → S0:11, and S0:12 → S1:13","S1:14 → K1:A1, and K1:A2 → N","Hold-in: K1:11 → S1:13, and K1:14 → S1:14","K1:A1 → H1:X1, and H1:X2 → N"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'running')],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['K1:11','S1:13'],['K1:14','S1:14'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:holdCases('H1', 'S0', 'S1'), patterns:holdPatterns('H1')},
    h3:{story:{icon:'🏭', text:"A 40 m belt: START at each end, one STOP.", ask:""}, title:'Exercise 6: start from two places (START in parallel) and stop', short:'START from two places',
       task:'Two start buttons <b>S1</b> and <b>S2</b> in two different places: either one starts K1 and it keeps running. <b>S0</b> stops it.', goal:"S1 or S2 runs K1; S0 stops it.", idea:"START buttons and hold-in in parallel: 13 to 13, 14 to 14.", steps:["L → S0:11, and S0:12 → S1:13","S1:13 → S2:13 → K1:13","S1:14 → S2:14 → K1:14","K1:14 → K1:A1, and K1:A2 → N","H1 across the coil: K1:A1 and N"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START 1'), PB('S2', 'green', 'START 2'), K1NN, lamp('H1', 'green', 'running')],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:13','S2:13'],['S2:13','K1:13'],['S1:14','S2:14'],['S2:14','K1:14'],['K1:14','K1:A1'],['K1:A2','Q1:N'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:[
         {label:'nothing pressed', set:{}, expect:{H1:0}},
         {label:'S1 pressed', set:{S1:{p:1}}, expect:{H1:1}}, {label:'S1 released', set:{S1:{p:0}}, expect:{H1:1}},
         {label:'S0 pressed', set:{S0:{p:1}}, expect:{H1:0}}, {label:'S0 released', set:{S0:{p:0}}, expect:{H1:0}},
         {label:'S2 pressed', set:{S2:{p:1}}, expect:{H1:1}}, {label:'S2 released', set:{S2:{p:0}}, expect:{H1:1}},
         {label:'S0 pressed again', set:{S0:{p:1}}, expect:{H1:0}}],
       patterns:[{sig:{H1:'01100000'}, msg:"S2 doesn't start it: wire it in parallel with S1 (13 to 13, 14 to 14)."}, {sig:{H1:'00000110'}, msg:"S1 doesn't start it: wire it in parallel with S2 (13 to 13, 14 to 14)."}, {sig:{H1:'01111111'}, msg:"STOP doesn't stop it: S0 must be in series before everything."}]},
    h4:{story:{icon:'⛔', text:"Wire-winding machine: STOP in two places for safety.", ask:""}, title:'Exercise 7: stop from two places (STOP in series)', short:'STOP from two places',
       task:'Two stop buttons <b>S0</b> and <b>S3</b> in two places: either one stops K1. <b>S1</b> starts it with seal-in.', goal:"S0 or S3 stops K1; S1 starts it.", idea:"STOP buttons (NC) in series: any one opens the line.", steps:["L → S0:11, and S0:12 → S3:11","S3:12 → S1:13, and S1:14 → K1:A1","K1:A2 → N","Hold-in: K1:13 → S1:13, and K1:14 → S1:14","K1:A1 → H1:X1, and H1:X2 → N"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP 1'), PB('S3', 'red', 'STOP 2'), PB('S1', 'green', 'START'), K1NN, lamp('H1', 'green', 'running')],
       solution:[['Q1:L','S0:11'],['S0:12','S3:11'],['S3:12','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['K1:13','S1:13'],['K1:14','S1:14'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:[
         {label:'nothing pressed', set:{}, expect:{H1:0}},
         {label:'S1 pressed', set:{S1:{p:1}}, expect:{H1:1}}, {label:'S1 released', set:{S1:{p:0}}, expect:{H1:1}},
         {label:'S0 pressed', set:{S0:{p:1}}, expect:{H1:0}}, {label:'S0 released', set:{S0:{p:0}}, expect:{H1:0}},
         {label:'S1 pressed again', set:{S1:{p:1}}, expect:{H1:1}}, {label:'S1 released', set:{S1:{p:0}}, expect:{H1:1}},
         {label:'S3 pressed', set:{S3:{p:1}}, expect:{H1:0}}, {label:'S3 released', set:{S3:{p:0}}, expect:{H1:0}}],
       patterns:[{sig:{H1:'011001111'}, msg:"S3 doesn't stop it: put it in series after S0 (S0:12 → S3:11)."}, {sig:{H1:'011111100'}, msg:"S0 doesn't stop it: put it in series in the same line."}, {sig:{H1:'011111111'}, msg:"No STOP works: the coil or hold-in takes L before the STOP buttons."}]},
    il:{story:{icon:'🔒', text:"Goods lift: up and down, never both together.", ask:""}, title:'Exercise 8: interlock between two relays', short:'Interlock K1 / K2',
       task:'<b>S1</b> starts <b>K1</b> (lamp H1), and <b>S2</b> starts <b>K2</b> (lamp H2), each with seal-in, and <b>S0</b> stops both. The condition: <b>if one is running, the other won\'t start</b> even if you press its button.', goal:"K1 and K2 self-hold, never both on.", idea:"Each relay's NC sits in the other relay's coil line.", steps:["L → S0:11, and S0:12 → S1:13 and S2:13","S1:13 → K1:13, and S1:14 → K1:14","K1:14 → K2:21, and K2:22 → K1:A1","S2:13 → K2:13, and S2:14 → K2:14","K2:14 → K1:21, and K1:22 → K2:A1","K1:A2 → N, and K2:A2 → K1:A2","H1 across K1, H2 across K2"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START 1'), PB('S2', 'green', 'START 2'), K1NN, K2NN, lamp('H1', 'green', 'K1 on'), lamp('H2', 'amber', 'K2 on')],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S0:12','S2:13'],['S1:13','K1:13'],['S1:14','K1:14'],['K1:14','K2:21'],['K2:22','K1:A1'],['K1:A2','Q1:N'],['S2:13','K2:13'],['S2:14','K2:14'],['K2:14','K1:21'],['K1:22','K2:A1'],['K2:A2','K1:A2'],['K1:A1','H1:X1'],['H1:X2','Q1:N'],['K2:A1','H2:X1'],['H2:X2','H1:X2']],
       seq:true, cases:[
         {label:'nothing pressed', set:{}, expect:{H1:0, H2:0}},
         {label:'S1 pressed', set:{S1:{p:1}}, expect:{H1:1, H2:0}}, {label:'S1 released', set:{S1:{p:0}}, expect:{H1:1, H2:0}},
         {label:'S2 pressed with K1 on', set:{S2:{p:1}}, expect:{H1:1, H2:0}}, {label:'S2 released', set:{S2:{p:0}}, expect:{H1:1, H2:0}},
         {label:'S0 pressed', set:{S0:{p:1}}, expect:{H1:0, H2:0}}, {label:'S0 released', set:{S0:{p:0}}, expect:{H1:0, H2:0}},
         {label:'S2 pressed', set:{S2:{p:1}}, expect:{H1:0, H2:1}}, {label:'S2 released', set:{S2:{p:0}}, expect:{H1:0, H2:1}},
         {label:'S1 pressed with K2 on', set:{S1:{p:1}}, expect:{H1:0, H2:1}}, {label:'S1 released', set:{S1:{p:0}}, expect:{H1:0, H2:1}}],
       patterns:[{sig:{H2:'00011001111'}, msg:"K2 starts while K1 runs: put K1 21-22 before the K2 coil."}, {sig:{H1:'01111000011'}, msg:"K1 starts while K2 runs: put K2 21-22 before the K1 coil."}],
       okMsg:"Start K1, then try K2: it won't start."},
    w:{story:{icon:'🔧', text:"Fault report: «the relay drops out as soon as you release the button».", ask:""}, title:'Exercise 9: a faulty circuit, find the mistake and fix it', short:'Mistake: seal-in in series',
       task:'This circuit is already wired, but it has a <b>common mistake</b>. Switch on, press START, and see what the simulator tells you. Then switch off and fix the wiring so it\'s a correct Start / Stop circuit.', goal:"Fix it: START runs and holds, STOP stops.", idea:"The fault is where hold-in contact 11-14 is wired.", steps:["Power up, press START, read the result.","Power off and trace the two 11-14 wires.","Hold-in: K1:11 → S1:13, and K1:14 → S1:14"],
       tip:"",
       devices:[SUP, PB('S0', 'red', 'STOP'), PB('S1', 'green', 'START'), K1CO, lamp('H1', 'green', 'running')],
       preset:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:14','K1:11'],['K1:14','K1:A1'],['K1:A2','Q1:N'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       solution:[['Q1:L','S0:11'],['S0:12','S1:13'],['S1:14','K1:A1'],['K1:A2','Q1:N'],['K1:11','S1:13'],['K1:14','S1:14'],['K1:A1','H1:X1'],['H1:X2','Q1:N']],
       seq:true, cases:holdCases('H1', 'S0', 'S1'), patterns:holdPatterns('H1'),
       okMsg:"The hold-in is now across START."}
  }
});
})();
</script>
</body>
</html>
