<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Timers: on-delay, off-delay, cyclic and timer circuits</title>
<meta name="description" content="Lesson 5 of the Classic Control course: the on-delay timer (TON) and contact 15-16-18, the off-delay timer (TOF), the cyclic (flasher) and multifunction timer, and timer circuits: sequence, loop, cart and pump (practical exercises 14 to 24), wired by hand with a real-time simulation.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/classic-control-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/classic-control-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/classic-control-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="/en/classic-control-lab/engine.css?v=20261102x">
<link rel="stylesheet" href="/en/classic-control-lab/fx.css?v=20261030r1">
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top site-header">
  <div>
    <h1>Lesson 5: Timers</h1>
    <p>So far the motor starts when you press and stops when you press. In industry most circuits need <b>time</b>: the second motor starts five seconds after the first, the fan keeps running for a minute after the machine stops, the pump fills for 3 seconds and stops. That's the job of the <b>timer</b>. You'll learn the <b>on-delay</b>, the <b>off-delay</b> and the <b>cyclic</b> timer, and wire by hand all the trainer's timer exercises (practicals 14 to 24) on the board, with real time and a counter running on the timer.</p>
  </div>
  <div class="chips">
    <a class="btn" href="/en/classic-control-lab/index.html">‹ Lessons</a>
    <a class="btn" href="/en/labs.html">← All courses</a><span class="bar lang-slot"></span>
  </div>
</header>

<div id="lesson-intro" data-course="classic-control-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/classic-control-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<div id="lesson"></div>

<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/classic-control-lab/engine.js?v=20261102x"></script>
<script src="/en/classic-control-lab/fx.js?v=20261030r1"></script>
<script>
(function(){
/* lesson-05 exercise data (embedded into lesson-05.html by build5.py; also loaded by the Node model test) */
const G   = {id:'G', type:'supply3P', name:'supply'};
const SUP = {id:'Q1', type:'supplyAC', name:'the breaker'};
const Q3  = {id:'Q1', type:'mcb', cfg:{poles:3, label:'C10'}, name:'power breaker'};
const F1  = {id:'F1', type:'mcb', cfg:{poles:1, label:'C2'}, name:'control breaker'};
const PB  = (id, color, label) => ({id, type:'pb', cfg:{color, label, blocks:[color === 'red' ? 'NC' : 'NO']}});
const SEL = {id:'S1', type:'sel', cfg:{pos:['0','I'], label:'0 / I', blocks:[{k:'NO', on:[1]}]}};
const KM  = (id, aux, name, extra) => ({id, type:'contactor', cfg:Object.assign({v:230, aux:aux || ['NO','NC']}, extra || {}), name:name || 'contactor'});
const MOT = (id, name, look) => ({id, type:'motor', cfg:{term:3, kW:2.2, look:look || 'motor'}, name:name || 'motor'});
const lamp = (id, color, name) => ({id, type:'lamp', cfg:{color, v:230}, name});
const KT  = (id, mode, t, name, extra) => ({id, type:'timer', cfg:Object.assign({v:230, mode:mode || 'on', t:t || 5}, extra || {}), name:name || 'Timer'});
const X1  = {id:'X1', type:'tb', cfg:{n:6, bridges:[[1,2,3],[4,5,6]], labels:{1:'L',2:'L',3:'L',4:'N',5:'N',6:'N'}}, name:'Terminal block (L bar and N bar)'};
const K1  = (blocks) => ({id:'K1', type:'relay', cfg:{v:230, blocks:blocks || ['CO','CO']}, name:'Auxiliary relay'});
const S0 = PB('S0', 'red', 'STOP'), S1 = PB('S1', 'green', 'START');
const M1 = MOT('M1', 'motor 1'), M2 = MOT('M2', 'motor 2'), M3 = MOT('M3', 'Motor 3');
const H1 = lamp('H1', 'green', 'M1 on'), H2 = lamp('H2', 'green', 'M2 on'), H3 = lamp('H3', 'green', 'M3 on');
// power: Q1 → each contactor (Q1:2/4/6 feed KM1 and KM2, KM2 feeds KM3 by a bridge) → its motor. rev:true swaps L1/L3 at the motor.
const POWER = list => { const w = [['G:L1','Q1:1'],['G:L2','Q1:3'],['G:L3','Q1:5']]; list.forEach(([km, m, rev], i) => { const src = i < 2 ? 'Q1' : list[1][0], st = i < 2 ? ['2','4','6'] : ['1','3','5']; w.push([src+':'+st[0], km+':1'], [src+':'+st[1], km+':3'], [src+':'+st[2], km+':5']); w.push([km+':2', m+':'+(rev ? 'W' : 'U')], [km+':4', m+':V'], [km+':6', m+':'+(rev ? 'U' : 'W')]); }); return w; };
// control feed: L1 → F1 → STOP → L bar of X1 (1a) ; N → N bar (4a)
const FEED = [['G:L1','F1:1'],['F1:2','S0:11'],['S0:12','X1:1a'],['G:N','X1:4a']];
const FEED_SEL = [['G:L1','F1:1'],['F1:2','S1:13'],['S1:14','X1:1a'],['G:N','X1:4a']];
const HOLD = (pb, km, via) => [['X1:1b', pb+':13'], [pb+':14', via || km+':A1'], [km+':13', pb+':13'], [km+':14', pb+':14']]; // START || hold → (via) → coil
const PAR = (from, to) => [[from, to]];
const noneOff = (ids) => { const o = {}; ids.forEach(i => o[i] = 0); return o; };
const ex = (a, b) => Object.assign({}, a, b);

const E14_CTL = FEED.concat(HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','KT1:A1'],['KT1:A2','X1:4b'],['KT1:A1','H1:X1'],['H1:X2','X1:5a'],
  ['X1:2a','KT1:15'],['KT1:18','KM2:A1'],['KM2:A2','X1:5a'],['KM2:A1','H2:X1'],['H2:X2','X1:5b']]);
const E14_DEVS = [G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KT('KT1', 'on', 5, 'On-delay timer'), M1, M2, H1, H2, X1];
const E14_CASES = [
  {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, H1:0, H2:0}},
  {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
  {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:0, H1:1, H2:0}},
  {label:'4 more seconds passed (more than t = 5 s)', set:{}, wait:4, expect:{M1:1, M2:1, H1:1, H2:1}},
  {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0}},
  {label:'STOP released', set:{S0:{p:0}}, expect:{M1:0, M2:0, H1:0, H2:0}}];
const E14_PATTERNS = [
  {sig:{M2:'011101'}, msg:"M2 starts at once: the timer is on Off-delay. Set ON-DELAY with FUNC."},
  {sig:{M2:'111001'}, msg:"M2 runs without START: the KM2 coil is on 16; move it to 18."},
  {sig:{M2:'000000'}, msg:"M2 never starts: KT1 coil with KM1, and 15-18 from the L bar to KM2."},
  {sig:{M2:'011100'}, msg:"M2 starts at once: the KM2 coil must pass KT1 15-18."}];

const L5EX = {
  /* ------------------------------------------------ TON */
  e14:{story:{icon:'🧃', text:"Filling line: the wrapping belt starts 5 s after the first belt.", ask:""}, machine:'conveyor', title:'Practical 14: two motors, the second starts automatically after the first with a delay', short:'Practical 14: M2 after M1 with a delay',
    task:'<b>M1</b> starts with START and seals itself in, and timer <b>KT1</b> (On-delay, 5 s) has its coil <b>in parallel with KM1\'s coil</b>. After 5 seconds contact <b>15-18</b> energises <b>KM2</b> so M2 starts. STOP stops both. A lamp for each motor. Use terminal block X1: the <span class="term">L</span> bar (1-2-3 bridged) after STOP, and the <span class="term">N</span> bar (4-5-6).', goal:"START runs M1; M2 follows after 5 s.", idea:"On-delay KT1 with the KM1 coil; 15-18 starts KM2.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1, and KM2 2/4/6 → M2"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KM1:A1","Hold-in: KM1:13 → S1:13, and KM1:14 → S1:14","KT1:A1 → KM1:A1","L bar → KT1:15, and KT1:18 → KM2:A1","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:E14_DEVS, solution:POWER([['KM1','M1'],['KM2','M2']]).concat(E14_CTL),
    seq:true, cases:E14_CASES, patterns:E14_PATTERNS,
    okMsg:"Press START and watch the counter."},
  e15:{story:{icon:'🌾', text:"Mill: the small motor starts; later the big one takes over.", ask:""}, machine:'conveyor', title:'Practical 15: like 14, but the first stops when the second starts', short:'Practical 15: M1 stops when M2 starts',
    task:'The same as exercise 14, but when <b>KM2</b> starts after the delay, <b>KM1 must drop out</b>: put contact <b>KM2 21-22</b> (NC) in KM1\'s coil line. And since KT1\'s coil is with KM1 and will drop out with it, <b>KM2 must seal itself in</b> with its 13-14 contact in parallel with timer contact 15-18; otherwise it will drop out and M1 will come back (oscillation).', goal:"M2 after 5 s, and M1 stops then.", idea:"KM2 21-22 cuts KM1; KM2 holds itself with 13-14.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1, and KM2 2/4/6 → M2"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KM2:21","KM2:22 → KM1:A1","Hold-in: KM1:13 → S1:13, and KM1:14 → S1:14","KT1:A1 → KM1:A1, and L bar → KT1:15","KT1:18 → KM2:A1","KM2 hold-in: KM2:13 → KT1:15, KM2:14 → KT1:18","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:E14_DEVS,
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED, [['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A2','X1:4b'],['KM1:A1','KT1:A1'],['KT1:A2','X1:4b'],['KT1:A1','H1:X1'],['H1:X2','X1:5a'],
      ['X1:2a','KT1:15'],['KT1:18','KM2:A1'],['KM2:13','KT1:15'],['KM2:14','KT1:18'],['KM2:A2','X1:5a'],['KM2:A1','H2:X1'],['H2:X2','X1:5b']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'4 more seconds passed (after t = 5 s)', set:{}, wait:4, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'3 more seconds passed', set:{}, wait:3, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'STOP released', set:{S0:{p:0}}, expect:{M1:0, M2:0, H1:0, H2:0}}],
    patterns:[{sig:{M1:'0111100'}, msg:"M1 doesn't stop: KM2 21-22 in series before KM1:A1."},
      {sig:{M2:'0001000'}, msg:"M2 drops out at once: hold KM2 with 13-14 across KT1 15-18."}],
    okMsg:"KM2 pulls in and holds; 21-22 cuts KM1."},
  e16:{story:{icon:'🧃', text:"3 belts: each starts 5 s after the one before.", ask:""}, machine:'conveyor', title:'Practical 16: 3 motors in sequence, each one a delay after the previous', short:'Practical 16: 3 motors in sequence',
    task:'<b>M1</b> with START, after <b>KT1</b> (5 s) <b>M2</b> starts, and after <b>KT2</b> (5 s from M2 starting) <b>M3</b> starts. STOP stops them all. Each timer has its coil in parallel with the previous contactor\'s coil, and its 15-18 contact starts the next one.', goal:"M1, then M2 after 5 s, then M3.", idea:"A chain: each timer with a contactor; 15-18 starts the next.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","Each KM 2/4/6 → its motor"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KM1:A1","Hold-in: KM1:13 → S1:13, and KM1:14 → S1:14","KT1:A1 → KM1:A1, and L bar → KT1:15","KT1:18 → KM2:A1, and KT2:A1 → KM2:A1","L bar → KT2:15, and KT2:18 → KM3:A1","Each lamp on its contactor's A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KM('KM3'), KT('KT1', 'on', 5, 'Timer 1'), KT('KT2', 'on', 5, 'Timer 2'), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED, HOLD('S1', 'KM1'), [['KM1:A2','X1:4b'],['KM1:A1','KT1:A1'],['KT1:A2','X1:4b'],['KT1:A1','H1:X1'],['H1:X2','X1:5a'],
      ['X1:2a','KT1:15'],['KT1:18','KM2:A1'],['KM2:A2','X1:5a'],['KM2:A1','KT2:A1'],['KT2:A1','H2:X1'],['H2:X2','X1:5b'],['KT2:A2','X1:5b'],
      ['X1:2b','KT2:15'],['KT2:18','KM3:A1'],['KM3:A1','H3:X1'],['H3:X2','X1:6a'],['KM3:A2','X1:6a']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'4 seconds passed (after KT1)', set:{}, wait:4, expect:{M1:1, M2:1, M3:0, H1:1, H2:1, H3:0}},
      {label:'5 seconds passed (after KT2)', set:{}, wait:5, expect:{M1:1, M2:1, M3:1, H1:1, H2:1, H3:1}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}}],
    patterns:[{sig:{M3:'000110'}, msg:"M3 starts with M2: KT2 with KM2, and KM3 from KT2 15-18."}],
    okMsg:"Each timer starts when the one before runs its contactor."},
  /* ------------------------------------------------ TOF + cyclic */
  f1:{story:{icon:'🌀', text:"Oven: the cooling fan runs 5 s after stopping.", ask:""}, machine:'fan', title:'Exercise: a fan that keeps running after the machine stops (Off-delay)', short:'Off-delay: fan after stopping',
    task:'<b>M1</b> (the machine) runs with selector S1 on I, and <b>M2</b> (the cooling fan) runs with it immediately. When you turn the selector back to 0 the machine stops, but the fan <b>keeps running for 5 seconds</b> and then stops by itself. Use an <b>Off-delay</b> timer: its coil in parallel with KM1\'s coil, and its 15-18 contact feeding KM2\'s coil from after F1.', goal:"On 0, M1 stops; M2 runs 5 s more.", idea:"Off-delay KT1 with KM1: 15-18 stays closed 5 s.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1, and KM2 2/4/6 → M2"],"control":["L1 → F1:1, and F1:2 → S1:13","S1:14 → KM1:A1, and KM1:A2 → N","KT1:A1 → KM1:A1, and KT1:A2 → KM1:A2","H1: KT1:A1 → H1:X1, and H1:X2 → KT1:A2","F1:2 → KT1:15, and KT1:18 → KM2:A1","KM2:A2 → H1:X2","H2 across the KM2 coil"]},
    tip:"",
    devices:[G, Q3, F1, SEL, KM('KM1', ['NO'], 'Machine contactor'), KM('KM2', ['NO'], 'Fan contactor'), KT('KT1', 'off', 5, 'Off-delay timer'), M1, MOT('M2', 'Fan'), lamp('H1', 'green', 'Machine'), lamp('H2', 'blue', 'Fan')],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat([['G:L1','F1:1'],['F1:2','S1:13'],['S1:14','KM1:A1'],['KM1:A2','G:N'],['KM1:A1','KT1:A1'],['KT1:A2','KM1:A2'],['KT1:A1','H1:X1'],['H1:X2','KT1:A2'],
      ['F1:2','KT1:15'],['KT1:18','KM2:A1'],['KM2:A2','H1:X2'],['KM2:A1','H2:X1'],['H2:X2','KM2:A2']]),
    seq:true, cases:[
      {label:'Selector on 0', set:{S1:{pos:0}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'Selector on I', set:{S1:{pos:1}}, wait:1, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'Turned it back to 0 and 2 seconds passed', set:{S1:{pos:0}}, wait:2, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'4 more seconds passed (after t = 5 s)', set:{}, wait:4, expect:{M1:0, M2:0, H1:0, H2:0}}],
    patterns:[{sig:{M2:'0100'}, msg:"The fan stops at once: KM2 from KT1 15-18, timer on Off-delay."},
      {sig:{M2:'0001'}, msg:"The fan runs only after stopping: use 15-18 with Off-delay."}],
    okMsg:"The counter starts when the voltage is removed."},
  c1:{story:{icon:'🚨', text:"Factory gate: a warning lamp that flashes.", ask:""}, title:'Exercise: a flashing lamp (Flasher)', short:'Flasher: a blinking lamp',
    task:'Selector <b>S1</b> on I feeds the coil of cyclic timer <b>KT1</b> (ton = 1 s, toff = 1 s), and its contact <b>15-18</b> lights lamp <b>H1</b> alternately: one second on and one second off for as long as the selector is on I.', goal:"S1 on I: H1 flashes on and off.", idea:"Flasher: 15-18 opens and closes; it takes the coil's line.", steps:["L → S1:13, and S1:14 → KT1:A1","KT1:A2 → N","Jumper KT1:A1 → KT1:15","KT1:18 → H1:X1, and H1:X2 → KT1:A2"],
    tip:"",
    devices:[SUP, SEL, KT('KT1', 'cyc', 1, 'Cyclic timer', {ton:1, toff:1}), lamp('H1', 'yellow', 'Signal')],
    solution:[['Q1:L','S1:13'],['S1:14','KT1:A1'],['KT1:A2','Q1:N'],['KT1:A1','KT1:15'],['KT1:18','H1:X1'],['H1:X2','KT1:A2']],
    seq:true, cases:[
      {label:'Selector on 0', set:{S1:{pos:0}}, expect:{H1:0}},
      {label:'Selector on I (first ON period)', set:{S1:{pos:1}}, wait:0.5, expect:{H1:1}},
      {label:'A second passed (OFF period)', set:{}, wait:1, expect:{H1:0}},
      {label:'Another second passed (ON again)', set:{}, wait:1, expect:{H1:1}},
      {label:'Turned it back to 0', set:{S1:{pos:0}}, expect:{H1:0}}],
    patterns:[{sig:{H1:'01010'}, msg:""}, {sig:{H1:'01110'}, msg:"H1 is always on: it must come from KT1 15-18."}, {sig:{H1:'00100'}, msg:"H1 lights in the OFF period: use 15-18, not 15-16."}],
    okMsg:"The flasher starts with an ON period."},
  e21:{story:{icon:'💧', text:"Two water pumps: alternate every 5 s, never together.", ask:""}, machine:'conveyor', title:'Practical 21: two motors alternating on a timer (the first, then the second while the first stops…)', short:'Practical 21: alternating two motors',
    task:'START energises auxiliary relay <b>K1</b> and seals it in (11-14), and its second contact <b>21-24</b> feeds the coil of cyclic timer <b>KT1</b> (ton = 5 s, toff = 5 s) and its common terminal 15. Contact <b>15-18</b> energises <b>KM1</b> (M1) and <b>15-16</b> energises <b>KM2</b> (M2): so 5 seconds M1, then 5 seconds M2, and so on until you press STOP. Add an electrical interlock between KM1 and KM2 (each one\'s NC in the other\'s line).', goal:"START: M1 and M2 alternate every 5 s.", idea:"K1 holds and feeds a flasher: 18 to KM1, 16 to KM2.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1, and KM2 2/4/6 → M2"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → K1:A1","Hold-in: K1:11 → S1:13, and K1:14 → S1:14","L bar → K1:21, and K1:24 → KT1:A1","Jumper KT1:A1 → KT1:15","KT1:18 → KM2:21, and KM2:22 → KM1:A1","KT1:16 → KM1:21, and KM1:22 → KM2:A1","H1 on KM1:A1, and H2 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, S1, K1(), KT('KT1', 'cyc', 5, 'Cyclic timer', {ton:5, toff:5}), KM('KM1'), KM('KM2'), M1, M2, H1, H2, X1],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED, [['X1:1b','S1:13'],['S1:14','K1:A1'],['K1:11','S1:13'],['K1:14','S1:14'],['K1:A2','X1:4b'],
      ['X1:2a','K1:21'],['K1:24','KT1:A1'],['KT1:A1','KT1:15'],['KT1:A2','X1:4b'],['KT1:18','KM2:21'],['KM2:22','KM1:A1'],['KM1:A1','H1:X1'],['KT1:16','KM1:21'],['KM1:22','KM2:A1'],['KM2:A1','H2:X1'],
      ['KM1:A2','X1:5a'],['H1:X2','X1:5a'],['KM2:A2','X1:5b'],['H2:X2','X1:5b']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'4 seconds passed (after ton = 5 s)', set:{}, wait:4, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'5 seconds passed (after toff)', set:{}, wait:5, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'5 more seconds passed', set:{}, wait:5, expect:{M1:0, M2:1, H1:0, H2:1}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'STOP released', set:{S0:{p:0}}, expect:{M1:0, M2:0, H1:0, H2:0}}],
    patterns:[{sig:{M1:'0100000'}, msg:"K1 doesn't hold: K1 11-14 across START."}, {sig:{M1:'0111111'}, msg:"STOP doesn't stop it: S0 before the L bar."}],
    okMsg:"It alternates until STOP. Try changing the time."},
  /* ------------------------------------------------ circuits */
  e17:{story:{icon:'🏭', text:"3 mixers: each runs 5 s, then hands over to the next.", ask:""}, machine:'conveyor', title:'Practical 17: a timed loop of 3 motors (the first, the second while the first stops, the third while the second stops, the first…)', short:'Practical 17: loop of 3 motors',
    task:'3 stages in a loop: each stage = a contactor that <b>seals itself in</b> + a timer with its coil in parallel with it. The stage\'s timer contact <b>15-18</b> starts the next stage, and the new stage\'s <b>21-22</b> contact (NC) <b>cuts</b> the previous stage. The last timer (KT3) starts KM1 again. START begins with KM1 (in parallel with KT3 15-18), and STOP stops everything.', goal:"Ring: M1 → M2 → M3 → M1, every 5 s.", idea:"Each stage: a holding contactor + timer; the new stage's NC cuts the old.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","Each KM 2/4/6 → its motor"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","KM1: L bar → S1:13, S1:14 → KM2:21","KM2:22 → KM1:A1","KM1 hold-in: KM1:13 → S1:13, KM1:14 → S1:14","Ring return: L bar → KT3:15, KT3:18 → KM1:14","KM2: L bar → KT1:15, KT1:18 → KM3:21","KM3:22 → KM2:A1","KM2 hold-in: KM2:13 → KT1:15, KM2:14 → KT1:18","KM3: L bar → KT2:15, KT2:18 → KM1:21","KM1:22 → KM3:A1","KM3 hold-in: KM3:13 → KT2:15, KM3:14 → KT2:18","Each KT and lamp on its contactor's A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KM('KM3'), KT('KT1', 'on', 5, 'Timer 1'), KT('KT2', 'on', 5, 'Timer 2'), KT('KT3', 'on', 5, 'Timer 3'), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED, [
      ['X1:1b','S1:13'],['S1:14','KM2:21'],['KM2:22','KM1:A1'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KT3:18','KM1:14'],['X1:3b','KT3:15'],['KM1:A1','KT1:A1'],['KT1:A1','H1:X1'],['KM1:A2','X1:4b'],['KT1:A2','X1:4b'],['H1:X2','X1:5a'],
      ['X1:2a','KT1:15'],['KT1:18','KM3:21'],['KM3:22','KM2:A1'],['KM2:13','KT1:15'],['KM2:14','KT1:18'],['KM2:A1','KT2:A1'],['KT2:A1','H2:X1'],['KM2:A2','X1:5a'],['KT2:A2','X1:5b'],['H2:X2','X1:5b'],
      ['X1:2b','KT2:15'],['KT2:18','KM1:21'],['KM1:22','KM3:A1'],['KM3:13','KT2:15'],['KM3:14','KT2:18'],['KM3:A1','KT3:A1'],['KT3:A1','H3:X1'],['KM3:A2','X1:6a'],['KT3:A2','X1:6a'],['H3:X2','X1:6b']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'Released START and a second passed', set:{S1:{p:0}}, wait:1, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'5 seconds passed (KT1 done)', set:{}, wait:5, expect:{M1:0, M2:1, M3:0, H1:0, H2:1, H3:0}},
      {label:'5 seconds passed (KT2 done)', set:{}, wait:5, expect:{M1:0, M2:0, M3:1, H1:0, H2:0, H3:1}},
      {label:'5 seconds passed (KT3 done: the first again)', set:{}, wait:5, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'5 seconds passed (second round)', set:{}, wait:5, expect:{M1:0, M2:1, M3:0, H1:0, H2:1, H3:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}}],
    patterns:[{sig:{M1:'01100000'}, msg:"The ring doesn't loop: KT3:18 → KM1:14 (across START)."}, {sig:{M1:'01111110'}, msg:"M1 doesn't stop: KM2 21-22 in series before KM1:A1."}],
    okMsg:"Watch the three counters."},
  e18:{story:{icon:'🍞', text:"Dough line: mixer and belt, then a press, then all stop.", ask:""}, machine:'conveyor', title:'Practical 18: the first and second together, after a delay the first stops and the third starts, and after a delay everything stops', short:'Practical 18: M1+M2, then M3, then all stop',
    task:'Pressing START starts <b>M1</b> and <b>M2</b>. After <b>KT1</b> (5 s) M1 stops and <b>M3</b> starts. After <b>KT2</b> (5 s from M3 starting) everything stops automatically. The trick: <b>KM2</b> is the “master” that seals itself in, and its seal-in line passes through <b>KT2 15-16</b> so it drops out at the end. KT1\'s coil is with KM2; its <b>15-16</b> feeds KM1 and <b>15-18</b> feeds KM3. KT2\'s coil is with KM3.', goal:"M1+M2, then M3 instead of M1, then stop.", idea:"KM2 is the master, holding through KT2 15-16; KT1 splits 16 and 18.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","Each KM 2/4/6 → its motor"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KT2:15","KT2:16 → KM2:A1","KM2 hold-in: KM2:13 → S1:13, KM2:14 → S1:14","KT1:A1 → KM2:A1, and jumper KT1:A1 → KT1:15","KT1:16 → KM1:A1, and KT1:18 → KM3:A1","KT2:A1 → KM3:A1","H1 on KM1:A1, and H2 on KT1:15","H3 on KT2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KM('KM3'), KT('KT1', 'on', 5, 'Timer 1'), KT('KT2', 'on', 5, 'Timer 2'), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED, [
      ['X1:1b','S1:13'],['S1:14','KT2:15'],['KT2:16','KM2:A1'],['KM2:13','S1:13'],['KM2:14','S1:14'],['KM2:A1','KT1:A1'],['KT1:A1','KT1:15'],['KT1:15','H2:X1'],
      ['KT1:16','KM1:A1'],['KM1:A1','H1:X1'],['KT1:18','KM3:A1'],['KM3:A1','KT2:A1'],['KT2:A1','H3:X1'],
      ['KM2:A2','X1:4b'],['KT1:A2','X1:4b'],['KM1:A2','X1:5a'],['H1:X2','X1:5a'],['H2:X2','X1:5b'],['KM3:A2','X1:5b'],['KT2:A2','X1:6a'],['H3:X2','X1:6a']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:1, M3:0, H1:1, H2:1, H3:0}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:1, M3:0, H1:1, H2:1, H3:0}},
      {label:'4 seconds passed (KT1 done)', set:{}, wait:4, expect:{M1:0, M2:1, M3:1, H1:0, H2:1, H3:1}},
      {label:'5 seconds passed (KT2 done: everything stops)', set:{}, wait:5, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'START again', set:{S1:{p:1}}, expect:{M1:1, M2:1, M3:0, H1:1, H2:1, H3:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}}],
    patterns:[{sig:{M2:'0111110'}, msg:"It never stops at the end: KM2's hold-in must pass KT2 15-16."}, {sig:{M1:'0111000'}, msg:"M1 doesn't drop: KM1 from KT1 15-16, not from the line."}],
    okMsg:"The circuit stops by itself and waits for START."},
  e19:{story:{icon:'🏭', text:"Filling machine: the main motor, then two helpers for a while.", ask:""}, machine:'conveyor', title:'Practical 19: the first, after a delay the second and third, and after a delay the second and third stop', short:'Practical 19: M1, then M2+M3, then they stop',
    task:'<b>M1</b> with START and seals itself in. <b>KT1</b>\'s coil is with KM1; after 5 s its contact <b>15-18</b> energises <b>KT2</b> (the coil) and feeds <b>KM2</b> and <b>KM3</b> through <b>KT2 15-16</b>. After another 5 s KT2 opens 15-16 so M2 and M3 stop, and M1 keeps running until STOP. Note that KT2 takes its voltage from KT1 15-18 (not from KM2) so it doesn\'t drop out and start them again.', goal:"M1 stays on; M2+M3 run 5 s only.", idea:"KT1 18 feeds KT2; KT2 15-16 feeds KM2 and KM3.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","Each KM 2/4/6 → its motor"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","KT1:A1 → KM1:A1, and L bar → KT1:15","KT1:18 → KT2:A1, and KT1:18 → KT2:15","KT2:16 → KM2:A1, and jumper KM2:A1 → KM3:A1","H1 on KM1:A1, H2 and H3 on KM3:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KM('KM3'), KT('KT1', 'on', 5, 'Timer 1'), KT('KT2', 'on', 5, 'Timer 2'), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED, HOLD('S1', 'KM1'), [['KM1:A1','KT1:A1'],['KT1:A1','H1:X1'],
      ['X1:2a','KT1:15'],['KT1:18','KT2:A1'],['KT1:18','KT2:15'],['KT2:16','KM2:A1'],['KM2:A1','KM3:A1'],['KM3:A1','H2:X1'],['H2:X1','H3:X1'],
      ['KM1:A2','X1:4b'],['KT1:A2','X1:4b'],['H1:X2','X1:5a'],['KT2:A2','X1:5a'],['KM2:A2','X1:5b'],['KM3:A2','X1:5b'],['H2:X2','X1:6a'],['H3:X2','X1:6a']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'4 seconds passed (KT1 done)', set:{}, wait:4, expect:{M1:1, M2:1, M3:1, H1:1, H2:1, H3:1}},
      {label:'5 seconds passed (KT2 done)', set:{}, wait:5, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'5 more seconds passed (steady)', set:{}, wait:5, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}}],
    patterns:[{sig:{M2:'0001110'}, msg:"M2 and M3 don't drop: feed them from KT2 15-16, and KT2 from KT1 18."}],
    okMsg:"KT2 stays energised, so M2 and M3 don't come back."},
  e20:{story:{icon:'🏭', text:"Tank wash: 4 stages with three timers.", ask:""}, machine:'conveyor', title:'Practical 20: all together, after a delay the second and third stop, after a delay the third comes back, and after a delay everything stops', short:'Practical 20: all → M1 → M1+M3 → stop',
    task:'START energises <b>KM1</b> (seals itself in) and with it <b>KM2</b> through <b>KT1 15-16</b>, and <b>KM3</b> through contact <b>KM2 13-14</b>. After KT1 (5 s): KM2 and KM3 stop and <b>KT2</b> starts (from KT1 15-18). After KT2 (5 s): its <b>15-18</b> brings KM3 back, and <b>KT3</b> starts (its coil from contact <b>KM3 13-14</b>, fed from after KT1 15-18, so it doesn\'t run in the first stage). After KT3 (5 s): its <b>15-16</b> in KM1\'s seal-in line stops everything.', goal:"All, then M1, then M1+M3, then stop.", idea:"KM1 is the master through KT3 15-16; KT1 and KT2 switch.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","Each KM 2/4/6 → its motor"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KT3:15","KT3:16 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","KT1:A1 → KM1:A1, and jumper KT1:A1 → KT1:15","KT1:15 → KM2:13, and KT1:16 → KM2:A1","KM2:14 → KM3:A1","KT1:18 → KT2:A1, and KT1:18 → KT2:15","KT2:18 → KM3:A1","KT2:15 → KM3:13, and KM3:14 → KT3:A1","H1 on KM2:13, and H2 on KM2:A1","H3 on KM3:A1","Every A2 and X2 → N bar"]},
    tip:"KT3 takes its feed from KM3 13-14, not from KT2:18.",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KM('KM3'), KT('KT1', 'on', 5, 'Timer 1'), KT('KT2', 'on', 5, 'Timer 2'), KT('KT3', 'on', 5, 'Timer 3'), M1, M2, M3, H1, H2, H3, X1],
    solution:POWER([['KM1','M1'],['KM2','M2'],['KM3','M3']]).concat(FEED, [
      ['X1:1b','S1:13'],['S1:14','KT3:15'],['KT3:16','KM1:A1'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A1','KT1:A1'],['KT1:A1','KT1:15'],['KT1:15','KM2:13'],['KM2:13','H1:X1'],
      ['KT1:16','KM2:A1'],['KM2:A1','H2:X1'],['KM2:14','H3:X1'],['H3:X1','KM3:A1'],['KT2:18','KM3:A1'],['KT1:18','KT2:A1'],['KT1:18','KT2:15'],['KT2:15','KM3:13'],['KM3:14','KT3:A1'],
      ['KM1:A2','X1:4b'],['KT1:A2','X1:4b'],['KM2:A2','X1:5a'],['H1:X2','X1:5a'],['H2:X2','X1:5b'],['KM3:A2','X1:5b'],['KT2:A2','X1:6a'],['KT3:A2','X1:6a'],['H3:X2','X1:6b']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:1, M3:1, H1:1, H2:1, H3:1}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:1, M3:1, H1:1, H2:1, H3:1}},
      {label:'4 seconds passed (KT1 done)', set:{}, wait:4, expect:{M1:1, M2:0, M3:0, H1:1, H2:0, H3:0}},
      {label:'5 seconds passed (KT2 done: the third comes back)', set:{}, wait:5, expect:{M1:1, M2:0, M3:1, H1:1, H2:0, H3:1}},
      {label:'5 seconds passed (KT3 done: everything stops)', set:{}, wait:5, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}},
      {label:'STOP (nothing is running anyway)', set:{S0:{p:1}}, expect:{M1:0, M2:0, M3:0, H1:0, H2:0, H3:0}}],
    patterns:[{sig:{M3:'0111110'}, msg:"M3 doesn't drop with M2: KM3 from KM2 13-14, not from the line."}, {sig:{M1:'0111110'}, msg:"It never stops at the end: KM1's hold-in must pass KT3 15-16."}],
    okMsg:"KM3 runs twice: from KM2 and from KT2."},
  e22:{story:{icon:'🧺', text:"Industrial washer: forward, pause, reverse, pause.", ask:""}, machine:'gauge', title:'Practical 22: a motor alternating forward and reverse, with a pause between directions', short:'Practical 22: fwd/rev with a pause',
    task:'Selector <b>S1</b> on I starts the cycle: pause (<b>KT3</b>, 2 s) → forward 5 s (<b>KM1</b> + <b>KT1</b>) → pause 2 s → reverse 5 s (<b>KM2</b> + <b>KT2</b>) → pause → forward… until you turn the selector back to 0. Relay <b>K1</b> (3 changeover contacts) is the “direction memory”: KT1 15-18 energises it and it seals itself in with 11-14, and KT2 15-16 resets it. The pause timer KT3 has its coil through the <b>31-32</b> (NC) contacts of both contactors (so it counts only when both are stopped), and its 15-18 contact feeds K1\'s common 21: 22 for forward and 24 for reverse. Interlock: electrical (each contactor\'s 21-22 in the other\'s line) + mechanical.', goal:"On I: pause, forward, pause, reverse, repeat.", idea:"K1 remembers direction, KT3 is the pause, KT1/KT2 time each direction.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1 U V W","KM2 2/4/6 → M1 W V U (reversed)"],"control":["L1 → F1:1, and F1:2 → S1:13","S1:14 → L bar (X1:1), and N → N bar","Memory: L bar → KT2:15, KT2:16 → K1:11","K1:14 → K1:A1","Pause: L bar → KM1:31, KM1:32 → KM2:31","KM2:32 → KT3:A1, and L bar → KT3:15","KT3:18 → K1:21","Forward: K1:22 → KM2:21, KM2:22 → KT1:15","KT1:16 → KM1:A1, and KT1:18 → K1:A1","Forward hold-in: L bar → KM1:13, KM1:14 → KM2:21","Reverse: K1:24 → KM1:21, KM1:22 → KM2:A1","Reverse hold-in: L bar → K1:31, K1:34 → KM2:13","KM2:14 → KM1:21","KT1:A1 and H1:X1 → KM1:A1","KT2:A1 and H2:X1 → KM2:A1","Every A2 and X2 → N bar"]},
    tip:"KT3:15 from the L bar, not from KT3:A1.",
    devices:[G, Q3, F1, SEL, K1(['CO','CO','CO']), KT('KT1', 'on', 5, 'Forward time'), KT('KT2', 'on', 5, 'Reverse time'), KT('KT3', 'on', 2, 'Pause time'), KM('KM1', ['NO','NC','NC'], 'Forward contactor', {mech:'KM2'}), KM('KM2', ['NO','NC','NC'], 'Reverse contactor', {mech:'KM1'}), M1, lamp('H1', 'green', 'forward'), lamp('H2', 'yellow', 'reverse'), X1],
    solution:POWER([['KM1','M1'],['KM2','M1',true]]).concat(FEED_SEL, [
      ['X1:1b','KT2:15'],['KT2:16','K1:11'],['K1:14','K1:A1'],['K1:A2','X1:4b'],
      ['X1:2a','KM1:31'],['KM1:32','KM2:31'],['KM2:32','KT3:A1'],['X1:3b','KT3:15'],['KT3:A2','X1:4b'],['KT3:18','K1:21'],
      ['K1:22','KM2:21'],['KM2:22','KT1:15'],['KT1:16','KM1:A1'],['KT1:18','K1:A1'],['X1:2b','KM1:13'],['KM1:14','KM2:21'],['KM1:A1','KT1:A1'],['KT1:A1','H1:X1'],['KM1:A2','X1:5a'],['KT1:A2','X1:5a'],['H1:X2','X1:5b'],
      ['K1:24','KM1:21'],['KM1:22','KM2:A1'],['X1:3a','K1:31'],['K1:34','KM2:13'],['KM2:14','KM1:21'],['KM2:A1','KT2:A1'],['KT2:A1','H2:X1'],['KM2:A2','X1:5b'],['KT2:A2','X1:6a'],['H2:X2','X1:6a']]),
    seq:true, cases:[
      {label:'Selector on 0', set:{S1:{pos:0}}, expect:{M1:0, H1:0, H2:0}},
      {label:'Selector on I and a second passed (initial pause)', set:{S1:{pos:1}}, wait:1, expect:{M1:0, H1:0, H2:0}},
      {label:'2 seconds passed (after the 2 s pause: forward)', set:{}, wait:2, expect:{M1:'F', H1:1, H2:0}},
      {label:'5 seconds passed (forward done: pause)', set:{}, wait:5, expect:{M1:0, H1:0, H2:0}},
      {label:'2 seconds passed (reverse)', set:{}, wait:2, expect:{M1:'R', H1:0, H2:1}},
      {label:'5 seconds passed (reverse done: pause)', set:{}, wait:5, expect:{M1:0, H1:0, H2:0}},
      {label:'2 seconds passed (forward again)', set:{}, wait:2, expect:{M1:'F', H1:1, H2:0}},
      {label:'Turned the selector back to 0', set:{S1:{pos:0}}, expect:{M1:0, H1:0, H2:0}}],
    patterns:[{sig:{M1:'00111110'}, msg:"No pause: KT3:18 → K1:21, and the KT3 coil through both 31-32."},
      {sig:{M1:'00100000'}, msg:"Forward once, then it stops: KT1 18 starts K1, K1 holds through KT2 15-16."}],
    okMsg:"Run it at ⏩ speed and trace what starts what."},
  e23:{story:{icon:'🚃', text:"Filling cart: go to B, fill 3 s, return to A.", ask:""}, machine:'pump', title:'Practical 23: a cart on a track goes to B, a pump fills for 3 seconds, and it goes back to A', short:'Practical 23: cart + pump + limit switch',
    task:'The cart is standing at <b>A</b> (limit switch <b>LS1</b> pressed). START energises <b>KM1</b> (forward) so it moves to <b>B</b>: <b>LS2 21-22</b> cuts KM1 and it stops, and <b>LS2 13-14</b> starts pump <b>KM3</b> through <b>KT1 15-16</b> and feeds KT1\'s coil. After 3 seconds: 15-16 opens so the pump stops, and <b>15-18</b> energises <b>KM2</b> (reverse), which seals itself in and brings the cart back until <b>LS1 21-22</b> cuts it at A. NC interlock between KM1 and KM2. 3 lamps: going / pump / returning.', goal:"START: go to B, fill 3 s, return to A.", idea:"LS2 at B stops KM1 and starts KT1; KT1 returns via KM2.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","Bridge KM2 1/3/5 → KM3 1/3/5","KM1 2/4/6 → M1 U V W","KM2 2/4/6 → M1 W V U (reversed)","KM3 2/4/6 → M2"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","Going: L bar → S1:13, S1:14 → LS2:21","LS2:22 → KM2:21, and KM2:22 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","Pump: L bar → LS2:13, LS2:14 → KT1:A1","Jumper KT1:A1 → KT1:15, and KT1:16 → KM3:A1","Returning: KT1:18 → LS1:21","Hold-in: L bar → KM2:13, KM2:14 → LS1:21","LS1:22 → KM1:21, and KM1:22 → KM2:A1","H1 on KM1:A1, and H2 on KM3:A1","H3 on KM2:A1","Every A2 and X2 → N bar"]},
    tip:"",
    devices:[G, Q3, F1, S0, S1, KM('KM1', ['NO','NC'], 'Forward contactor (to B)', {mech:'KM2'}), KM('KM2', ['NO','NC'], 'Reverse contactor (to A)', {mech:'KM1'}), KM('KM3', ['NO'], 'Pump contactor'),
      MOT('M1', 'Conveyor motor'), MOT('M2', 'pump', 'pump'), {id:'CART', type:'cart', cfg:{motor:'M1', len:6, labA:'A', labB:'B'}, name:'Cart'}, {id:'T1', type:'tank', cfg:{pump:'M2', fill:0.25, drain:0.02}, name:'tank'},
      {id:'LS1', type:'ls', cfg:{cart:'CART', at:0, label:'Limit A'}, name:'Limit switch A'}, {id:'LS2', type:'ls', cfg:{cart:'CART', at:1, label:'Limit B'}, name:'Limit switch B'},
      KT('KT1', 'on', 3, 'Pump time'), lamp('H1', 'green', 'Going to B'), lamp('H2', 'blue', 'pump'), lamp('H3', 'yellow', 'Returning to A'), X1],
    solution:POWER([['KM1','M1'],['KM2','M1',true],['KM3','M2']]).concat(FEED, [
      ['X1:1b','S1:13'],['S1:14','LS2:21'],['LS2:22','KM2:21'],['KM2:22','KM1:A1'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A1','H1:X1'],['KM1:A2','X1:4b'],['H1:X2','X1:4b'],
      ['X1:2a','LS2:13'],['LS2:14','KT1:A1'],['KT1:A1','KT1:15'],['KT1:A2','X1:5a'],['KT1:16','KM3:A1'],['KM3:A1','H2:X1'],['KM3:A2','X1:5a'],['H2:X2','X1:5b'],
      ['KT1:18','LS1:21'],['X1:2b','KM2:13'],['KM2:14','LS1:21'],['LS1:22','KM1:21'],['KM1:22','KM2:A1'],['KM2:A1','H3:X1'],['KM2:A2','X1:5b'],['H3:X2','X1:6a']]),
    seq:true, cases:[
      {label:'Cart at A and nothing pressed', set:{}, expect:{M1:0, M2:0, H1:0, H2:0, H3:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:'F', M2:0, H1:1, H2:0, H3:0}},
      {label:'Released START and 7 seconds passed (reached B)', set:{S1:{p:0}}, wait:7, expect:{M1:0, M2:1, H1:0, H2:1, H3:0}},
      {label:'3.5 seconds passed (pump done: returning)', set:{}, wait:3.5, expect:{M1:'R', M2:0, H1:0, H2:0, H3:1}},
      {label:'7 seconds passed (reached A)', set:{}, wait:7, expect:{M1:0, M2:0, H1:0, H2:0, H3:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0, H3:0}}],
    patterns:[{sig:{M2:'001000'}, msg:"The cart doesn't return: KT1 15-18 starts KM2, and KM2 holds with 13-14."},
      {sig:{M2:'001100'}, msg:"The pump doesn't stop: KM3 from KT1 15-16, and KT1 from LS2 13-14."},
      {sig:{M1:'011000'}, msg:"It doesn't stop at B: LS2 21-22 in series before KM1:A1."}],
    okMsg:"A full automatic cycle. Watch the tank fill."},
  e24:{story:{icon:'🏭', text:"Cutting machine: one motor on a button, the other stops and restarts on timers.", ask:""}, machine:'conveyor', title:'Practical 24: the first with a switch, the second 5 s after it, stops after 5 s, comes back after 5 s, and after 5 s both stop', short:'Practical 24: M2 starts/stops/returns, then all stop',
    task:'START starts <b>M1</b> (KM1 seals itself in through <b>KT4 15-16</b>). A chain of 4 timers: <b>KT1</b>\'s coil is with KM1; after 5 s its 15-18 feeds <b>KT2</b> and <b>KM2</b> (through KT2 15-16). After 5 s KT2 opens 15-16 (M2 stops) and closes 15-18 so <b>KT3</b> starts. After 5 s KT3 15-18 brings KM2 back, and <b>KT4</b> starts from contact <b>KM2 13-14</b> (fed from after KT2 15-18). After 5 s KT4 15-16 cuts KM1\'s seal-in so everything stops.', goal:"M1, then M2 on/off/on, then stop.", idea:"A chain of 4 timers; KT4 15-16 cuts KM1's hold-in.", steps:{"power":["L1 L2 L3 → Q1 1/3/5","Q1 2/4/6 → KM1 and KM2 1/3/5","KM1 2/4/6 → M1, and KM2 2/4/6 → M2"],"control":["L1 → F1 → S0 → L bar (X1:1)","N → N bar (X1:4)","L bar → S1:13, and S1:14 → KT4:15","KT4:16 → KM1:A1","Hold-in: KM1:13 → S1:13, KM1:14 → S1:14","KT1:A1 → KM1:A1, and jumper KT1:A1 → KT1:15","KT1:18 → KT2:A1, and KT1:18 → KT2:15","KT2:16 → KM2:A1","KT2:18 → KT3:A1, and KT2:18 → KT3:15","KT3:18 → H2:X1, and H2:X1 → KM2:A1","KT3:15 → KM2:13, and KM2:14 → KT4:A1","H1 on KT1:15","Every A2 and X2 → N bar"]},
    tip:"KT4 takes its feed from KM2 13-14, not from KT3:18.",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KT('KT1', 'on', 5, 'Timer 1'), KT('KT2', 'on', 5, 'Timer 2'), KT('KT3', 'on', 5, 'Timer 3'), KT('KT4', 'on', 5, 'Timer 4'), M1, M2, H1, H2, X1],
    solution:POWER([['KM1','M1'],['KM2','M2']]).concat(FEED, [
      ['X1:1b','S1:13'],['S1:14','KT4:15'],['KT4:16','KM1:A1'],['KM1:13','S1:13'],['KM1:14','S1:14'],['KM1:A1','KT1:A1'],['KT1:A1','KT1:15'],['KT1:15','H1:X1'],
      ['KT1:18','KT2:A1'],['KT1:18','KT2:15'],['KT2:16','KM2:A1'],['KT2:18','KT3:A1'],['KT2:18','KT3:15'],['KT3:15','KM2:13'],['KM2:14','KT4:A1'],['KT3:18','H2:X1'],['H2:X1','KM2:A1'],
      ['KM1:A2','X1:4b'],['KT1:A2','X1:4b'],['H1:X2','X1:5a'],['KT2:A2','X1:5a'],['KM2:A2','X1:5b'],['KT3:A2','X1:5b'],['KT4:A2','X1:6a'],['H2:X2','X1:6a']]),
    seq:true, cases:[
      {label:'nothing pressed', set:{}, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'START pressed', set:{S1:{p:1}}, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'Released START and 2 seconds passed', set:{S1:{p:0}}, wait:2, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'4 seconds passed (KT1: the second starts)', set:{}, wait:4, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'5 seconds passed (KT2: the second stops)', set:{}, wait:5, expect:{M1:1, M2:0, H1:1, H2:0}},
      {label:'5 seconds passed (KT3: the second comes back)', set:{}, wait:5, expect:{M1:1, M2:1, H1:1, H2:1}},
      {label:'5 seconds passed (KT4: both stop)', set:{}, wait:5, expect:{M1:0, M2:0, H1:0, H2:0}},
      {label:'STOP pressed', set:{S0:{p:1}}, expect:{M1:0, M2:0, H1:0, H2:0}}],
    patterns:[{sig:{M1:'01111110'}, msg:"It never stops at the end: KM1's hold-in must pass KT4 15-16."}, {sig:{M2:'00011100'}, msg:"M2 doesn't stop: KM2 from KT2 15-16, back again from KT3 15-18."}],
    okMsg:"The last timer cuts the hold-in and everything stops."},
  /* ------------------------------------------------ mistakes */
  w1:{story:{icon:'🔧', text:"Fault report: «M2 starts with M1 straight away».", ask:""}, machine:'conveyor', title:'Mistake: the timer is on Off-delay and you need On-delay', short:'Mistake: wrong timer mode',
    task:'This circuit is exactly exercise 14, but multi-function timer <b>KT1</b> is set to mode <b>B: Off-delay</b>. Switch on and press START: M2 starts <b>with M1 immediately</b>, and when you press STOP and release it, it starts again for 5 seconds! Switch off, press <b>FUNC</b> on the timer until it\'s on <b>ON-DELAY</b>, and switch on again.', goal:"M2 starts 5 s after M1.", idea:"The timer is on Off-delay (B); you need On-delay (A).", steps:["Power up, press START: M2 starts at once.","Power off, FUNC until ON-DELAY.","Power up again and press START."],
    tip:"",
    devices:[G, Q3, F1, S0, S1, KM('KM1'), KM('KM2'), KT('KT1', 'off', 5, 'Multi-function timer', {multi:true}), M1, M2, H1, H2, X1],
    preset:POWER([['KM1','M1'],['KM2','M2']]).concat(E14_CTL), solution:POWER([['KM1','M1'],['KM2','M2']]).concat(E14_CTL),
    seq:true, cases:E14_CASES, patterns:E14_PATTERNS,
    okMsg:"Same wiring; the difference is the timer function."},
  w2:{story:{icon:'🔧', text:"Fault report: «M2 runs by itself and stops after 5 s».", ask:""}, machine:'conveyor', title:'Mistake: 15-16 instead of 15-18', short:'Mistake: 15-16 instead of 15-18',
    task:'This circuit is exercise 14 but with a wrong wire: <b>KM2</b>\'s coil is connected to timer contact <b>15-16</b> instead of <b>15-18</b>. Switch on without pressing anything: M2 will start by itself! And press START: after 5 seconds M2 stops instead of starting. Switch off and fix the wire.', goal:"M2 starts 5 s after M1.", idea:"The KM2 coil is on 15-16 (NC) instead of 15-18 (NO).", steps:["Power up without START: M2 runs alone.","Power off, move the KM2 wire from KT1:16 to KT1:18.","Power up and press START."],
    tip:"",
    devices:E14_DEVS,
    preset:POWER([['KM1','M1'],['KM2','M2']]).concat(E14_CTL.map(w => w[0] === 'KT1:18' ? ['KT1:16', w[1]] : w)), solution:POWER([['KM1','M1'],['KM2','M2']]).concat(E14_CTL),
    seq:true, cases:E14_CASES, patterns:E14_PATTERNS,
    okMsg:"18 for what starts after the time, 16 for what stops."}
};
/* ---------- lesson-5 figures: the three timer-circuit patterns (ladder style, same classes as the engine symbols) ---------- */
const TX = (x, y, t, anc, sz) => `<text class="sy-n" x="${x}" y="${y}" text-anchor="${anc || 'start'}" style="font-size:${sz || 11}px">${t}</text>`;
const AR = (x, y, t, cls) => `<text class="ar ${cls || ''}" x="${x}" y="${y}" font-size="12" text-anchor="middle" fill="currentColor" font-weight="700">${t}</text>`;
const cNO = (x, y) => `<path class="sy" d="M${x} ${y}V${y+10}M${x} ${y+40}V${y+30}L${x-9} ${y+12}"/>`;
const cNC = (x, y) => `<path class="sy" d="M${x} ${y}V${y+10}H${x+7}M${x} ${y+40}V${y+30}L${x-9} ${y+12}"/>`;
const tArc = (x, y, up) => up ? `<path class="sy" d="M${x-14} ${y+18}A9 9 0 0 1 ${x+4} ${y+18}" style="stroke-width:1.8"/>` : `<path class="sy" d="M${x-14} ${y+22}A9 9 0 0 0 ${x+4} ${y+22}" style="stroke-width:1.8"/>`;
const tNO = (x, y) => cNO(x, y) + tArc(x, y, false); // timed-closing NO (15-18, On-delay)
const tNC = (x, y) => cNC(x, y) + tArc(x, y, false); // timed-opening NC (15-16, On-delay)
const coil = (x, y, tag, a, b) => `<rect class="sy" x="${x-14}" y="${y}" width="28" height="28"/>` + TX(x + 18, y + 18, tag) + TX(x - 18, y + 6, a || 'A1', 'end') + TX(x - 18, y + 34, b || 'A2', 'end');
const tcoil = (x, y, tag) => coil(x, y, tag) + `<path class="sy" d="M${x-10} ${y+8}H${x+10}" style="stroke-width:3"/>`;
const dot = (x, y) => `<circle class="sy-f" cx="${x}" cy="${y}" r="3"/>`;
const nums = (x, y, a, b) => TX(x - 12, y + 8, a, 'end') + TX(x - 12, y + 40, b, 'end');
const wrap = (W, H, body, label) => `<svg viewBox="0 0 ${W} ${H}" role="img" aria-label="${label}"><g style="color:var(--sym)">${body}</g></svg>`;
const buses = (W, L, N) => `<path class="sy" d="M30 ${L}H${W-20}M30 ${N}H${W-20}"/>` + TX(26, L + 4, 'L', 'end') + TX(26, N + 4, 'N', 'end');
// pattern 1: the timer in the hold circuit (exercise 14)
const patHold = () => {
  const L = 40, N = 330, W = 470; let s = buses(W, L, N), x = 90;
  s += `<path class="sy" d="M${x} ${L}V70"/>` + cNC(x, 70) + TX(x + 10, 94, 'S0') + nums(x, 70, '21', '22');
  s += `<path class="sy" d="M${x} 110V130"/>` + cNO(x, 130) + TX(x + 8, 154, 'S1') + nums(x, 130, '13', '14');
  s += `<path class="sy" d="M${x} 122H${x+50}V130M${x+50} 170V180H${x}M${x} 170V210"/>` + cNO(x + 50, 130) + TX(x + 58, 154, 'KM1') + TX(x + 62, 138, '13') + TX(x + 62, 170, '14') + dot(x, 122) + dot(x, 180);
  s += coil(x, 210, 'KM1') + `<path class="sy" d="M${x} 238V${N}"/>`;
  // timer coil in parallel with KM1 coil
  const tx = x + 110;
  s += `<path class="sy" d="M${x} 196H${tx}V210M${tx} 238V${N}"/>` + dot(x, 196) + tcoil(tx, 210, 'KT1') + AR(tx + 10, 262, 'Timer coil in parallel with', 'sy-s') + AR(tx + 10, 276, 'the contactor coil', 'sy-s');
  // second rung: timed contact → KM2
  const rx = 330;
  s += `<path class="sy" d="M${rx} ${L}V130"/>` + tNO(rx, 130) + TX(rx + 8, 150, 'KT1') + nums(rx, 130, '15', '18') + AR(rx + 60, 170, 'closes after t', 'sy-s');
  s += `<path class="sy" d="M${rx} 170V210"/>` + coil(rx, 210, 'KM2') + `<path class="sy" d="M${rx} 238V${N}"/>`;
  s += AR(x + 40, 22, 'Step 1: KM1 + KT1') + AR(rx + 30, 22, 'Step 2 after t: KM2');
  return wrap(W, 350, s, 'The timer-in-the-seal-in-circuit pattern');
};
// pattern 2: the timer contact replaces START (and breaks the previous step)
const patStart = () => {
  const L = 40, N = 330, W = 470; let s = buses(W, L, N), x = 90;
  s += `<path class="sy" d="M${x} ${L}V70"/>` + cNC(x, 70) + TX(x + 10, 94, 'S0') + nums(x, 70, '21', '22');
  s += `<path class="sy" d="M${x} 110V130"/>` + cNO(x, 130) + TX(x + 8, 154, 'S1') + nums(x, 130, '13', '14');
  s += `<path class="sy" d="M${x} 122H${x+50}V130M${x+50} 170V180H${x}M${x} 170V190"/>` + cNO(x + 50, 130) + TX(x + 58, 154, 'KM1') + dot(x, 122) + dot(x, 180);
  s += cNC(x, 190) + TX(x + 10, 214, 'KM2') + nums(x, 190, '21', '22') + AR(x + 70, 206, 'KM2 stops KM1', 'sy-s');
  s += `<path class="sy" d="M${x} 230V250"/>` + coil(x, 250, 'KM1') + `<path class="sy" d="M${x} 278V${N}"/>`;
  const tx = x + 110; s += `<path class="sy" d="M${x} 240H${tx}V250M${tx} 278V${N}"/>` + dot(x, 240) + tcoil(tx, 250, 'KT1');
  const rx = 330;
  s += `<path class="sy" d="M${rx} ${L}V130"/>` + tNO(rx, 130) + TX(rx + 8, 150, 'KT1') + nums(rx, 130, '15', '18') + AR(rx + 64, 118, 'START\'s place', 'sy-s');
  s += `<path class="sy" d="M${rx} 122H${rx+50}V130M${rx+50} 170V180H${rx}M${rx} 170V250"/>` + cNO(rx + 50, 130) + TX(rx + 58, 154, 'KM2') + TX(rx + 62, 138, '13') + TX(rx + 62, 170, '14') + dot(rx, 122) + dot(rx, 180) + AR(rx + 60, 200, 'Seal-in needed', 'sy-s') + AR(rx + 60, 214, '(the timer will drop out)', 'sy-s');
  s += coil(rx, 250, 'KM2') + `<path class="sy" d="M${rx} 278V${N}"/>`;
  s += AR(x + 40, 22, 'Step 1') + AR(rx + 30, 22, 'Step 2 instead of START');
  return wrap(W, 350, s, 'The timer-contact-instead-of-START pattern');
};
// pattern 3: the ring (three steps, the last timer restarts the first)
const patRing = () => {
  const L = 40, N = 300, W = 520; let s = buses(W, L, N);
  const step = (x, prevT, nextKM, tag, tt) => {
    s += `<path class="sy" d="M${x} ${L}V70"/>` + (prevT ? tNO(x, 70) + TX(x + 8, 90, prevT) + nums(x, 70, '15', '18') : cNO(x, 70) + TX(x + 8, 94, 'S1') + nums(x, 70, '13', '14'));
    s += `<path class="sy" d="M${x} 62H${x+44}V70M${x+44} 110V120H${x}M${x} 110V130"/>` + cNO(x + 44, 70) + TX(x + 52, 94, tag) + dot(x, 62) + dot(x, 120);
    s += cNC(x, 130) + TX(x + 10, 154, nextKM) + nums(x, 130, '21', '22');
    s += `<path class="sy" d="M${x} 170V190"/>` + coil(x, 190, tag) + `<path class="sy" d="M${x} 218V${N}"/>`;
    s += `<path class="sy" d="M${x} 180H${x+66}V190M${x+66} 218V${N}"/>` + dot(x, 180) + tcoil(x + 66, 190, tt);
  };
  step(70, null, 'KM2', 'KM1', 'KT1'); step(230, 'KT1', 'KM3', 'KM2', 'KT2'); step(390, 'KT2', 'KM1', 'KM3', 'KT3');
  // the loop back: KT3 15-18 in parallel with S1
  s += `<path class="sy-d" d="M70 62H46V256H500V240"/><path class="sy" d="M494 246l6 -8l6 8" style="stroke-width:1.5"/>` + AR(270, 274, 'KT3 15-18 in parallel with START: the loop goes back to the start', '') + AR(270, 292, 'and only STOP stops it', '');
  s += AR(110, 22, 'Stage 1') + AR(270, 22, 'Stage 2') + AR(430, 22, 'Stage 3');
  return wrap(W, 304, s, 'The loop pattern: each stage stops the previous one and its timer starts the next');
};
// timing diagram of exercise 18 (as a figure)
const seqChart = () => {
  const W = 470, rows = [['M1', [[0, 5]]], ['M2', [[0, 10]]], ['M3', [[5, 10]]]], x0 = 70, px = 34, L = 's';
  let s = `<path class="sy" d="M${x0} 20V140"/>` + TX(x0, 160, 'START', 'middle') + `<path class="sy-d" d="M${x0 + 5 * px} 20V140M${x0 + 10 * px} 20V140"/>` + TX(x0 + 5 * px, 160, 'T1 = 5 s', 'middle') + TX(x0 + 10 * px, 160, 'T1 + T2 = 10 s', 'middle');
  rows.forEach((r, i) => { const y = 40 + i * 36; s += TX(x0 - 10, y + 16, r[0], 'end', 13) + `<path class="sy-d" d="M${x0} ${y+20}H${x0 + 11 * px}"/>`; r[1].forEach(seg => s += `<rect x="${x0 + seg[0] * px}" y="${y}" width="${(seg[1] - seg[0]) * px}" height="20" rx="3" fill="var(--good)" opacity=".8"/>`); });
  return wrap(W, 170, s, 'Timing chart for practical 18');
};

CL.lesson({
  id:'l5', n:5, title:'Lesson 5: Timers',
  intro:'<p>Pick a device and follow it: <b>Definition</b> → <b>Look and symbol</b> → <b>Try it</b> → <b>Wire it</b> → <b>Questions</b>. With timers, time really runs: on the board each timer has a <b>counter</b>, the <b>⏩</b> button speeds up time, and the <b>t −/+</b> buttons change the set time. Practicals 14 to 24 are all here, and as always: “<b>Show solution</b>” shows you dashed lines, and you do the wiring yourself.</p>',
  elements:[
  /* ---------------------------------------------------------------- 1. TON */
  {id:'ton', icon:'timer', title:'On-delay timer (TON)', goal:'<b>Delay on energising</b>: the coil gets voltage, the time counts, and after <span class="term">t</span> contact <span class="term">15-16-18</span> changes over. The most common timer in panels.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">⏱️</span><span>On-delay: coil energized → <b>wait t</b> → contact flips.</span></p>
     <ul class="fx"><li><b><span class="term">A1-A2</span></b><span>coil</span></li><li><b><span class="term">15</span></b><span>common</span></li><li><b><span class="term">16</span></b><span>NC: <b>opens</b> after the time</span></li><li><b><span class="term">18</span></b><span>NO: <b>closes</b> after the time</span></li></ul>
     <div class="rule2"><div><span class="big">5 × 10 s</span><b>Dial × range</b><span class="mono">= 5 seconds</span></div><div><span class="big">5-6-8</span><b>Timed</b><span class="mono">1-2-4 = instant</span></div></div>
     <div class="vs"><div class="side"><b>Starts after the time</b><span class="big">18</span></div><i>×</i><div class="side"><b>Stops after the time</b><span class="big">16</span></div></div>
     <p class="alert">Range on 1 min instead of 10 s → the circuit “doesn't work”, it's just waiting.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'On-delay timer on a DIN rail and its timing chart', dev:KT('KT1', 'on', 5, 'On-delay timer'), art:'timerArt', nema:['tr', 'notc', 'ncto'], cap:'Front: the graduated dial, the RANGE switch, LEDs for voltage U and counting R, terminals A1 and 15 on top, and A2, 16 and 18 at the bottom. The timing chart: the coil goes high, the contact waits t and then changes over. IEC symbol: the coil rectangle with a line inside (the delay mark), and a half circle (parachute) on the contact in the direction of the delay. NEMA: a TR coil, and NOTC (normally open, timed closed) and NCTO (normally closed, timed open) contacts with the arrow.'},
      {title:'Timer with an instantaneous contact 21-22-24', dev:KT('KT2', 'on', 5, 'Timer with an instantaneous contact', {inst:true}), art:'timerArt', nema:['tr', 'notc'], cap:'The same timer but with an extra row of terminals: 21-22-24 is a contact that changes over immediately with the coil (no parachute in the symbol). You use it when you need a seal-in or a “timer started” signal without an extra relay.'}]},
    {kind:'sim', title:'Try it', lead:'Apply voltage to the coil and watch the red LED and the counter: 15-18 is open and 15-16 closed until the time runs out, then they change over. Remove the voltage: they return immediately and the time resets. Change t with the slider, and try the instantaneous contact on the second timer.', sims:[
      {title:'On-delay timer (t = 5 s)', dev:KT('KT1', 'on', 5, 'On-delay timer'), note:'The continuity rows show you 15-16 and 15-18 at every moment. Remove the voltage before the time runs out: nothing ever happens.'},
      {title:'On-delay timer with an instantaneous contact', dev:KT('KT2', 'on', 3, 'Timer with an instantaneous contact', {inst:true}), note:'21-24 closes immediately with the coil, and 15-18 after 3 seconds.'}]},
    {kind:'bench', title:'Wire it', ex:['e14','e15','e16','w1','w2']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'An On-delay timer\'s coil gets voltage. When does 15-18 close?', a:['Immediately','After time t runs out','When the coil is switched off'], c:1, why:'That\'s what On-delay means: the delay starts when the coil is energised, and the contact changes over after t.', w:['What closes immediately is the instantaneous contact 21-24, if there is one.','','That\'s Off-delay.']},
      {q:'A motor must stop 10 seconds after counting starts. Its coil is wired to?', a:['15-18','15-16','21-24'], c:1, why:'16 is NC: closed and feeding the coil, and it opens after the delay so the motor stops.', w:['18 is open and closes after the delay: the motor would start after the delay, not stop.','','The instantaneous contact has no delay.']},
      {q:'The dial is on 3 and the range switch on 1 min. What\'s the time?', a:['About 3 seconds','About 30 seconds','About 3 minutes'], c:2, why:'Time = dial × range. The dial is graduated from 0 to 10 as a fraction of the range: 3 on a 1 min range (10 divisions) ≈ 18 s on some types, and 3 minutes if the range reads “per division”. Always check the datasheet, but what will never happen is 3 seconds.', w:['3 seconds needs the 10 s range.','','']},
      {q:'You removed the voltage from an On-delay timer after 3 of its 5 seconds. When you restore it?', a:['It finishes the last two seconds','It starts again from zero','It closes the contact at once'], c:1, why:'A normal timer resets when the coil is switched off. (An “accumulating” timer continues, but that\'s a special type.)', w:['','','']}]}
   ]},
  /* ---------------------------------------------------------------- 2. TOF */
  {id:'tof', icon:'timer', title:'Off-delay timer (TOF)', goal:'<b>Delay on de-energising</b>: the contact changes over <b>immediately</b> with the coil, and when the coil is switched off it stays changed over for <span class="term">t</span>, then returns. For a fan or pump that keeps going after stopping.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🌀</span><span>Off-delay: closes <b>at once</b>; when the coil drops it <b>holds for t</b>.</span></p>
     <div class="tiles"><div class="tile"><span class="ic">🌬️</span><b>Cooling fan</b></div><div class="tile"><span class="ic">🚰</span><b>Pump run-on</b></div><div class="tile"><span class="ic">💡</span><b>Stair light</b></div></div>
     <div class="vs"><div class="side"><b>Powered</b><span>steady coil + signal on B1</span></div><i>×</i><div class="side"><b>True off-delay</b><span>runs on an internal capacitor</span></div></div>
     <p class="alert">Starts immediately or keeps running after STOP? Probably the <b>wrong timer mode</b>.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Off-delay timer and its timing chart', dev:KT('KT1', 'off', 5, 'Off-delay timer'), art:'timerArt', nema:['tr', 'noto', 'nctc'], cap:'The same body and the same terminals; the difference is the function (the line in the coil symbol is at the bottom instead of the top, and the parachute on the contact is reversed). The timing chart: the contact goes high with the coil immediately and goes low t after the coil. NEMA: NOTO (normally open, timed open) and NCTC (normally closed, timed closed).'}]},
    {kind:'sim', title:'Try it', lead:'Apply voltage: 15-18 closes immediately. Remove the voltage: the counter starts and 15-18 stays closed until t runs out. Apply voltage again before the time runs out: the time resets and it stays closed.', sims:[
      {title:'Off-delay timer (t = 5 s)', dev:KT('KT1', 'off', 5, 'Off-delay timer'), note:'Compare with the On-delay timer in the first device: here the counting starts on switch-off.'}]},
    {kind:'bench', title:'Wire it', ex:['f1']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'A fan must keep running for a minute after the oven stops. You use?', a:['On-delay','Off-delay','Cyclic timer'], c:1, why:'The delay is needed on switch-off: Off-delay, with the fan on 15-18.', w:['On-delay would delay the fan starting, not stopping.','','']},
      {q:'In an Off-delay timer, when does 15-18 close?', a:['At once with the coil','t after energising','t after switch-off'], c:0, why:'In Off-delay the contact changes over immediately, and the whole delay is on switch-off (it opens t after the coil is switched off).', w:['','That\'s On-delay.','That\'s when it opens, not when it closes.']},
      {q:'The difference between an Off-delay with a B1 terminal and a true off-delay?', a:['None, two names for one timer','First uses B1, second the coil','The second times more accurately'], c:1, why:'A true off-delay stores energy inside so it can complete the delay without voltage.', w:['','','Accuracy is the same; the difference is how it\'s wired.']}]}
   ]},
  /* ---------------------------------------------------------------- 3. cyclic + multi-function */
  {id:'cyc', icon:'cycle', title:'Cyclic and multi-function timers', goal:'<b>Flasher</b>: on for <span class="term">ton</span>, off for <span class="term">toff</span>, and again… as long as the coil has voltage. And <b>multi-function</b>: one timer with a switch to choose the function.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🔁</span><span>Cyclic: closed for <b>ton</b>, open for <b>toff</b>, repeat.</span></p>
     <div class="tiles"><div class="tile"><span class="ic">🚨</span><b>Flashing lamp</b></div><div class="tile"><span class="ic">🛢️</span><b>Periodic lube</b></div><div class="tile"><span class="ic">🔀</span><b>Duty/standby swap</b></div></div>
     <ul class="fx"><li><b>A</b><span>On-delay</span></li><li><b>B</b><span>Off-delay</span></li><li><b>C / D</b><span>Flasher starting OFF / ON</span></li><li><b>E / F</b><span>Pulse</span></li></ul>
     <p class="tip">Close the clear cover after setting. In the sim: the <b>FUNC</b> button with the timer de-energized.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Multi-function timer in Flasher mode', dev:KT('KT1', 'cyc', 5, 'Multi-function timer', {multi:true, ton:2, toff:2, range:'0.1 s – 100 h'}), art:'timerArt', nema:['tr'], cap:'The same body plus a FUNC switch to choose the function. In the timing chart: the contact closes for ton and opens for toff as long as the coil has voltage. In the IEC symbol: a pulse mark in the coil and a dashed line on the contact. NEMA has no special symbol for cyclic: a TR coil with “Repeat cycle” written next to it.'}]},
    {kind:'sim', title:'Try it', lead:'Apply voltage and leave it: the contact closes and opens alternately and you see the counter repeat. On the multi-function timer, choose the function from the list and see the same coil give 3 different behaviours.', sims:[
      {title:'Cyclic timer (ton = toff = 3 s)', dev:KT('KT1', 'cyc', 3, 'Cyclic timer', {ton:3, toff:3}), note:'It starts with ON. If you want it to start with OFF, choose mode C instead of D on the multi-function timer.'},
      {title:'Multi-function timer (A / B / C)', dev:KT('KT2', 'on', 4, 'Multi-function timer', {multi:true}), note:'Change the function and do the same test: apply voltage, wait, remove it.'}]},
    {kind:'bench', title:'Wire it', ex:['c1','e21']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'A warning lamp must flash one second on and one second off for as long as the fault is present. You use?', a:['On-delay','Off-delay','Flasher'], c:2, why:'The cyclic timer is the one that flips its contact alternately as long as its coil has voltage.', w:['On-delay changes over only once.','','']},
      {q:'A multi-function timer in a sequence circuit “doesn\'t work”: M2 starts with M1 immediately. The first thing to check?', a:['All the wiring, from scratch','The FUNC function switch','The coil of contactor KM2'], c:1, why:'These are exactly the symptoms of Off-delay: the contact closes immediately. The function switch before the wires.', w:['','','']},
      {q:'An asymmetric cyclic timer has?', a:['One dial for both times','Two dials: ton and toff','Two separate contacts'], c:1, why:'The two times are independent: for example on for 5 seconds and off for a minute.', w:['','','']}]}
   ]},
  /* ---------------------------------------------------------------- 4. timer circuits */
  {id:'cir', icon:'ring', title:'Timer circuits', goal:'The three patterns that every timer circuit is built from: <b>the timer in the seal-in circuit</b>, <b>the timer contact instead of START</b>, and <b>the loop</b>. Together with all the trainer exercises from 17 to 24.',
   steps:[
    {kind:'text', title:'Definition', html:`
     <div class="lsec lb">
     <p class="bf"><span class="ic">🧩</span><span>Every timer circuit = <b>three ideas</b>.</span></p>
     <ul class="fx"><li><b>1) Timer in a latch</b><span>coil parallel with KM1, 15-18 starts KM2</span></li><li><b>2) Timer contact instead of START</b><span>chain: KT1 → KM2 → KT2 → KM3</span></li><li><b>3) The loop</b><span>last timer's 15-18 parallel with START</span></li></ul>
     <div class="tiles"><div class="tile"><span class="ic">▶️</span><b>Who starts it?</b></div><div class="tile"><span class="ic">🔒</span><b>Who holds it?</b></div><div class="tile"><span class="ic">⏹️</span><b>Who stops it?</b></div></div>
     <p class="alert">The timer coil must stay energized <b>for the whole count</b>.</p>
     <p class="tip">In exercise 23 a limit switch, not a timer, advances the steps.</p>
     </div>`},
    {kind:'art', title:'Look and symbol', items:[
      {title:'Pattern 1: the timer in the seal-in circuit', dev:KT('KT1', 'on', 5), art:patHold, noSym:true, cap:'The control circuit only (the power is like DOL for each motor). KT1\'s coil in parallel with KM1\'s coil, and contact 15-18 in KM2\'s line. STOP stops everything because it\'s before both.'},
      {title:'Pattern 2: the timer contact instead of START', dev:KT('KT1', 'on', 5), art:patStart, noSym:true, cap:'The second step starts with the timer contact in place of START and seals itself in, and its NC contact stops the first step (exercise 15). The seal-in is essential because the timer will drop out with KM1.'},
      {title:'Pattern 3: the loop', dev:KT('KT1', 'on', 5), art:patRing, noSym:true, cap:'Three stages, each one stops the previous one (NC) and its timer starts the next, and the last timer goes back to the first stage in parallel with START. It loops until STOP (exercise 17).'},
      {title:'Timing chart for practical 18', dev:KT('KT1', 'on', 5), art:seqChart, noSym:true, cap:'Before you wire any exercise, draw this timing chart: what is running in each period. It tells you how many timers you need, what starts what, and what stops what.'}]},
    {kind:'sim', title:'Try it', lead:'Before you go to the board, review the behaviour of the two contacts you\'ll use in the chain: 15-18 (closes after the delay) and 15-16 (opens after the delay). The time here is 5 seconds, like the exercises.', sims:[
      {title:'On-delay timer (t = 5 s)', dev:KT('KT1', 'on', 5, 'Stage timer'), note:'In the chain: whatever will start goes on 18, and whatever will stop goes on 16.'}]},
    {kind:'bench', title:'Wire it', ex:['e17','e18','e19','e20','e22','e23','e24']},
    {kind:'quiz', title:'Questions', qs:[
      {q:'In a sequence circuit, timer KT1\'s coil is wired?', a:['After its own 15-18','In parallel with KM1\'s coil','Straight on the START button'], c:1, why:'It must stay energised during the whole count, and the sealed-in KM1 coil is the best place.', w:['After its own contact it will chatter: it closes, energises, then opens.','','START is a pulse; the timer will reset as soon as you release it.']},
      {q:'You want M2 to start a delay after M1, and M1 to stop when M2 starts. KM2 needs?', a:['Just the timer contact','Timer + seal-in + NC in KM1','A second timer after the first'], c:1, why:'When KM1 drops out the timer drops out with it and 15-18 opens, so KM2 must have sealed itself in.', w:['','','']},
      {q:'A loop of 3 motors stops after one round. The likely cause?', a:['The third 15-18 isn\'t back at START','The third motor is faulty','The timer settings are too short'], c:0, why:'Going back to the first step is what makes the loop. Without it, it\'s a chain that ends.', w:['','','']},
      {q:'A motor alternating forward/reverse with a pause. When does the pause timer\'s coil get voltage?', a:['All the time','With the forward contactor','While both are stopped'], c:2, why:'The pause is the period when no direction is running, so the timer counts only then, and after it the next direction starts.', w:['','','']},
      {q:'In exercise 23, what stops the cart at B?', a:['The timer, after its delay','LS2\'s NC in KM1\'s line','The STOP button at the start'], c:1, why:'The limit switch senses the cart\'s position and cuts the going contactor, and with its NO contact it starts the pump and the timer.', w:['The timer only sets the pump time.','','']}]}
   ]}
  ],
  exercises:L5EX
});
})();
</script>
</body>
</html>
