<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Motor &amp; transformer maintenance course: megger, windings, bearings, vibration and transformer oil | LearnElectricals</title>
<meta name="description" content="Motor and transformer maintenance course: maintenance types, safety and LOTO, the motor nameplate, megger and PI insulation tests, winding resistance, bearings and greasing, vibration and laser alignment, heat and voltage unbalance, troubleshooting, transformer inspection and TTR, oil breakdown voltage and DGA, and a factory maintenance plan, to IEEE 43, ISO 20816, IEC 60076 and IEC 60599, with a motor workshop and a transformer station.">
<link rel="canonical" href="https://www.learnelectricals.com/en/courses/maint.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/courses/maint.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/courses/maint.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/courses/maint.html">
<meta name="theme-color" content="#182025">
<meta property="og:type" content="website">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="ar_EG">
<meta property="og:site_name" content="LearnElectricals">
<meta property="og:title" content="Motor &amp; transformer maintenance course | LearnElectricals">
<meta property="og:description" content="Test motors and transformers with real instruments: megger, winding resistance, bearings, vibration and laser alignment, then turns ratio, oil breakdown voltage and gas analysis, and build a maintenance plan for a whole factory.">
<meta property="og:url" content="https://www.learnelectricals.com/en/courses/maint.html">
<meta property="og:image" content="https://www.learnelectricals.com/assets/courses/maint.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="A maintenance bench: an induction motor connected to a megger reading insulation resistance and PI, a vibration sensor and a laser alignment tool, next to a distribution transformer with its conservator, silica gel breather and an oil sample">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Motor &amp; transformer maintenance course | LearnElectricals">
<meta name="twitter:description" content="Test motors and transformers with real instruments: megger, winding resistance, bearings, vibration and laser alignment, then turns ratio, oil breakdown voltage and gas analysis, and build a maintenance plan for a whole factory.">
<meta name="twitter:image" content="https://www.learnelectricals.com/assets/courses/maint.jpg">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="/assets/icon-512.png">
<link rel="manifest" href="/site.webmanifest">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/assets/site.css?v=20261022ol8">
<script>try{var t=localStorage.getItem("site-theme");if(t==="light"||t==="dark")document.documentElement.setAttribute("data-theme",t)}catch(e){}</script>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>
<header class="site-header">
  <div class="wrap bar">
    <a class="logo" href="/en/" aria-label="LearnElectricals, home"><img src="/favicon.svg" alt="" width="34" height="34"><span class="lw"><span class="wm ltr" data-site="wordmark">Learn<b>Electricals</b></span><small class="tagline">Learn electrical and industrial control on real devices</small></span></a>
    <nav class="nav" id="site-nav" aria-label="Main menu">
      <a href="/en/">Home</a>
      <a href="/en/labs.html" aria-current="page">Courses</a>
      <a href="/interview/index.html" hreflang="ar">Interview questions</a>
      <a href="/en/about.html">About</a>
      <a href="/en/contact.html" data-needs-contact hidden>Contact</a>
    </nav>
    <button class="icon-btn theme-btn" type="button" aria-label="Change colours"><svg class="sun" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M2 12h2M20 12h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4"/></svg><svg class="moon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn menu-btn" type="button" aria-controls="site-nav" aria-expanded="false" aria-label="Open menu"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><path d="M4 7h16M4 12h16M4 17h16"/></svg></button>
  </div>
</header>
<main id="main">
<section class="hero land-hero"><div class="wrap hero-grid">
  <div>
    <div class="badges"><span class="badge">Course · 12 lessons · motor workshop and transformer station</span></div>
    <h1>Motor &amp; transformer maintenance</h1>
    <p class="lead">How to test a motor and a transformer with real instruments, read the result and decide: keep it running, watch it, or repair it. You start with safety, lockout and test instruments, then the megger and PI, winding resistance, bearings, vibration and laser alignment, then transformer inspection, electrical tests, oil and gas analysis. Built on IEEE 43, IEC 60034, ISO 20816, IEC 60076 and IEC 60599, with a maintenance plan for one factory's motors and transformer as the project.</p>
    <div class="btn-row"><a class="btn btn-primary" href="/maint-lab/index.html" data-ar>Start course →</a><a class="btn btn-ghost" href="/maint-lab/motor.html" data-ar>Open the motor workshop</a></div>
    <p class="free">The first lesson is free; both simulators open with the course</p>
    <p class="note" data-ar-note="maint-lab/index.html">The lessons are in Arabic for now; the English version is on the way. Symbols, units and standards are the same as in the real documents.</p>
    <div class="land-buy" data-price="maint" hidden></div>
  </div>
  <figure class="shot">
    <img src="/assets/courses/maint.jpg" width="1200" height="630" alt="A maintenance bench: an induction motor connected to a megger reading insulation resistance and PI, a vibration sensor and a laser alignment tool, next to a distribution transformer with its conservator, silica gel breather and an oil sample" fetchpriority="high">
    <figcaption>The maintenance bench: a motor connected to a megger, a vibration sensor and a laser alignment tool, next to a distribution transformer with its accessories and an oil sample. These are the tests you carry out yourself, step by step, in the course.</figcaption>
  </figure>
</div></section>
<section class="section alt" aria-labelledby="step1-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">Contents</span><h2 id="step1-h">12 lessons in order, each followed by a simulator exercise</h2><p>Every test is worked through step by step with real numbers. Every lesson has a quiz; the last one has the project and the final exam.</p></div>
  <ol class="lessons"><li><div><b>Electrical maintenance: types, safety and test instruments<span class="tag">Free</span></b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>The induction motor: construction, nameplate and terminals</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Insulation resistance testing: megger, PI and DAR</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Winding tests: resistance, balance and shorts</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Bearings and lubrication</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Vibration and alignment</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Heat and current: overload and voltage unbalance</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Motor troubleshooting step by step</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>The transformer: construction, accessories and routine inspection</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Transformer electrical tests</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Transformer oil: breakdown voltage and dissolved gas analysis</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li></ul></li><li><div><b>Project: a factory maintenance plan + the final exam</b></div><ul class="outline"><li class="o-quiz"><i>Quiz</i>Lesson questions</li><li class="o-exam"><i>Exam</i>Final exam</li></ul></li></ol>
  <div class="btn-row" style="margin-top:16px"><a class="btn btn-primary" href="/maint-lab/index.html" data-ar>Start the maintenance course →</a></div>
</div></section>
<section class="section" aria-labelledby="facts-h"><div class="wrap">
  <h2 id="facts-h" class="sr-only">The course in numbers</h2>
  <div class="stats"><div class="stat"><b>12</b><span>lessons, from maintenance types and safety to a whole-factory maintenance plan</span></div><div class="stat"><b>11</b><span>exercises on the motor workshop and the transformer station</span></div><div class="stat"><b>2</b><span>simulators: a motor maintenance workshop and a transformer maintenance station</span></div><div class="stat"><b>80%</b><span>to pass the final exam and get a certificate</span></div></div>
</div></section>
<section class="section alt" aria-labelledby="learn-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">Electrical maintenance</span><h2 id="learn-h">What you'll learn</h2></div>
  <div class="box"><ul class="ticks"><li>Tell preventive, predictive and corrective maintenance apart, apply isolation and LOTO before any work, and pick the right test instrument</li><li>Read a motor nameplate, work out its current, slip and torque, and identify the winding terminals and the star and delta connections</li><li>Test insulation with a megger, correct the reading to 40 °C, and work out the polarization index and DAR to IEEE 43</li><li>Measure winding resistance and its unbalance, and find shorted turns, ground faults and open phases</li><li>Work out the regreasing interval and quantity, diagnose a bearing by its sound and temperature, and know why bearings fail</li><li>Measure vibration to ISO 20816, find unbalance and soft foot, and align shafts with a laser tool</li><li>Read a thermal image, work out the derating for voltage unbalance, and analyse the motor current</li><li>Troubleshoot motor faults methodically, and decide between repair and rewinding</li><li>Inspect a transformer and its accessories: the Buchholz relay, the silica gel breather and the temperature gauges, and run the TTR, winding and insulation tests</li><li>Test the oil breakdown voltage, interpret dissolved gas analysis on the Duval triangle, and build a maintenance plan for a factory</li></ul></div>
</div></section>
<section class="section" id="sim" aria-labelledby="sim-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">Simulators</span><h2 id="sim-h">Motor maintenance workshop and transformer maintenance station: 11 exercises</h2><p>A real motor on the test bench, measured with the same instruments you use on site, and a 1000 kVA distribution transformer to inspect, test and sample. Each exercise belongs to a lesson and counts toward your progress.</p></div>
  <ol class="lessons"><li><div><b>Motor nameplate</b></div><span>Read the nameplate of a real motor, work out its current, slip and torque, then connect it in star or delta to suit the supply</span></li><li><div><b>Megger insulation test</b></div><span>Choose the test voltage, measure the insulation resistance and correct it to 40 °C, work out the polarization index and DAR, then judge the motor to IEEE 43</span></li><li><div><b>Winding resistance</b></div><span>Measure the three windings with a micro-ohmmeter, work out the unbalance, and find shorted turns, a ground fault or an open phase</span></li><li><div><b>Bearings and greasing</b></div><span>Work out the regreasing interval and quantity, listen to the bearing and measure its temperature, then find the cause of the damage</span></li><li><div><b>Vibration and laser alignment</b></div><span>Measure vibration against the ISO 20816 limits, check for soft foot, then align the shafts with a laser tool until they are within tolerance</span></li><li><div><b>Heat and voltage unbalance</b></div><span>Read a thermal image, work out the voltage unbalance and the derating it needs, and analyse the motor current</span></li><li><div><b>Troubleshooting</b></div><span>Motors with real faults: won't start, runs hot, vibrates or trips. Find the cause methodically, and decide between repair and rewinding</span></li><li><div><b>Transformer inspection round</b></div><span>Check the oil level, temperature gauges, Buchholz relay, silica gel breather and leaks, and log what you find</span></li><li><div><b>Transformer electrical tests</b></div><span>Test the turns ratio (TTR), winding resistance, insulation and PI, and verify the vector group</span></li><li><div><b>Transformer oil and gas analysis</b></div><span>Test the oil breakdown voltage, plot the dissolved gas analysis on the Duval triangle, and decide whether to treat or replace the oil</span></li><li><div><b>Factory maintenance plan</b></div><span>Build a maintenance plan for the factory's motors and transformer: the tasks, intervals, readings and decisions</span></li></ol>
</div></section>
<section class="section alt" aria-labelledby="who-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">Who it's for</span><h2 id="who-h">Who this course is for</h2></div>
  <div class="box"><ul class="ticks"><li>Electrical maintenance engineers and technicians in plants, water stations and buildings</li><li>Anyone who receives new or repaired motors and transformers and wants to know what to measure and how to judge the result</li><li>Rewinding-shop technicians who want to understand the tests before and after a rewind</li><li>After the electrical basics and classic control courses; every test is worked through with numbers</li></ul></div>
</div></section>
<section class="section" aria-labelledby="faq-h"><div class="wrap">
  <div class="sec-head"><span class="eyebrow">FAQ</span><h2 id="faq-h">Before you ask</h2></div>
  <div class="faq"><details><summary>Do I need real test instruments?</summary><div class="a">No. Every exercise runs in the two simulators in your browser, and the tables and limits you need are inside the lessons. When you pick up a real instrument, you'll find the same steps and terms as in the standards and the manufacturers' manuals.</div></details><details><summary>Which standards does it cover?</summary><div class="a">IEEE 43 for insulation testing, IEC 60034 and NEMA MG 1 for motors, ISO 20816 for vibration, IEC 60076 for transformers, IEC 60156 for oil breakdown voltage and IEC 60599 for interpreting dissolved gas analysis.</div></details><details><summary>Do I need an account?</summary><div class="a">The first lesson is free. The other lessons, both simulators and the certificate open when you buy the course, and your progress is saved to your account.</div></details><details><summary>Is there a certificate?</summary><div class="a">Yes, a LearnElectricals completion certificate once you finish the lessons and exercises and pass the final exam with 80%.</div></details></div>
</div></section>
<section class="section alt"><div class="wrap">
  <div class="cta land-cta">
    <div><h2>Ready to test your first motor?</h2><p>The first lesson is free; the whole course with both simulators opens when you buy it. Start now and continue at your own pace; your progress is saved.</p></div>
    <div class="btn-row" style="justify-content:center"><a class="btn btn-primary" href="/maint-lab/index.html" data-ar>Start course →</a><a class="btn btn-ghost" href="/en/labs.html">See all courses</a></div>
  </div>
</div></section>
</main>
<footer class="site-footer">
  <div class="wrap">
    <div class="fgrid">
      <div class="fabout">
        <h2><span class="wm ltr" data-site="wordmark">Learn<b>Electricals</b></span></h2>
        <p class="tagline-f">Learn electrical and industrial control on real devices.</p>
        <p>Online courses and simulators for industrial control: VFDs, servo and temperature control. Practise wiring, parameters, operation and faults before you touch the real device.</p>
        <div class="socials">
          <a data-link="whatsapp" aria-label="WhatsApp" hidden><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M12 2a10 10 0 0 0-8.6 15.1L2 22l5-1.3A10 10 0 1 0 12 2zm0 18.2a8.2 8.2 0 0 1-4.2-1.1l-.3-.2-3 .8.8-2.9-.2-.3A8.2 8.2 0 1 1 12 20.2zm4.5-6.1c-.2-.1-1.5-.7-1.7-.8s-.4-.1-.6.1-.7.8-.8 1-.3.2-.5.1a6.7 6.7 0 0 1-3.3-2.9c-.3-.4.3-.4.7-1.3.1-.2 0-.3 0-.4l-.8-1.8c-.2-.5-.4-.4-.6-.4h-.5a1 1 0 0 0-.7.3 3 3 0 0 0-.9 2.2 5.2 5.2 0 0 0 1.1 2.7 11.8 11.8 0 0 0 4.5 4c1.7.7 2.3.8 3.2.6a2.7 2.7 0 0 0 1.8-1.3 2.2 2.2 0 0 0 .2-1.3c-.1-.1-.2-.2-.4-.3z"/></svg></a>
          <a data-link="email" aria-label="Email" hidden><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="3" y="5" width="18" height="14" rx="2"/><path d="m3 7 9 6 9-6"/></svg></a>
          <a data-link="facebook" aria-label="Facebook" hidden><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M14 8h3V4h-3a4 4 0 0 0-4 4v2H7v4h3v8h4v-8h3l1-4h-4V8z"/></svg></a>
          <a data-link="youtube" aria-label="YouTube" hidden><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M22 8.2a3 3 0 0 0-2.1-2.1C18 5.6 12 5.6 12 5.6s-6 0-7.9.5A3 3 0 0 0 2 8.2 31 31 0 0 0 1.6 12 31 31 0 0 0 2 15.8a3 3 0 0 0 2.1 2.1c1.9.5 7.9.5 7.9.5s6 0 7.9-.5a3 3 0 0 0 2.1-2.1 31 31 0 0 0 .4-3.8 31 31 0 0 0-.4-3.8zM10 15V9l5.2 3z"/></svg></a>
        </div>
      </div>
      <div>
        <h2>Site</h2>
        <ul>
          <li><a href="/en/">Home</a></li>
          <li><a href="/en/labs.html">All courses</a></li>
          <li><a href="/interview/index.html" hreflang="ar">Interview questions</a></li>
          <li><a href="/en/about.html">About</a></li>
          <li data-needs-contact hidden><a href="/en/contact.html">Contact</a></li>
          <li><a href="/en/subscribe.html">Buy a course</a></li>
          <li><a href="/en/privacy.html">Privacy</a></li>
          <li><a href="/en/refund.html">Refund policy</a></li>
        </ul>
      </div>
      <div>
        <h2>Popular simulators</h2>
        <ul>
          <li><a href="/pf525-lab/index.html" hreflang="ar">PowerFlex 525</a></li>
          <li><a href="/v20-lab/index.html" hreflang="ar">SINAMICS V20</a></li>
          <li><a href="/atv320-lab/index.html" hreflang="ar">Altivar ATV320</a></li>
          <li><a href="/servo-simulator/index.html" hreflang="ar">Delta ASDA-B2</a></li>
          <li><a href="/e5cc-lab/index.html" hreflang="ar">Omron E5CC</a></li>
        </ul>
      </div>
    </div>
    <div class="fbottom">
      <span>© <span data-site="year">2026</span> <span data-site="name">LearnElectricals</span>. All rights reserved.</span>
      <span class="fdisc">This site is not affiliated with any of the companies mentioned (such as Siemens, Rockwell Automation/Allen-Bradley, Delta, Schneider Electric and others). Names and trademarks belong to their owners and are used only to identify the devices being taught.</span>
    </div>
  </div>
</footer>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261028e1"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script src="/assets/site.js?v=20261101h"></script>
</body>
</html>
