<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Symbols: IEC and ANSI/NEMA</title>
<meta name="description" content="Lesson 2 of the Reading Electrical Drawings course: IEC and ANSI/NEMA symbols side by side for NO and NC contacts, coils, push buttons, selector switches, limit switches, timers, overloads, breakers, fuses, motors, transformers, lamps and sensors.">
<link rel="canonical" href="https://www.learnelectricals.com/en/drawings-lab/lesson-02.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-02.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/drawings-lab/drawings.css?v=20261021q">
<script src="/en/drawings-lab/drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Reading drawings · Lesson 2 of 7</p>
    <h1>Symbols: IEC and ANSI/NEMA</h1>
    <p>Symbols are the alphabet of drawings. There are two schools: <b>IEC</b> (European, and most of our region) and <b>ANSI/NEMA</b> (American, which you will meet on American machines). In this lesson you will see both side by side, review them with cards, and practise until you can recognise any symbol at a glance.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/drawings-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is the difference between IEC and NEMA symbols?</h2>
  <p>There are two schools of drawing. <b>IEC</b>, the European one (Siemens, ABB): the drawing runs vertically from top to bottom, an NO contact is a slanted line, the coil is a rectangle, and names look like <span class="term">-K1 -S1 -F2</span>.</p>
  <p><b>NEMA</b>, the American one (Allen-Bradley): the drawing is a horizontal ladder, an NO contact looks like <span class="term">-| |-</span>, the coil is a circle, and names look like <span class="term">CR1 PB1 OL</span>.</p>
  <p>In both schools the drawing always shows the circuit <b>de-energised with the buttons released</b>: NO is drawn open and NC is drawn closed.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Symbol cards</h2>
  <p>Look at the symbol and think what it is first, then flip the card.</p>
  <div class="wd"><h3>19 symbols</h3><div id="cards"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Which symbols cause confusion?</h2>
  <p>In NEMA, NO and NC look alike: the one with a slash through it is NC. A button looks like a contact: the button has an actuator drawn with a dashed line.</p>
  <p>The overload appears in two places: a thermal element in the power circuit, and contact ⁦95-96⁩ in the control circuit. A contact with a parachute shape is a timer, meaning its action is delayed.</p>
  <p>Lamp colour differs too: in NEMA red means running, and in IEC green means running.</p>
  <p class="tip">If the drawings are half NEMA and half IEC, read the name and terminal numbers, and let the shape confirm.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Drill: match the symbol</h2>
  <div class="wd"><h3>Match the symbol</h3><div id="match"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Symbols follow <span class="mono">IEC 60617</span> and <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>; device tags follow <span class="mono">IEC 81346</span>. Every company draws a little differently: <b>the legend page at the front of the drawing set is the reference</b>. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113sf"></script>
<script>
DR.lesson('l2');
window.FC = DR.flashcards(document.getElementById('cards'), {lesson:'l2'});
window.MD = DR.drill(document.getElementById('match'), DR.matchGen, {lesson:'l2', task:'match', need:8, goal:'Get <b>8</b> right to complete this exercise.'});
DR.quiz(document.getElementById('quiz'), [
  {q:'In a NEMA drawing: two parallel lines <span class="term">-| |-</span> with a diagonal line across them. That is:', o:['An NC contact', 'An NO contact', 'A coil', 'A fuse'], a:0, why:'In NEMA the diagonal line means closed in the normal state.'},
  {q:'A drawing is drawn with the circuit:', o:['De-energised, nothing pressed', 'Running, coils picked up', 'In a fault condition', 'With all buttons pressed'], a:0, why:'That is the normal state for all drawings.'},
  {q:'In IEC, a rectangle with a box with an X next to it. That is:', o:['An on-delay timer coil', 'A plain contactor coil', 'A fuse switch', 'A thermal overload'], a:0, why:'The box with an X next to the coil means a delay on energising.'},
  {q:'Overload <span class="term">-F2</span> has one symbol in the power circuit and one in the control circuit. The one in the control circuit is:', o:['Contact 95-96 NC', 'The thermal element', 'A coil', 'A breaker'], a:0, why:'The thermal element is on the phases, and the NC contact is in the coil path.'},
  {q:'A circle with <b>M</b> and <b>3~</b> inside. That is:', o:['A three-phase motor', 'A pilot lamp', 'A three-phase meter', 'A three-phase transformer'], a:0, why:'M = motor and 3~ = three-phase AC.'},
  {q:'Why is the Stop button NC?', o:['A broken wire stops the machine', 'It is cheaper than NO', 'To match the Start button', 'It carries more current'], a:0, why:'Any break in an NC path has the same effect as pressing it: stop.'}
], {lesson:'l2', pass:0.8});
</script>
</body>
</html>
