<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Device tags, terminal numbers and cross-references</title>
<meta name="description" content="Lesson 3 of the Reading Electrical Drawings course: device tags -K1, -Q1, -F1 and -S1 to IEC 81346 and CR, M and OL in NEMA, contact terminal numbers 13-14 and 21-22, coil A1-A2 and overload 95-96, wire numbers, and the cross-reference /3.4.">
<link rel="canonical" href="https://www.learnelectricals.com/en/drawings-lab/lesson-03.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/drawings-lab/drawings.css?v=20261021q">
<script src="/en/drawings-lab/drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Reading drawings · Lesson 3 of 7</p>
    <h1>Device tags, terminal numbers and cross-references</h1>
    <p>Symbols tell you what kind of device it is, but the numbers are what lead you to it in the panel. In this lesson you will learn why each device is named the way it is, why its terminals are numbered the way they are, and how to jump from a contact to its coil on another page with the <b>cross-reference</b>.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="03"></div>
<script src="/assets/lesson-intro-data/drawings-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What does a device name mean?</h2>
  <p>The name is a letter and a number. The letter says <b>what the device does</b>, and the number is its order in the drawing.</p>
  <p>Switching and protection: <span class="term">-Q</span> breaker and isolator, and <span class="term">-F</span> fuse, MCB and overload. Control devices: <span class="term">-K</span> relay, contactor and timer, <span class="term">-S</span> button, selector and limit switch, <span class="term">-B</span> sensor, and <span class="term">-H</span> pilot lamp.</p>
  <p>The rest: <span class="term">-M</span> motor, <span class="term">-T</span> transformer, <span class="term">-G</span> power supply, <span class="term">-A</span> PLC, <span class="term">-U</span> VFD, <span class="term">-X</span> terminal, and <span class="term">-W</span> cable.</p>
  <p class="tip">NEMA names differ: CB for a breaker, CR, M and TR for relay, contactor and timer, FU and OL, PB, SS and LS, and PL for a lamp. An IEC contactor may be <span class="term">-K1</span>, <span class="term">-KM1</span> or <span class="term">-Q</span>: read the symbols page.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What do terminal numbers tell you?</h2>
  <p>Power terminals are <b>1-2, 3-4 and 5-6</b>: odd is in and even is out. The coil is always <b>A1 - A2</b>. A lamp is <b>X1 - X2</b>.</p>
  <p>Auxiliary contacts have a two-digit number: the first digit is the order of the contact and the second is its type. Ending in <b>3-4</b> means NO (such as 13-14 and 43-44), and ending in <b>1-2</b> means NC (such as 21-22 and 31-32). So 33-34 is the third contact and it is NO.</p>
  <p>The overload: <b>95-96</b> is NC and goes in the coil path, and <b>97-98</b> is NO for the fault lamp. The timer: <b>15-16</b> opens and <b>15-18</b> closes.</p>
  <p class="tip"><span class="term">-K1:13</span> means terminal 13 on K1, and <span class="term">-X2:6</span> means terminal 6 on strip X2.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How are wires numbered?</h2>
  <p>Every electrical node has <b>one number</b>, printed on a ferrule at both ends of the wire. As soon as the wire passes through a device, the number changes.</p>
  <p>There are 3 numbering schemes. <b>Sequential</b> (1, 2, 3) is simple and common. <b>Page.column.wire</b> such as 3.4.1 takes you to its place in the drawing. <b>By destination</b> such as <span class="term">-K1:A1</span> tells you where the wire goes.</p>
  <p class="tip">Same wire number = same voltage. If you find 230 V at one end and 0 V at the other, the <b>wire is broken</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Cross-reference: the coil on one page, its contacts on another</h2>
  <p>A coil and its contacts are not drawn side by side, so the drawing links them with a reference. <b>/3.4</b> means page 3, column 4.</p>
  <p>Under each contact you find where its coil is. Under each coil you find a table of all its contacts and where each one is. Try it: tap any blue reference.</p>
  <div class="wd"><h3>Two pages and cross-references</h3><div id="xref"></div></div>
  <p class="tip">In NEMA: rung numbers are on the left, and next to the coil are the rung numbers of its contacts (NC is underlined).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Numbers drill</h2>
  <div class="wd"><h3>Terminals, tags and references</h3><div id="num"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Symbols follow <span class="mono">IEC 60617</span> and <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>; device tags follow <span class="mono">IEC 81346</span>. Every company draws a little differently: <b>the legend page at the front of the drawing set is the reference</b>. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
DR.lesson('l3');
window.XR = DR.xrefSheets(document.getElementById('xref'), {lesson:'l3'});
window.NUM = DR.drill(document.getElementById('num'), DR.numGen, {lesson:'l3', task:'num', need:6, goal:'Get <b>6</b> right to complete this exercise.'});
DR.quiz(document.getElementById('quiz'), [
  {q:'An auxiliary contact with terminals <span class="term">43-44</span>. It is:', o:['NO, the fourth contact', 'NC, the fourth contact', 'A power contact', 'A coil'], a:0, why:'The second digits 3-4 = NO, and the first digit 4 = the sequence.'},
  {q:'Under a contact it says <span class="term">/5.2</span>. Its coil is:', o:['On page 5, column 2', 'On page 2, column 5', 'Number 52', 'In the same column'], a:0, why:'Reference = page.column.'},
  {q:'The right IEC tag for a proximity sensor:', o:['<span class="term">-B3</span>', '<span class="term">-S3</span>', '<span class="term">-K3</span>', '<span class="term">-H3</span>'], a:0, why:'B = sensor (turns a physical quantity into a signal).'},
  {q:'Terminals <span class="term">-S0:12</span> and <span class="term">-S1:13</span> have the same wire number. One has 230V and the other 0V. That means:', o:['The wire between them is broken', 'The push button is faulty', 'Normal, it\'s another wire', 'The coil is burnt out'], a:0, why:'Same wire number = same electrical point = same voltage.'},
  {q:'In the contact mirror under coil <span class="term">-K1</span> you find:', o:['The contacts of -K1 and where they are', 'The wire numbers landing on it', 'The motor rating it feeds', 'The terminals it goes out to'], a:0, why:'A table of every contact (NO or NC), its terminals and its location.'},
  {q:'In NEMA the device <span class="term">M</span> is:', o:['The motor contactor', 'The motor itself', 'The master control relay', 'The meter'], a:0, why:'M = the motor starter coil and its contacts. The motor itself is MTR.'}
], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
