<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Reading a control circuit</title>
<meta name="description" content="Lesson 4 of the Reading Electrical Drawings course: reading a DOL control circuit path by path, the seal-in contact, the overload, and a reversing circuit with interlocks, with a simulation of the current path as you press the buttons.">
<link rel="canonical" href="https://www.learnelectricals.com/en/drawings-lab/lesson-04.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/drawings-lab/drawings.css?v=20261021q">
<script src="/en/drawings-lab/drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Reading drawings · Lesson 4 of 7</p>
    <h1>Reading a control circuit</h1>
    <p>The control circuit is the most important drawing for troubleshooting. You will read it <b>one current path at a time</b>, then press the buttons yourself and see where the current flows and at which contact the voltage stops. You will also see it in the European IEC style and the American ladder style.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/drawings-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How do you read a control circuit?</h2>
  <p>Start from L (or +24 V) and follow the path until you reach a coil or a lamp. Then ask: when this coil pulls in, what will its contacts do in the rest of the circuit?</p>
  <p>Along the way you meet two shapes. Contacts <b>one after another</b> (series) mean AND: all must close. Contacts <b>side by side</b> (parallel) mean OR: one is enough.</p>
  <p class="tip">Example: <span class="term">-K1</span> pulls in if the fuse <b>and</b> the overload <b>and</b> Stop <b>and</b> (Start <b>or</b> ⁦13-14⁩).</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Read a DOL circuit and run it</h2>
  <p>In the drawing, <b style="color:var(--live)">red</b> means live and <b style="color:var(--flow)">yellow dots</b> mean current flowing.</p>
  <div class="wd"><h3>Read it path by path</h3><div id="read"></div></div>
  <div class="wd"><h3>Run the circuit</h3><div id="dol"></div></div>
  <p>The key thing in this circuit is the <b>seal-in</b>: contact ⁦13-14⁩ is wired in parallel with Start, so it holds the coil after you release the button.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Reversing: why is an interlock needed?</h2>
  <p>To reverse a motor you swap two phases. So we use two contactors: <span class="term">-K1</span> for forward and <span class="term">-K2</span> for reverse.</p>
  <p class="alert"><span>If both pull in together = a <b>phase-to-phase short</b>.</span></p>
  <p>The interlock prevents that, and it comes in 3 kinds. <b>Electrical:</b> contact ⁦21-22⁩ of each contactor sits in the path of the other. <b>Mechanical:</b> a part between the two contactors stops them pulling in together. <b>By buttons:</b> an NC from the REV button in the FWD path.</p>
  <div class="wd"><h3>Run the reversing circuit</h3><div id="rev"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Faults from the field</h2>
  <p>If the motor <b>runs only while you press</b>, the problem is the seal-in contact ⁦13-14⁩ or its wire. If the <b>contactor chatters</b>, the coil voltage is weak or a contact is loose. And if you find <b>someone removed the interlock</b>, put it back at once.</p>
  <p class="alert"><span>A 230 V control circuit <b>can kill</b>. And it may carry voltage from another panel that does not switch off with the isolator.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Symbols follow <span class="mono">IEC 60617</span> and <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>; device tags follow <span class="mono">IEC 81346</span>. Every company draws a little differently: <b>the legend page at the front of the drawing set is the reference</b>. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jk"></script>
<script>
DR.lesson('l4');
window.SIM = DR.ctlSim(document.getElementById('dol'), {lesson:'l4'});
DR.readSteps(document.getElementById('read'), SIM, [
  {t:'The fuse <span class="term">-F1</span>', d:'The supply comes in from L through control fuse <span class="term">-F1</span> (1-2). After it, a horizontal line (wire 1) feeds all the current paths.', on:[['-F1', '1', 'fuse']]},
  {t:'Protection and stop', d:'Going down the coil path, first comes overload contact <span class="term">-F2</span> 95-96 (NC) and then Stop button <span class="term">-S0</span> 11-12 (NC). Both are <b>closed</b> normally, and if either opens, the coil loses its supply.', on:[['-F2', '95', 'olc'], ['-S0', '11', 'pbnc']]},
  {t:'The Start button', d:'<span class="term">-S1</span> 13-14 (NO): when you press it, it closes and the voltage reaches the coil. When you release it, it opens again.', on:[['-S1', '13', 'pbno']]},
  {t:'The seal-in', d:'<span class="term">-K1</span> 13-14 is wired <b>in parallel</b> with <span class="term">-S1</span>. The reference under it tells you where its coil is. When the coil picks up, this contact closes and holds it in.', on:[['-K1', '13', 'no']]},
  {t:'The coil', d:'<span class="term">-K1</span> A1-A2. This is the load at the end of the path, and its other end goes to N. Under it is the table of its contacts (the contact mirror).', on:[['-K1', 'A1', 'coil']]},
  {t:'Status lamps', d:'<span class="term">-K1</span> 33-34 (NO) lights <span class="term">-H1</span> RUN when the motor runs, and <span class="term">-K1</span> 21-22 (NC) lights <span class="term">-H2</span> STOP while it is stopped.', on:[['-K1', '33', 'no'], ['-H1', 'X1', 'lamp'], ['-K1', '21', 'nc'], ['-H2', 'X1', 'lamp']]},
  {t:'The fault lamp', d:'<span class="term">-F2</span> 97-98 (NO) closes when the overload trips, so lamp <span class="term">-H3</span> TRIP lights. The same device <span class="term">-F2</span> has two contacts: one switches off and the other signals.', on:[['-F2', '97', 'olo'], ['-H3', 'X1', 'lamp']]}
]);
window.REV = DR.ctlSim(document.getElementById('rev'), {lesson:'l4', kind:'rev'});
DR.quiz(document.getElementById('quiz'), [
  {q:'In a DOL circuit, what keeps the motor running after you release the Start button?', o:['Contact <span class="term">-K1</span> 13-14', 'Stop contact 11-12', 'Overload contact 95-96', 'Contact -K1 21-22'], a:0, why:'That is the seal-in contact.'},
  {q:'Two items are connected <b>in parallel</b> in a path. This means:', o:['Either one is enough (OR)', 'Both must close (AND)', 'They\'re always closed', 'They\'re always open'], a:0, why:'Parallel = OR, and series = AND.'},
  {q:'In the reversing circuit, <span class="term">-K2</span> 21-22 in the coil path of <span class="term">-K1</span> is there to:', o:['Interlock: stops both picking up together', 'Seal-in for -K1 after Start is released', 'Lights the direction lamp', 'Motor overload protection'], a:0, why:'The NC contact opens when <span class="term">-K2</span> picks up, which breaks the path of <span class="term">-K1</span>.'},
  {q:'The motor is running and the overload trips. What happens:', o:['95-96 opens and 97-98 closes', 'The fuse blows, cutting control', 'The motor runs on, TRIP lights', '97-98 opens and the coil drops'], a:0, why:'The overload has two contacts: one switches off and the other signals.'},
  {q:'How do you make a 3-phase motor run in reverse?', o:['Swap two phases', 'Reverse the neutral', 'Swap all 3 phases', 'Lower the voltage'], a:0, why:'Swapping any two phases reverses the direction of the rotating field.'},
  {q:'In an American ladder diagram, the two vertical lines at the sides are:', o:['Supply L1 and return L2', 'Motor power cables', 'Earth and neutral', 'Rung numbers'], a:0, why:'A ladder diagram looks like a ladder: the rails are the supply and the return, and the rungs are the current paths.'}
], {lesson:'l4', pass:0.8});
</script>
</body>
</html>
