<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Single line and power circuits</title>
<meta name="description" content="Lesson 5 of the Reading Electrical Drawings course: reading a single line diagram from the transformer to the MDB, breakers, MCC and motor, transformer and breaker ratings In, Ir and Icu, cable sizes, and the difference between a single line and a power circuit.">
<link rel="canonical" href="https://www.learnelectricals.com/en/drawings-lab/lesson-05.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/drawings-lab/drawings.css?v=20261021q">
<script src="/en/drawings-lab/drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Reading drawings · Lesson 5 of 7</p>
    <h1>Single line and power circuits</h1>
    <p>The single line is the power map of the plant: from the transformer to the last motor. In this lesson you will read every number on it, follow the power path to a particular motor, and learn the difference between a single line and a power circuit, which draws each phase separately.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/drawings-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is a single line diagram?</h2>
  <p>A single line draws <b>one line</b> instead of 5 wires, so you see the distribution of the whole plant on one page.</p>
  <p>It reads from top to bottom: the source at the top and the loads at the bottom. A thick line is a busbar, the slashes on a line count the conductors, and next to each device its rating and cable size are written.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Read the single line</h2>
  <p>In <b>explore</b> mode tap any part. In the <b>challenge</b>, trace from the transformer to motor <span class="term">M-102</span>.</p>
  <div class="wd"><h3>Single line diagram</h3><div id="sld"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>What do the numbers on the drawing mean?</h2>
  <p><b>Transformer:</b> 1000 kVA · 11/0.4 kV is its power and the two voltages it converts between.</p>
  <p><b>Breaker:</b> ACB 1600 A · 4P is an air circuit breaker with a 1600 A frame and 4 poles. Ir 0.9 means it trips on overload at 0.9 of its current. Icu 50 kA is the largest short-circuit current it can break.</p>
  <p><b>Cable:</b> 4C×185 Cu/XLPE/SWA is 4 cores of 185 mm² copper with XLPE insulation and armour. <b>Motor:</b> 7.5 kW · DOL is its power and starting method.</p>
  <p>The current of any transformer comes from its power and voltage:</p>
  <div class="formula">I = S ÷ (√3 × V)</div>
  <p>So a 1000 kVA transformer at 400 V carries about 1443 A, which is why the 1600 A breaker is set to 0.9. Its short-circuit current (uk 6 %) is about 24 kA, so the breaker Icu must be higher.</p>
  <p class="tip">A motor on 400 V draws roughly <b>2 A per kW</b>: 37 kW is about 70 A.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>The power circuit: the same feeder in detail</h2>
  <p>The power circuit draws all 3 phases, in this order: L1 L2 L3, then the motor breaker <span class="term">-Q1</span>, the contactor <span class="term">-K1</span>, the overload <span class="term">-F2</span>, the outgoing terminals <span class="term">-X1</span> (U V W PE), the cable <span class="term">-W1</span>, down to the motor <span class="term">-M1</span>.</p>
  <div class="wd"><h3>The same feeder, two ways</h3><div id="cmp"></div></div>
  <p>It carries 3 important marks. A <b>dashed line</b> between poles means they move together. A <b>reference</b> such as /3.4 takes you to the page of the coil and 95-96. A <b>cable name</b> such as 4G2.5 means 4 cores including earth, 2.5 mm² each.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Ratings drill</h2>
  <div class="wd"><h3>Calculate and read</h3><div id="rate"></div></div>
  <p class="alert"><span>The single line shows you <b>every source</b>. If a panel is fed from a transformer and a generator: <b>isolate both</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Symbols follow <span class="mono">IEC 60617</span> and <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>; device tags follow <span class="mono">IEC 81346</span>. Every company draws a little differently: <b>the legend page at the front of the drawing set is the reference</b>. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
DR.lesson('l5');
window.SLD = DR.sldExplorer(document.getElementById('sld'), {lesson:'l5'});
DR.powerCompare(document.getElementById('cmp'));
window.RATE = DR.drill(document.getElementById('rate'), DR.rateGen, {lesson:'l5', task:'rate', need:5, goal:'Get <b>5</b> right to complete this exercise. (Calculations allow a small tolerance.)'});
DR.quiz(document.getElementById('quiz'), [
  {q:'Transformer <span class="eq">630 kVA · 400 V</span>. The secondary current is about:', o:['910 A', '630 A', '1575 A', '364 A'], a:0, why:'630 ÷ (1.732 × 0.4) ≈ 909 A.'},
  {q:'A breaker <span class="eq">MCCB 400 A · Ir 0.7</span> trips on overload at about:', o:['280 A', '400 A', '571 A', '70 A'], a:0, why:'0.7 × 400 = 280 A.'},
  {q:'The Icu of a breaker must be:', o:['Above the fault current there', 'Below the load current', 'Exactly the same as In', 'Just above the cable rating'], a:0, why:'Otherwise the breaker can explode while trying to clear the short circuit.'},
  {q:'In a single line, the thick horizontal line is:', o:['A busbar', 'An earth cable', 'A signal line', 'The panel boundary'], a:0, why:'The busbar feeds all the breakers that come off it.'},
  {q:'A <span class="eq">4G2.5</span> cable means:', o:['4 cores incl. earth, 2.5 mm²', '4 cables of 2.5 mm² each', '4 cores, no earth, 2.5 mm²', 'A 2.5 mm² cable, 4 m long'], a:0, why:'G = it includes a green/yellow earth core.'},
  {q:'The difference between a single line and a power circuit:', o:['Single line: one line for it all', 'None, two names for one drawing', 'The power circuit is control only', 'The single line shows the buttons'], a:0, why:'The single line is for the big picture; the power circuit is for the actual wiring.'}
], {lesson:'l5', pass:0.8});
</script>
</body>
</html>
