<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Panel layout and terminal strips</title>
<meta name="description" content="Lesson 6 of the Reading Electrical Drawings course: the panel layout with DIN rails, ducts and devices, terminal strips X1 and X2, cable cores and their colours, ferrules and wire numbers, and tracing a wire from a field sensor to a PLC input.">
<link rel="canonical" href="https://www.learnelectricals.com/en/drawings-lab/lesson-06.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/drawings-lab/lesson-06.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/drawings-lab/lesson-06.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/drawings-lab/lesson-06.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/drawings-lab/drawings.css?v=20261021q">
<script src="/en/drawings-lab/drawings.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Reading drawings · Lesson 6 of 7</p>
    <h1>Panel layout and terminal strips</h1>
    <p>When you open the panel door you will find hundreds of wires. Two drawings let you find your way as if you already knew the panel: the <b>panel layout</b> (where each device is) and the <b>terminal diagram</b> (where each wire comes from and goes to). At the end you will trace signals from the field to the PLC yourself.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="drawings-lab" data-lesson="06"></div>
<script src="/assets/lesson-intro-data/drawings-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What does the panel drawing show?</h2>
  <p>The panel drawing shows the mounting plate from the front, to scale, with each device carrying its tag, so you know where it is before you open the panel.</p>
  <div class="wd"><h3>Mounting plate =A1 +CP1</h3><div id="panel"></div></div>
  <p>The order inside the panel has a logic. From top to bottom: the isolator, then protection, then contactors, and last the terminals. Power devices are kept apart from the PLC and sensors. Devices that run hot, such as the VFD and power supply, go at the top.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What are terminals <span class="term">-X1</span> and <span class="term">-X2</span> for?</h2>
  <p>The terminal is the <b>border</b> between the panel and the field: any cable from outside lands on it first. Usually <span class="term">-X1</span> is power and <span class="term">-X2</span> is control, so <span class="term">-X2:6</span> is terminal 6 on the control strip.</p>
  <p>There are special kinds: a <b>bridge</b> links neighbouring terminals to the same node, the <b>PE</b> terminal is bonded to the DIN rail, and a <b>fused or knife</b> terminal opens for testing.</p>
  <p>So any signal takes this route: the field device, then the cable and core, then the terminal, then the wire inside the panel, to the device or the PLC.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Cable cores and ferrules</h2>
  <p>Core colours have a meaning. In <b>power cables</b> (IEC 60445): brown, black and grey are phases, blue is neutral, and green × yellow is earth. In an <b>M12 sensor cable</b>: brown BN is +24 V, blue BU is 0 V, black BK is the signal, and white WH is the second signal.</p>
  <p>Multi-core cables such as 7G1.5 have cores numbered 1, 2, 3, and each number has a terminal in the drawing. At both ends of every wire there is a <b>ferrule</b> carrying the wire number, and a <b>metal sleeve</b> that grips the strands of flexible wire.</p>
  <p class="tip">A wire landed on <span class="term">-X2:5</span> instead of <span class="term">-X2:6</span>, so the machine saw the wrong sensor. <b>Read the drawing before you disconnect.</b></p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Trace the wire to the PLC</h2>
  <p>Follow the signal: from the core, to the terminal, to the PLC input.</p>
  <div class="wd"><h3>From the field to the PLC</h3><div id="follow"></div></div>
  <p class="alert"><span><span class="term">-X1</span> is live even with the contactor open. <b>Treat every terminal as live until you measure.</b></span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Symbols follow <span class="mono">IEC 60617</span> and <span class="mono">ANSI/NEMA (IEEE 315 / NFPA 79)</span>; device tags follow <span class="mono">IEC 81346</span>. Every company draws a little differently: <b>the legend page at the front of the drawing set is the reference</b>. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
DR.lesson('l6');
window.PNL = DR.panelExplorer(document.getElementById('panel'), {lesson:'l6'});
window.FOL = DR.wireFollow(document.getElementById('follow'), {lesson:'l6'});
DR.quiz(document.getElementById('quiz'), [
  {q:'A 3-wire M12 sensor cable. The <b>black BK</b> core is usually:', o:['Signal', '+24V', '0V', 'Earth'], a:0, why:'BN = +24V, BU = 0V, BK = the signal.'},
  {q:'<span class="term">-X2:6</span> means:', o:['Terminal 6 on strip X2', 'Wire 6 on page 2', 'PLC input 6', 'Contact 6 on device X2'], a:0, why:'The strip name, then a colon, then the terminal number.'},
  {q:'Why do cables from the field land on terminals and not straight on the devices?', o:['You can disconnect it without panel wiring', 'It makes the panel look neater', 'The terminal protects against shorts', 'It keeps the cable shorter'], a:0, why:'Terminals are a clear border between the field and the panel.'},
  {q:'The ferrule on a wire:', o:['Wire number, on both ends', 'Protects the end from shorts', 'Shows the wire size', 'Goes on one end only'], a:0, why:'The number on both ends lets you identify the wire from either side.'},
  {q:'On the panel layout, the VFD is placed:', o:['With air gaps, away from signals', 'Right next to the PLC', 'Directly below the terminals', 'Above the PLC and contactors'], a:0, why:'The VFD gets hot and produces electrical noise.'},
  {q:'A green/yellow core is:', o:['Earth (PE)', 'Neutral', 'A 24V signal', 'The third phase'], a:0, why:'Green/yellow is reserved for earth.'}
], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
