<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>RS-485 and Modbus RTU</title>
<meta name="description" content="Lesson 3: the RS-485 standard, the A and B lines, termination and common ground; port settings; the four tables and function codes; frame layout, CRC and exceptions; and reading a drive.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-03.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 3 of 14</p>
    <h1>RS-485 and Modbus RTU</h1>
    <p>The network you will meet most often, on old and new machines alike: a twisted pair and Modbus. Master this lesson and you can solve most "no communication" faults on a drive.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-03.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-03-en.mp4" poster="/media/lessons/iiot-lab/lesson-03-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Why RS-485?</h2>
  <p>RS-485 is an electrical spec where a bit is the <b>voltage difference between wires A and B</b>. Because noise hits both wires together, it cancels out in the subtraction.</p>
  <p>That is why the line reaches <b>1200 m</b> and carries <b>32 devices</b> on one pair.</p>
  <p class="tip">No response from a device? <b>Swap A and B first</b>: nothing gets damaged.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>How is it wired correctly?</h2>
  <svg viewBox="0 0 640 230" role="img" aria-label="An RS-485 line with three devices and two terminating resistors" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="20" y="30" width="120" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="80" y="55" font-weight="700">PLC (Master)</text><text x="60" y="88">A</text><text x="100" y="88">B</text>
<rect x="260" y="30" width="120" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="320" y="55" font-weight="700">VFD #1</text><text x="300" y="88">A</text><text x="340" y="88">B</text>
<rect x="500" y="30" width="120" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="560" y="55" font-weight="700">VFD #2</text><text x="540" y="88">A</text><text x="580" y="88">B</text>
<path d="M60 100V150H540V100" fill="none" stroke="#c62828" stroke-width="3"/><path d="M100 100V170H580V100" fill="none" stroke="#1e5fd1" stroke-width="3"/>
<path d="M300 100V150M340 100V170" stroke="#c62828" stroke-width="3"/><path d="M340 100V170" stroke="#1e5fd1" stroke-width="3"/>
<rect x="30" y="152" width="14" height="22" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="37" y="200" font-size="11" fill="#b85f00">120 Ω</text>
<rect x="596" y="152" width="14" height="22" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="603" y="200" font-size="11" fill="#b85f00">120 Ω</text>
<path d="M60 150H37M37 150V152M100 170H44M44 170V174" stroke="#b85f00" stroke-width="2" fill="none"/><path d="M540 150H603M603 150V152M580 170H610M610 170V174" stroke="#b85f00" stroke-width="2" fill="none"/>
<text x="200" y="145" fill="#c62828">A (D−)</text><text x="200" y="185" fill="#1e5fd1">B (D+)</text><text x="320" y="215">Shielded twisted pair, shield grounded at one end, common GND</text>
</g></svg>
  <p>Devices are wired in <b>one line</b> from each device to the next (daisy chain), with no star branches. A <b>120 Ω</b> resistor goes at both ends of the line only.</p>
  <p>There must be a <b>common GND</b> between devices, or the transceiver burns. The <b>shield</b> is earthed at the panel end only. And the <b>bias</b> resistors are usually at the master.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>What are the serial port settings?</h2>
  <p>These settings must match on <b>every</b> device on the line. <b>Baud</b> is the speed: 9600 · 19200 · 38400 · 115200. <b>Data / Parity / Stop</b> is the character format, most often 8 · Even · 1, and with None we use 2 stop bits.</p>
  <p>The <b>slave address</b> is the only one that differs: a unique number for each device from 1 to 247, with 0 for broadcast.</p>
  <div class="box safe">PLC at 19200 and drive at 9600 ⇒ <b>constant timeout or CRC errors</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How is data organised in Modbus?</h2>
  <p>Data lives in four tables, and each table has function codes (FC) for reading and writing:</p>
  <div class="tiles">
    <div class="tile"><span class="big">1200 m</span><b>Distance</b></div>
    <div class="tile"><span class="big">32</span><b>Devices</b><span>On one pair</span></div>
  </div>
  <div class="box key"><b>Offset trap:</b> register 40001 is sent on the wire as address 0, and 40108 as 107. If a value reads "off by one register", this is why.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>What does the frame look like on the wire?</h2>
  <p>Each request is a short frame made, in order, of: the slave address, the function code, the first register, the register count, and a CRC check.</p>
  <div class="ladder"><span class="u">01</span><span class="u">03</span><span class="u">00 6B</span><span class="u">00 02</span><span class="u on">CRC</span></div>
  <p>Errors come in three forms. <b>CRC error:</b> noise, missing termination or baud too high. <b>Exception</b> (the function code comes back + 0x80): 01 unsupported function, 02 wrong address, 03 wrong value, 04 device fault. And <b>timeout:</b> check the address, then baud and parity, then A/B, then the cable.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>How do we read and control a drive?</h2>
  <p>Each piece of drive information has a register. In this example:</p>
  <ul class="fx">
    <li><b class="mono">40001</b><span>Command · 0x0001 = run</span></li>
    <li><b class="mono">40002</b><span>Frequency × 100 · 5000 = 50.00 Hz</span></li>
    <li><b class="mono">40011</b><span>Actual frequency</span></li>
    <li><b class="mono">40012</b><span>Current × 10 · 123 = 12.3 A</span></li>
    <li><b class="mono">40020</b><span>Fault code</span></li>
  </ul>
  <p class="tip">Register numbers come from the device manual, and watch the <b>scaling</b> (÷100).</p>
  <div class="box key"><b>On the simulator:</b> match the port, read with 03, write the frequency with 06, and explain timeout, CRC and exception 02. <a class="btn pri" href="net.html#modbus" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l3');
IL.quiz(document.getElementById('quiz'), [{"q": "How many 120 Ω terminating resistors go on a single RS-485 network?", "o": ["Two, at the first and last devices", "One, at the master only", "One on every device", "None are needed"], "a": 0, "why": "At the two ends of the line only; too many load the line and too few cause reflections."}, {"q": "The PLC is at 19200 baud and the drive at 9600. The expected result:", "o": ["Constant timeouts or CRC errors", "It works at a lower speed", "It works but values are off by one register", "It works normally"], "a": 0, "why": "Port settings must match exactly."}, {"q": "Address 40108 in the manual is sent on the wire as:", "o": ["107", "108", "40108", "0x40108"], "a": 0, "why": "4xxxx registers start at 40001 = offset 0."}, {"q": "Function code 03 reads:", "o": ["Holding registers", "Coils", "Discrete inputs", "Input registers"], "a": 0, "why": "03 is for read/write registers; 04 is for input registers."}, {"q": "An exception response with code 02 means:", "o": ["The register address does not exist in the device", "The function is not supported", "The value is not acceptable", "The cable is broken"], "a": 0, "why": "Illegal data address: you requested a register outside the device's map."}, {"q": "Why do we run a common ground wire alongside A and B?", "o": ["To keep the voltage difference within the transceiver's limits and protect it", "To increase the speed", "To reduce the number of devices", "It is never necessary"], "a": 0, "why": "Without a common reference the voltage can exceed −7..+12 V and destroy the port."}, {"q": "A register reads 4998 and the manual says ×100. The actual frequency is:", "o": ["49.98 Hz", "4998 Hz", "499.8 Hz", "0.4998 Hz"], "a": 0, "why": "Values on the wire are integers; the scaling is in the manual."}], {lesson:'l3', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
