<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PROFIBUS DP</title>
<meta name="description" content="Lesson 5: PROFIBUS DP networks: speeds and lengths, the connector, purple cable and active termination, addressing and the GSD file, BF and SF LEDs and diagnostics, and how to reason through faults.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-05.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 5 of 14</p>
    <h1>PROFIBUS DP</h1>
    <p>The purple cable found in almost every Siemens panel. Nearly all of its faults are physical: termination, addressing, connectors. Learn to read BF and SF and know exactly where to look.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-05.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-05-en.mp4" poster="/media/lessons/iiot-lab/lesson-05-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is PROFIBUS DP?</h2>
  <p>A fieldbus that runs over RS-485 with the well-known purple cable. It has <b>one master</b> that polls up to 126 slaves every cycle.</p>
  <p>The higher the speed, the shorter the allowed length:</p>
  <ul class="scale">
    <li><bdi dir="ltr">≤ 93.75 k</bdi><div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">1200 m</bdi></em></div></li>
    <li><bdi dir="ltr">187.5 k</bdi><div class="bar"><i style="width:83%"></i><em><bdi dir="ltr">1000 m</bdi></em></div></li>
    <li><bdi dir="ltr">500 k</bdi><div class="bar"><i style="width:33%"></i><em><bdi dir="ltr">400 m</bdi></em></div></li>
    <li><bdi dir="ltr">1.5 M</bdi><div class="bar"><i style="width:17%"></i><em><bdi dir="ltr">200 m</bdi></em></div></li>
    <li><bdi dir="ltr">3–12 M</bdi><div class="bar"><i style="width:8%"></i><em><bdi dir="ltr">100 m</bdi></em></div></li>
  </ul>
  <p class="tip">The most common in plants: <b>1.5 Mbit/s</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>How are the cable and termination wired?</h2>
  <svg viewBox="0 0 640 210" role="img" aria-label="A PROFIBUS network with four stations" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="20" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="75" y="54" font-weight="700">S7 CPU</text><text x="75" y="74">Master addr 2</text>
<rect x="190" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="245" y="54" font-weight="700">ET200</text><text x="245" y="74">addr 3</text>
<rect x="360" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="415" y="54" font-weight="700">VFD</text><text x="415" y="74">addr 4</text>
<rect x="520" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="575" y="54" font-weight="700">Valve island</text><text x="575" y="74">addr 5</text>
<path d="M75 90V130H575V90" fill="none" stroke="#7b2cbf" stroke-width="5"/><path d="M245 90V130M415 90V130" stroke="#7b2cbf" stroke-width="5"/>
<rect x="60" y="140" width="30" height="18" rx="3" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="75" y="153" font-size="10" fill="#b85f00">ON</text>
<rect x="560" y="140" width="30" height="18" rx="3" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="575" y="153" font-size="10" fill="#b85f00">ON</text>
<rect x="230" y="140" width="30" height="18" rx="3" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="245" y="153" font-size="10">OFF</text>
<rect x="400" y="140" width="30" height="18" rx="3" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="415" y="153" font-size="10">OFF</text>
<text x="320" y="190">Purple cable: green = A, red = B · termination ON at both ends only</text>
</g></svg>
  <p>The <b>D-Sub 9</b> connector has an IN and an OUT. The termination switch in ON disconnects the OUT side, so it is switched on only at the real end of the line.</p>
  <p><b>Termination needs 5 V</b> from the device itself: if the end device is powered off, the whole network fails. The cable is <b>type A</b>: green is A and red is B. And each segment carries <b>32 stations</b>; more needs a repeater or an OLM.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How is a device defined in the project?</h2>
  <p>First set the <b>address</b> (0 to 125) with the switches on the device. Then import its <b>GSD</b> file into the project. Then enter the same address in the project.</p>
  <div class="box safe">Switches on 5 and the project on 4 ⇒ the <b>BF</b> LED with no data. And some devices read the switches <b>at power-up only</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>What do the LEDs tell you?</h2>
  <p><b>BF steady:</b> no communication at all, so check the cable, termination and baud. <b>BF flashing:</b> at least one slave is missing.</p>
  <p><b>SF:</b> a configuration error or a diagnostic from a slave. And <b>DIA on the slave:</b> read the diagnostics from the master.</p>
  <p class="tip">In TIA use Accessible devices. On the cable itself use <b>ProfiTrace</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>How do you think through a PROFIBUS fault?</h2>
  <p><b>The whole network stopped suddenly:</b> an end device was powered off or a connector came loose. <b>One slave only:</b> check its address and supply, and is there a break before it?</p>
  <p><b>Intermittent faults:</b> lower the baud, and if they vanish the problem is physical. And <b>after replacing a device:</b> set the same address, power-cycle it, and make sure the GSD matches.</p>
  <div class="box key"><b>On the simulator:</b> match the four addresses, terminate both ends, then diagnose BF, a powered-off end device and a duplicate address. <a class="btn pri" href="net.html#profibus" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l5');
IL.quiz(document.getElementById('quiz'), [{"q": "At 1.5 Mbit/s, the maximum length of a PROFIBUS segment is:", "o": ["200 m", "1200 m", "100 m", "1000 m"], "a": 0, "why": "The higher the baud rate, the shorter the permitted length."}, {"q": "Why does the whole PROFIBUS network fail when the last device on the line is powered down?", "o": ["Its termination network needs 5 V supplied by the device", "The addresses are reassigned", "The master stops", "It does not fail"], "a": 0, "why": "The active termination network needs +5 V from the connector."}, {"q": "Setting the termination switch to ON in a D-Sub connector also:", "o": ["Disconnects the OUT side (A2/B2) automatically", "Doubles the baud rate", "Changes the address", "Lights the BF LED"], "a": 0, "why": "That is why the terminated connector must genuinely be at the end of the line."}, {"q": "A flashing red BF on the master means:", "o": ["At least one slave is missing while the rest are running", "No communication at all", "The baud rate is wrong on every device", "The cable is cut at the master"], "a": 0, "why": "Flashing = partial, steady = total."}, {"q": "A GSD file is:", "o": ["A text description of the slave that the master imports", "The PLC program", "The fault log", "The certificate file"], "a": 0, "why": "It describes the modules, data and supported baud rates."}, {"q": "You changed a slave's address on its DIP switches and nothing changed. The most likely reason:", "o": ["The device reads the switches only at power-up", "The switches are faulty", "The master rejects new addresses", "The cable is too long"], "a": 0, "why": "Power-cycle the slave after changing its address."}, {"q": "Intermittent faults disappeared when you lowered the baud rate to 500 kbit/s. The conclusion:", "o": ["The problem is physical: cable, termination, noise or length", "The program has a bug", "There is a duplicate address", "The GSD file is outdated"], "a": 0, "why": "A lower baud rate is more tolerant of poor cabling."}], {lesson:'l5', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
