<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PROFINET</title>
<meta name="description" content="Lesson 6: PROFINET over Ethernet: RT and IRT classes, device name, IP address and GSDML, topology, switches, MRP and LLDP, the BF, SF and MT LEDs, and common faults.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-06.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-06.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-06.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-06.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 6 of 14</p>
    <h1>PROFINET</h1>
    <p>Almost every new Siemens panel runs PROFINET. The secret is the device name: set the names correctly and draw the topology, and TIA Portal will tell you which cable is in the wrong port.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-06.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-06-en.mp4" poster="/media/lessons/iiot-lab/lesson-06-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is the difference between PROFIBUS and PROFINET?</h2>
  <p>PROFINET is the PROFIBUS idea on <b>Ethernet</b>: a Controller exchanges data with Devices. But each device is identified by a <b>name and an IP</b> instead of an address number.</p>
  <p>It has three channels. <b>RT</b> with a 1–10 ms cycle for I/O and VFDs. <b>IRT</b> with a 250 µs cycle for motion control, which needs special switches. And <b>TCP/IP</b>, not deterministic, used for configuration and diagnostics.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Why the name first, then the IP?</h2>
  <p>Because the Controller looks for the device by its name, then gives it an IP address. The steps: add the GSDML file and enter the name and IP in TIA. Then run <b>Assign device name</b> on the device itself. Then download the project to the CPU.</p>
  <div class="box key"><b>The name:</b> lowercase letters, digits and hyphens only, like vfd-line3. Replaced a device? Give it <b>the same name</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How are the devices connected?</h2>
  <p>In a <b>line</b>, any break loses everything after it. In a <b>star</b> each device connects to a managed switch, which is safer. In an <b>MRP ring</b> the network survives one break and recovers within 200 ms.</p>
  <p class="tip">Use industrial switches that support PROFINET. <b>LLDP</b> reveals a cable plugged into the wrong port.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>What do the LEDs tell you?</h2>
  <p><b>BF steady:</b> no link or no Controller. <b>BF flashing:</b> the device is there but has no data, so check the name and IP, and is it configured in the project?</p>
  <p><b>SF:</b> a missing module or a broken wire. And the yellow <b>MT:</b> a cable is dropping frames and needs maintenance.</p>
  <p class="tip">In TIA open the <b>Diagnostics buffer</b>. The free tool <b>PRONETA</b> scans the network.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>What are the common PROFINET mistakes?</h2>
  <p><b>A new device doesn't appear:</b> its name is not set or has a capital letter. <b>BF flashes after a replacement:</b> the device carries an old name, so reset it and set the name. <b>Drops out every few minutes:</b> a duplicate IP, or a cable next to a VFD.</p>
  <p><b>Everything after one point disappeared:</b> a line topology with a broken cable. And <b>IRT doesn't work:</b> an ordinary switch in the path, or a topology that differs from the project.</p>
  <div class="box key"><b>On the simulator:</b> match the names, fix a capitalised name, resolve an IP clash, and cut a cable in a line then in an MRP ring. <a class="btn pri" href="net.html#profinet" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l6');
IL.quiz(document.getElementById('quiz'), [{"q": "A PROFINET controller first identifies a device by its:", "o": ["Device name, via DCP", "MAC address", "IP address", "Serial number"], "a": 0, "why": "It then assigns the IP address configured in the project."}, {"q": "A valid PROFINET device name:", "o": ["vfd-line3", "VFD Line3", "3vfd", "vfd_line3"], "a": 0, "why": "Lowercase letters, digits and hyphens; no spaces, no capitals, and not starting with a digit."}, {"q": "The communication class required for motion control with microsecond precision:", "o": ["IRT", "RT", "TCP/IP", "UDP"], "a": 0, "why": "IRT guarantees jitter below 1 µs with supporting switches."}, {"q": "MRP is used to:", "o": ["Tolerate a single cable break in a ring", "Raise the speed to 1 Gbit/s", "Assign names automatically", "Encrypt the data"], "a": 0, "why": "The manager closes the ring logically within 200 ms when a break occurs."}, {"q": "BF is flashing on a device after it was replaced with a used unit. Most likely:", "o": ["It carries an old name from another machine", "The switch is faulty", "The cable is longer than 100 m", "The CPU is in STOP"], "a": 0, "why": "Reset it to factory settings and assign the correct name."}, {"q": "The MT (Maintenance) LED means:", "o": ["Warning: a cable or port is dropping frames", "The device is not working", "The program must be downloaded", "The license has expired"], "a": 0, "why": "An early warning before it becomes a full failure."}, {"q": "LLDP is used to:", "o": ["Identify the neighboring device on each port and map the topology", "Assign IP addresses", "Encrypt frames", "Shorten the cycle time"], "a": 0, "why": "It lets TIA Portal compare the actual topology with the design."}], {lesson:'l6', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
