<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>CAN bus, CANopen and DeviceNet</title>
<meta name="description" content="Lesson 7: The CAN bus: dominant and recessive bits and arbitration, length, speed, termination and the 60 Ω check, error counters and Bus off, CANopen identifiers, PDO, SDO and NMT, and DeviceNet with power in the cable.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-07.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 7 of 14</p>
    <h1>CAN bus, CANopen and DeviceNet</h1>
    <p>A bus born in cars that now runs cranes, servo drives and valve islands. A single multimeter reading (60 Ω) solves half of its faults.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-07.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-07-en.mp4" poster="/media/lessons/iiot-lab/lesson-07-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How does CAN work?</h2>
  <p>CAN came from cars. It runs on two wires, <b>CAN_H and CAN_L</b>, with a differential signal, 120 Ω at both ends, at up to 1 Mbit/s. Protocols are built on top of it: <b>CANopen</b> for servos and cranes, <b>DeviceNet</b> at Allen-Bradley, and <b>J1939</b> for heavy machinery.</p>
  <svg viewBox="0 0 660 200" role="img" aria-label="CAN_H and CAN_L signals" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor">
<path d="M40 150H600" stroke="currentColor" stroke-width="1"/><text x="20" y="40">V</text>
<text x="606" y="166">t</text>
<path d="M60 100 H140 V60 H220 V100 H300 V60 H420 V100 H560" fill="none" stroke="#c62828" stroke-width="3"/>
<path d="M60 100 H140 V140 H220 V100 H300 V140 H420 V100 H560" fill="none" stroke="#1e5fd1" stroke-width="3"/>
<text x="565" y="64" fill="#c62828">CAN_H 3.5 V</text><text x="565" y="144" fill="#1e5fd1">CAN_L 1.5 V</text><text x="565" y="104">2.5 V</text>
<text x="260" y="175" text-anchor="middle" font-size="10">recessive (1)</text><text x="180" y="175" text-anchor="middle" font-size="10">dominant (0)</text><text x="360" y="175" text-anchor="middle" font-size="10">dominant (0)</text>
</g></svg>
  <p>The line has two states. <b>Recessive (1):</b> both wires at 2.5 V. <b>Dominant (0):</b> H at 3.5 V and L at 1.5 V.</p>
  <div class="box key"><b>Arbitration:</b> dominant beats recessive, so the message with the <b>lowest</b> identifier wins with no collision. There is no master: priority is by identifier.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>How are length, speed and termination related?</h2>
  <p>The higher the speed, the shorter the allowed line:</p>
  <ul class="scale">
    <li><bdi dir="ltr">1 M</bdi><div class="bar"><i style="width:3%"></i><em><bdi dir="ltr">25 m</bdi></em></div></li>
    <li><bdi dir="ltr">500 k</bdi><div class="bar"><i style="width:10%"></i><em><bdi dir="ltr">100 m</bdi></em></div></li>
    <li><bdi dir="ltr">250 k</bdi><div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">250 m</bdi></em></div></li>
    <li><bdi dir="ltr">125 k</bdi><div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">500 m</bdi></em></div></li>
    <li><bdi dir="ltr">50 k</bdi><div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">1000 m</bdi></em></div></li>
  </ul>
  <p>To check termination, switch the power off and measure the resistance between H and L. <b>60 Ω</b> means two resistors, which is right. <b>120 Ω</b> means only one. <b>40 Ω</b> means three. And <b>∞</b> means no termination or a broken cable.</p>
  <div class="box key"><b>Error counter:</b> above 127 the node goes error passive, and above 255 <b>bus off</b>. The cause is usually a different baud or a poor cable.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How does CANopen organise messages?</h2>
  <p>Each node has a <b>Node ID</b> from 1 to 127, and each message identifier is calculated from it:</p>
  <div class="formula">COB-ID = 0x180 + Node 5 = 0x185</div>
  <p><b>PDO</b> is fast cyclic data, up to 8 bytes. <b>SDO</b> reads or writes one parameter, like 0x6040:00. <b>NMT</b> manages the node state, and PDOs only run in the <b>Operational</b> state.</p>
  <p><b>Heartbeat</b> is a message by which the node says it is alive. And <b>EDS</b> is the device description file.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How is DeviceNet different?</h2>
  <p>DeviceNet is CAN with the <b>CIP</b> protocol, and the cable carries a <b>24 V</b> supply with the signal. White and blue are CAN_H and CAN_L, and red and black are V+ and V−. The address is a <b>MAC ID</b> from 0 to 63, and the speed is 125, 250 or 500 kbit/s.</p>
  <p>The NS LED sums up the state. <b>Steady green:</b> connected to a master. <b>Flashing green:</b> on the network with no master. <b>Flashing red:</b> timeout. And <b>steady red:</b> a duplicate MAC ID or bus off.</p>
  <p class="alert">If the voltage at the far end of the cable falls below <b>11 V</b>, strange faults appear, so add a power tap in the middle.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>How do you think through a CAN fault?</h2>
  <p>Start by measuring <b>60 Ω</b> between H and L. Then measure the voltage with the bus idle: H and L near 2.5 V. If you see <b>bus off</b>, check the baud, the cable and a duplicate ID.</p>
  <p>If the network drops when a certain machine runs, the cause is noise. If only the far nodes fail, the cause is voltage drop.</p>
  <div class="box key"><b>On the simulator:</b> watch arbitration, set baud and termination (60 Ω), move nodes to operational, and diagnose bus off and voltage drop. <a class="btn pri" href="net.html#can" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l7');
IL.quiz(document.getElementById('quiz'), [{"q": "In CAN, when two nodes transmit at the same instant:", "o": ["The message with the lower identifier wins and the other waits", "They collide and both are retransmitted", "The device nearest the termination wins", "The network stops"], "a": 0, "why": "The dominant bit overrides the recessive one, so the lower identifier has priority."}, {"q": "With the power disconnected, you measure 120 Ω between CAN_H and CAN_L. This means:", "o": ["Only one termination resistor is present", "The network is healthy", "There are three resistors", "The cable is broken"], "a": 0, "why": "The correct reading is 60 Ω (120 ‖ 120)."}, {"q": "A single node is in Bus off. The most likely cause:", "o": ["A different baud rate, poor cabling, or a duplicate identifier", "Missing termination at the far end", "The master is in STOP", "The cable is longer than 1000 m"], "a": 0, "why": "Bus off follows an accumulation of transmit errors from that specific node."}, {"q": "The COB-ID of the first transmit PDO from node 5 in CANopen:", "o": ["0x185", "0x205", "0x605", "0x085"], "a": 0, "why": "0x180 + Node ID."}, {"q": "A CANopen node transmits PDOs only in the state:", "o": ["Operational", "Pre-operational", "Stopped", "Initialising"], "a": 0, "why": "NMT switches it to Operational, and cyclic data begins."}, {"q": "What distinguishes a DeviceNet cable?", "o": ["It carries 24 V DC power alongside the signal pair", "It needs no termination", "It runs at up to 10 Mbit/s", "It is fiber-optic"], "a": 0, "why": "V+ and V− in the same cable supply the field devices."}, {"q": "Only the remote devices on a DeviceNet network are failing. The first suspect:", "o": ["Supply voltage drop along the long cable", "Wrong baud rate on the master", "Duplicate Node ID", "A 60 Ω resistance"], "a": 0, "why": "Measure the voltage at the far end of the cable; below 11 V is a problem."}], {lesson:'l7', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
