<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>EtherNet/IP, AS-i, IO-Link and HART</title>
<meta name="description" content="Lesson 8: EtherNet/IP and CIP, implicit and explicit messaging, IGMP and DLR, the yellow AS-i cable, the IO-Link master, IODD and Data storage, and HART over 4-20 mA, with a comparison table of every network.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-08.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 8 of 14</p>
    <h1>EtherNet/IP, AS-i, IO-Link and HART</h1>
    <p>Four technologies you will meet alongside the networks so far: Allen-Bradley's Ethernet, the yellow cable for pushbuttons, the smart sensor, and digital data riding on the current loop. At the end, one table brings every network together.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-08.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-08-en.mp4" poster="/media/lessons/iiot-lab/lesson-08-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is EtherNet/IP?</h2>
  <p>It is Allen-Bradley's Ethernet, and the IP in its name means <b>Industrial Protocol</b>. On top of it runs the same CIP protocol we saw in DeviceNet.</p>
  <p>It has two kinds of messages. <b>Implicit (I/O)</b> on UDP 2222, cyclic with a time called RPI. And <b>explicit</b> on TCP 44818, request and reply when needed.</p>
  <p>To define a device you use an <b>EDS</b> file, or a generic module with assembly numbers. Because the messages are <b>multicast</b>, the switch needs IGMP snooping. And the ring here is called <b>DLR</b>, the counterpart of MRP.</p>
  <p class="alert">Connections drop when you add devices? You ran out of <b>connections or pps</b>, so raise the RPI for non-critical devices.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What is AS-Interface?</h2>
  <p>It is the flat yellow cable: two wires carry <b>data and 30 V</b> together, and devices clamp on with pins that pierce the insulation.</p>
  <p>It carries up to <b>62 slaves</b>, each with 4 inputs and 4 outputs, on a <b>5 ms</b> cycle. Its length is <b>100 m</b> with no termination, in any tree shape.</p>
  <p>A new slave comes with address 0, so write its address with a programming device. And the supply must be a special AS-i supply, not an ordinary 24 V one.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>What is IO-Link?</h2>
  <p>It is a <b>point-to-point</b> link over an ordinary sensor cable (3 wires, up to 20 m) between a smart sensor and a master with M12 ports.</p>
  <p>The sensor sends three kinds of data. <b>Process data:</b> the value as a number, like 4.37 bar. <b>Service data:</b> the setpoint and the unit. And <b>events:</b> like "lens dirty".</p>
  <p class="tip"><b>Data storage:</b> swap the sensor and its parameters come back by themselves. The sensor description is in the <b>IODD</b> file.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>What is HART?</h2>
  <p>It is a small digital FSK signal riding <b>on top of</b> the 4-20 mA current. So the analog value stays as it is, and with it come the tag, the unit and diagnostics.</p>
  <p>It needs at least <b>250 Ω</b> in the loop. The <b>communicator</b> connects anywhere on it. In <b>multidrop</b> mode 15 transmitters share two wires with the current fixed at 4 mA. And <b>WirelessHART</b> is a wireless version on 2.4 GHz through a gateway.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>How do I compare all these networks?</h2>
  <div class="tblw"><table class="tbl"><thead><tr><th>Network</th><th>Medium</th><th>Speed</th><th>Nodes</th><th>File</th><th>Where</th></tr></thead><tbody>
<tr><td>Modbus RTU</td><td>RS-485</td><td>≤115 kbit/s</td><td>247</td><td>—</td><td>VFDs, meters</td></tr>
<tr><td>Modbus TCP</td><td>Ethernet</td><td>100 M</td><td>IP</td><td>—</td><td>PLC, SCADA</td></tr>
<tr><td>PROFIBUS DP</td><td>RS-485</td><td>≤12 Mbit/s</td><td>126</td><td>GSD</td><td>Siemens</td></tr>
<tr><td>PROFINET</td><td>Ethernet</td><td>100 M / 1 G</td><td>By name</td><td>GSDML</td><td>Modern Siemens</td></tr>
<tr><td>CANopen</td><td>CAN</td><td>≤1 Mbit/s</td><td>127</td><td>EDS</td><td>Servo, cranes</td></tr>
<tr><td>DeviceNet</td><td>CAN + power</td><td>≤500 kbit/s</td><td>64</td><td>EDS</td><td>Older AB</td></tr>
<tr><td>EtherNet/IP</td><td>Ethernet</td><td>100 M / 1 G</td><td>IP</td><td>EDS</td><td>Allen-Bradley</td></tr>
<tr><td>EtherCAT</td><td>Ethernet</td><td>100 M</td><td>65535</td><td>ESI</td><td>Precise motion</td></tr>
<tr><td>AS-i</td><td>Yellow + power</td><td>167 kbit/s</td><td>62</td><td>—</td><td>Buttons, sensors</td></tr>
<tr><td>IO-Link</td><td>3 wires</td><td>≤230 kbit/s</td><td>1/port</td><td>IODD</td><td>Smart sensors</td></tr>
<tr><td>HART</td><td>Over 4-20 mA</td><td>1.2 kbit/s</td><td>15</td><td>DD</td><td>Transmitters</td></tr></tbody></table></div>
  <p class="tip">Don't memorise the table: recognise the network from its <b>cable, colour and connector</b>, then go back to its lesson.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l8');
IL.quiz(document.getElementById('quiz'), [{"q": "Implicit (I/O) messaging in EtherNet/IP uses:", "o": ["UDP on port 2222 at an RPI", "TCP on 44818", "TCP on 502", "HTTP"], "a": 0, "why": "Cyclic data uses UDP; explicit messaging uses TCP 44818."}, {"q": "Why must an EtherNet/IP switch support IGMP snooping?", "o": ["I/O data is sent as multicast and floods the ports without it", "To encrypt frames", "To assign addresses automatically", "To extend the length to 200 m"], "a": 0, "why": "IGMP snooping forwards multicast traffic only to subscribers."}, {"q": "What does the yellow AS-i cable carry?", "o": ["Data and power together on two wires", "Data only", "24 V only", "Optical fiber"], "a": 0, "why": "It also needs a dedicated AS-i power supply with data decoupling."}, {"q": "IO-Link is:", "o": ["A point-to-point link between a master and a single sensor", "A bus with 62 slaves", "A type of Wi-Fi", "A replacement for PROFINET"], "a": 0, "why": "Each port on the master serves one sensor over three wires."}, {"q": "Data storage in an IO-Link master lets you:", "o": ["Replace a sensor without reconfiguring its parameters", "Increase the speed", "Run two sensors on one port", "Store the production log"], "a": 0, "why": "The parameters are kept in the master and loaded into the new sensor automatically."}, {"q": "HART requires in the loop:", "o": ["A resistance of at least 250 Ω", "A 120 Ω termination resistor", "An Ethernet cable", "A 30 V power supply"], "a": 0, "why": "So the digital signal current develops a readable voltage."}, {"q": "In HART multidrop mode, the current is fixed at:", "o": ["4 mA, with values read digitally", "20 mA", "12 mA", "0 mA"], "a": 0, "why": "That is why it is slow and unsuitable for fast control."}], {lesson:'l8', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
