<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>OPC UA</title>
<meta name="description" content="Lesson 9: OPC UA: server, client and port 4840; the address space, NodeId, quality and timestamps; subscriptions and deadband; certificate-based security and policies; and enabling it on the S7-1500.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-09.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-09.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 9 of 14</p>
    <h1>OPC UA</h1>
    <p>The common language of the plant: instead of “register 40011 = 4998” you read “oven temperature 182.5 °C, quality Good, 12:40.” This is how monitoring systems talk to any PLC.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-09.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-09-en.mp4" poster="/media/lessons/iiot-lab/lesson-09-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Why OPC UA?</h2>
  <p>In <b>Modbus</b> you read 40011 = 4998, and it is up to you to know what it means. In <b>OPC UA</b> you read OvenTemp = 182.5 °C, with its timestamp and quality.</p>
  <p>The <b>server</b> is the PLC itself or software like KEPServerEX. The <b>client</b> is SCADA, Node-RED or Ignition. And the address is written like this: <span class="mono">opc.tcp://192.168.1.10:4840</span>.</p>
  <p class="tip">It is a common language for all vendors, with encryption and authentication built in.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>How is data organised in OPC UA?</h2>
  <svg viewBox="0 0 640 220" role="img" aria-label="OPC UA address space" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor">
<rect x="20" y="20" width="250" height="180" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="30" y="40" font-weight="700">Address space (server)</text>
<text x="40" y="65">Objects</text><text x="60" y="85">└ PLC_1</text><text x="80" y="105">└ DataBlocks</text><text x="100" y="125">└ Line3</text><text x="120" y="145" fill="#0d7584">├ OvenTemp  Double</text><text x="120" y="165" fill="#0d7584">├ PartsCount Int32</text><text x="120" y="185" fill="#0d7584">└ Running    Boolean</text>
<rect x="380" y="60" width="240" height="100" rx="8" fill="none" stroke="#b85f00" stroke-width="2"/><text x="390" y="82" font-weight="700" fill="#b85f00">Client (SCADA / gateway)</text><text x="390" y="105">Read ns=3;s="Line3".OvenTemp</text><text x="390" y="125">→ 182.5 (Good, 12:40:05.120)</text><text x="390" y="148">Subscribe: 500 ms, deadband 0.5</text>
<path d="M270 110H380" stroke="currentColor" stroke-width="2" marker-end="url(#a2)"/><defs><marker id="a2" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<text x="390" y="182" font-size="11">opc.tcp://192.168.1.10:4840</text>
</g></svg>
  <p>Everything is a <b>node</b> in a tree, and each node has an identifier called a NodeId, like <span class="mono">ns=3;i=1005</span> or <span class="mono">ns=3;s="Line3".OvenTemp</span>.</p>
  <p>Each reading carries three things: the <b>value</b> like 182.5, the <b>quality</b> which is Good, Bad or Uncertain, and the <b>timestamp</b> taken at the source.</p>
  <p class="tip"><b>Bad</b> quality means the cause is in the sensor or the PLC, not the network.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>What is the benefit of subscribing?</h2>
  <p>Instead of the client asking every second, it requests a <b>subscription</b>: the server sends the value only when it changes, and by more than a <b>deadband</b>. That is less load on the PLC.</p>
  <p>The other services: <b>Browse</b> to see what is inside Line3. <b>Read / Write</b> to read OvenTemp or write Setpoint = 185. <b>Call</b> to run a method like StartBatch(recipe=7). And <b>History read</b> to read the temperature over the last hour.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How is the connection secured?</h2>
  <p>Each side has an <b>X.509 certificate</b>. The first connection is always rejected until you <b>trust the certificate manually</b>.</p>
  <p><b>BadCertificateUntrusted:</b> move the certificate from the Rejected folder to Trusted. <b>BadUserAccessDenied:</b> check the user or their rights.</p>
  <p>The <b>None policy</b> is for the lab only; in production use Sign &amp; Encrypt. And <b>sessions</b> are limited (for example 32) and may need a separate licence.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>How do we enable it on an S7-1500?</h2>
  <p>First tick <b>Activate OPC UA server</b> in the CPU properties. Then create a server interface with only the variables you need. Then choose the <b>runtime licence</b>.</p>
  <p>Finally download the project, open UaExpert and accept the certificate.</p>
  <div class="box key"><b>On the simulator:</b> browse the tree, read value, quality and time, subscribe with a deadband, write a setpoint, and fix a rejected certificate. <a class="btn pri" href="net.html#opcua" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l9');
IL.quiz(document.getElementById('quiz'), [{"q": "What does OPC UA add over Modbus?", "o": ["Meaning for the data: name, type, unit, quality and timestamp", "Higher speed only", "A different cable", "Nothing"], "a": 0, "why": "An information model instead of anonymous registers."}, {"q": "The standard OPC UA port is:", "o": ["4840", "502", "1883", "44818"], "a": 0, "why": "opc.tcp://host:4840."}, {"q": "ns=3;s=\"Line3\".OvenTemp is:", "o": ["A string NodeId in namespace 3", "An IP address", "A username", "A file path"], "a": 0, "why": "ns = namespace, s = string identifier."}, {"q": "A value arrives with quality Bad. The conclusion:", "o": ["The problem is at the source (sensor or PLC), not the network", "The cable is broken", "The certificate was rejected", "The port is closed"], "a": 0, "why": "The network delivered the response; the server itself is reporting that the value is invalid."}, {"q": "The benefit of a subscription with a deadband:", "o": ["The server sends the value only when it changes by more than the threshold", "It reads every 1 ms", "It deletes old values", "It encrypts the data"], "a": 0, "why": "Less load on the PLC and the network than polling."}, {"q": "BadCertificateUntrusted is resolved by:", "o": ["Moving the client certificate to the server’s trusted list", "Changing the port", "Restarting the switch", "Changing the NodeId"], "a": 0, "why": "Mutual certificate trust is established manually on the first connection."}, {"q": "The None security policy is appropriate for:", "o": ["Lab testing only", "The production network", "Connections over the internet", "All cases"], "a": 0, "why": "In production, use Sign & Encrypt."}], {lesson:'l9', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
