<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>The Gateway: From PLC to Cloud</title>
<meta name="description" content="Lesson 11: The industrial gateway and its hardware; a Node-RED flow from Modbus to MQTT with scaling and RBE; store-and-forward during outages, NTP and heartbeats; and gateway security.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-11.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-11.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-11.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-11.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 11 of 14</p>
    <h1>The Gateway: From PLC to Cloud</h1>
    <p>This is where industrial networks meet the internet. You will build a flow that reads from the PLC, scales the values and publishes them, and learn how to keep it sound when the connection drops.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-11.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-11-en.mp4" poster="/media/lessons/iiot-lab/lesson-11-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is a gateway and why do we need one?</h2>
  <p>The PLC speaks Modbus or OPC UA, and the cloud speaks MQTT. The <b>gateway</b> is a device that stands between them: it reads from the first, translates, and publishes to the second.</p>
  <div class="ladder"><span class="u">PLC</span><span class="op">Modbus</span><span class="u on">Gateway</span><span class="op">MQTT</span><span class="u">Cloud</span></div>
  <div class="fig"><svg viewBox="0 0 680 150" role="img" aria-label="Data path from the PLC to the cloud" style="width:100%;max-width:680px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="10" y="40" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="65" y="65" font-weight="700">PLC</text><text x="65" y="85">Modbus TCP</text>
<rect x="170" y="40" width="130" height="60" rx="8" fill="none" stroke="#0d7584" stroke-width="2"/><text x="235" y="65" font-weight="700" fill="#0d7584">Gateway</text><text x="235" y="85" fill="#0d7584">Node-RED</text>
<rect x="350" y="40" width="120" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="410" y="65" font-weight="700">Broker</text><text x="410" y="85">MQTT 8883</text>
<rect x="520" y="40" width="150" height="60" rx="8" fill="none" stroke="#b85f00" stroke-width="2"/><text x="595" y="65" font-weight="700" fill="#b85f00">Cloud / Server</text><text x="595" y="85" fill="#b85f00">DB + Dashboard</text>
<path d="M120 70H170M300 70H350M470 70H520" stroke="currentColor" stroke-width="2" marker-end="url(#g1)"/>
<text x="145" y="60" font-size="10">poll 1 s</text><text x="325" y="60" font-size="10">publish</text><text x="495" y="60" font-size="10">subscribe</text>
<text x="235" y="125" font-size="11">OT (plant network)</text><text x="520" y="125" font-size="11">IT / internet</text>
<line x1="325" y1="15" x2="325" y2="110" stroke="currentColor" stroke-dasharray="4 4"/><text x="325" y="12" font-size="10">Firewall</text>
<defs><marker id="g1" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs></g></svg></div>
  <p>Typical devices are the IOT2050, Moxa and Advantech, all Linux computers with two ports: one for the plant network (OT) and one for the IT network. The best-known software is <b>Node-RED</b>, where you draw the flow as nodes and wires in the browser. Alternatives are Kepware, Ignition Edge and Python.</p>
  <div class="box key"><b>The gateway only reads.</b> Writing from the cloud to the machine is a deliberate security decision.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What does a Node-RED flow look like?</h2>
  <p>A typical flow is four nodes in a row. <b>Modbus Read</b> reads with function 3 every 1000 ms. Then <b>Function</b> gives the values names and units. Then <b>RBE</b> passes a value only when it changes. Then <b>MQTT Out</b> publishes with TLS and QoS 1.</p>
  <p>Here is an example Function node:</p>
  <pre class="code">const r = msg.payload;
msg.payload = {
  ts: Date.now(),
  oven_temp: r[0] / 10,      // 1825 → 182.5 °C
  parts_count: r[1],
  running: (r[2] &amp; 1) === 1,
  current_a: r[3] / 100
};
return msg;</pre>
  <p class="tip">Always add a <b>Catch</b> node for errors, and a <b>Last Will</b> of "offline".</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>What happens when the internet goes down?</h2>
  <p>A good gateway works by <b>store &amp; forward</b>: it stores the readings during the outage, then sends them in order with their original timestamps.</p>
  <p>That is why <b>NTP</b> must be set, since a wrong clock ruins every chart. Work out the <b>buffer size</b>: a week at one reading per second is 600 thousand records. And send a <b>heartbeat</b> every minute; if it is missing, that is an alarm.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How do we secure the gateway?</h2>
  <p>Keep the <b>two ports separate</b> with no routing between them, so the gateway is the only crossing point. Set the <b>firewall</b> to allow outbound only, to 8883.</p>
  <p>In <b>Node-RED</b> change the password and turn on HTTPS. Give <b>each gateway its own certificate</b>, so you can revoke a single device. And keep up with <b>updates</b>, and keep a copy of flows.json.</p>
  <div class="box key"><b>On the simulator:</b> wire Modbus → transform → MQTT, enter the temperature divisor, and watch JSON go out. <a class="btn pri" href="net.html#gateway" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l11');
IL.quiz(document.getElementById('quiz'), [{"q": "The primary function of an industrial gateway is:", "o": ["Reading the plant protocol and converting it into messages for the server", "Replacing the PLC", "Running the motors", "Assigning IP addresses"], "a": 0, "why": "It sits between OT and IT and translates between the two protocols."}, {"q": "Node-RED is:", "o": ["A browser-based flow editor that wires nodes together", "A type of cable", "An industrial protocol", "A ladder language"], "a": 0, "why": "It runs on the gateway and makes it easy to connect Modbus to MQTT."}, {"q": "Report By Exception means:", "o": ["Publishing only when the value changes", "Publishing every second regardless", "Reporting faults only", "Stopping publication"], "a": 0, "why": "It saves messages and bandwidth."}, {"q": "Store & Forward on a gateway helps when:", "o": ["The internet drops: values are buffered, then sent in order", "The PLC address changes", "Modbus speed is increased", "More sensors are added"], "a": 0, "why": "With the original timestamp, not the time of sending."}, {"q": "Why must the gateway clock be synchronised with NTP?", "o": ["Because a wrong timestamp corrupts every chart and trend", "To speed up MQTT", "Because Modbus requires it", "To encrypt messages"], "a": 0, "why": "All downstream analysis depends on time."}, {"q": "The safe rule for a gateway in most applications:", "o": ["It reads from the PLC and does not write to it", "It writes whatever arrives from the cloud", "It runs without a firewall", "It shares one password with all gateways"], "a": 0, "why": "Writing from the cloud requires a dedicated security design."}, {"q": "In the gateway's MQTT settings, the Last Will message:", "o": ["Is sent by the broker on the gateway's behalf if it goes down", "Is sent at start-up", "Carries the temperature reading", "Is used for encryption"], "a": 0, "why": "So the server knows the gateway is offline."}], {lesson:'l11', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
