<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Predictive Maintenance</title>
<meta name="description" content="Lesson 13: maintenance strategies, vibration with ISO limits and FFT, temperature, current and counters, baseline, limits, trend and RUL, and a complete cooling-pump example.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-13.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-13.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-13.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-13.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 13 of 14</p>
    <h1>Predictive Maintenance</h1>
    <p>The purpose of every network so far: knowing a bearing will fail before it does. Here you learn what to measure, and how to turn the numbers into a planned maintenance decision.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-13.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-13-en.mp4" poster="/media/lessons/iiot-lab/lesson-13-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What are the kinds of maintenance?</h2>
  <p><b>Corrective</b> comes after the failure, with an unplanned stop and damage. <b>Preventive</b> is done every set number of hours, and its drawback is replacing parts that are still good.</p>
  <p><b>Predictive</b> is done when the data shows the condition getting worse, so the stop is planned.</p>
  <p class="tip">Predictive turns preventive from "by the calendar" into "<b>by condition</b>".</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What do you measure?</h2>
  <p><b>Vibration</b> is the most important indicator. It is measured as an RMS value in mm/s and compared with the ISO 10816 limits:</p>
  <ul class="scale">
    <li>Good<div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">&lt; 2.8</bdi></em></div></li>
    <li>Acceptable<div class="bar"><i style="width:65%"></i><em><bdi dir="ltr">&lt; 7.1</bdi></em></div></li>
    <li class="danger">Unacceptable<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">&gt; 11</bdi></em></div></li>
  </ul>
  <p>FFT spectrum analysis points to the cause. A peak at <b>1×</b> running speed means unbalance. A peak at <b>2×</b> means misalignment. And peaks at the <b>bearing frequencies</b> mean bearing damage.</p>
  <p>There are other indicators. <b>Temperature</b> for bearings and panels. <b>Current</b>, which you get from the VFD for free. <b>Counters</b> for life by number of operations. And also filter pressure drop, oil analysis and ultrasound.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How do we go from measurement to decision?</h2>
  <p>First record a <b>baseline</b> for two weeks with the machine healthy. Then set the warning limit at +2σ and the alarm limit at +3σ. Then, from the <b>slope</b> of the trend, estimate the remaining useful life (RUL).</p>
  <p>Always compare at the <b>same operating condition</b>. In the end the alarm becomes a work order in the CMMS.</p>
  <div class="box key"><b>Machine learning</b> comes after a year of clean data. Before that, limits and trends solve <b>80%</b> of cases.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Example: the cooling pump</h2>
  <p>In <b>weeks 1–2</b> vibration was 1.9 mm/s, temperature 48 °C and current 24 A. By <b>week 6</b> vibration is 3.1 mm/s, temperature 56 °C and current 24.5 A, with vibration rising 0.2 every week.</p>
  <p>Vibration and temperature are rising while the current is steady, so the problem is the <b>bearing</b>, not the hydraulics. The FFT shows the BPFO frequency, which is the bearing outer race. And the <b>decision:</b> a planned replacement in 3 weeks.</p>
  <div class="box key"><b>On the simulator:</b> draw the vibration baseline and find the week the trend will cross the ISO limit before it does. <a class="btn pri" href="net.html#dash" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l13');
IL.quiz(document.getElementById('quiz'), [{"q": "Predictive maintenance intervenes:", "o": ["When the data shows the onset of degradation", "After the failure", "Every month, by the calendar", "When the operator changes"], "a": 0, "why": "By condition, not by the calendar."}, {"q": "The most important condition indicator for a motor or rotating pump is:", "o": ["Vibration RMS on the bearing housing", "The paint colour", "The supply voltage", "The number of cables"], "a": 0, "why": "It is compared with the ISO 10816/20816 limits."}, {"q": "A vibration peak at 1× running speed usually indicates:", "o": ["Imbalance", "Bearing damage", "An electrical fault", "A clogged filter"], "a": 0, "why": "2× = misalignment; bearing frequencies = bearing damage."}, {"q": "A baseline is:", "o": ["A record of the machine’s indicators while healthy, for later comparison", "The first alarm", "The ISO limit", "The minimum current"], "a": 0, "why": "Without it you cannot tell what is “abnormal”."}, {"q": "In predictive maintenance, more important than the value itself is:", "o": ["The slope of the trend over time", "The colour of the indicator", "The sensor’s name", "The network speed"], "a": 0, "why": "The slope gives an estimate of the time remaining before the limit."}, {"q": "Motor current can be obtained without an extra sensor from:", "o": ["The variable-frequency drive via Modbus", "The contactor", "The Ethernet switch", "The vibration sensor"], "a": 0, "why": "Drives publish current, frequency and power in their registers."}, {"q": "When does machine learning pay off in predictive maintenance?", "o": ["Once you have a long history of clean data with an accurate failure log", "On day one", "Before the sensors are installed", "Never"], "a": 0, "why": "Until then, limits and trends handle most cases."}], {lesson:'l13', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
