<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Network Troubleshooting and a Production-Line Project</title>
<meta name="description" content="Lesson 14: a layered troubleshooting method, the toolkit (Wireshark, PRONETA, ProfiTrace and the oscilloscope), ten common cases, a filling-line project with three hidden faults, and the final exam.">
<link rel="canonical" href="https://www.learnelectricals.com/en/iiot-lab/lesson-14.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-14.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-14.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-14.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261028e1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Industrial IoT &amp; Networks · Lesson 14 of 14</p>
    <h1>Network Troubleshooting and a Production-Line Project</h1>
    <p>The final lesson: a systematic method for locating the fault on any industrial network, ten real-world cases, then a complete line project you repair yourself, and the final exam.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="net.html">Simulator</a><a class="btn lang-btn" href="/iiot-lab/lesson-14.html" lang="ar" hreflang="ar" data-keep aria-label="اقرأ هذه الصفحة بالعربية" title="اقرأ هذه الصفحة بالعربية">ع</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/iiot-lab/lesson-14-en.mp4" poster="/media/lessons/iiot-lab/lesson-14-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Where do I start diagnosing?</h2>
  <p>Don't guess. Go up <b>layer by layer from the bottom</b>, with a question and a tool for each layer.</p>
  <p><b>1 Physical:</b> is there a signal on the wire? Tool: LEDs and an ohmmeter. <b>2 Data link:</b> does the switch see it? Tool: the MAC table and LLDP. <b>3 Network:</b> does the IP answer? Tool: ping and arp.</p>
  <p><b>4 Transport:</b> is the port open? Tool: <span class="mono">telnet ip 502</span>. And <b>7 Application:</b> is the answer correct? Tool: a protocol client and Wireshark.</p>
  <div class="box key"><b>Half the faults are in layer 1:</b> check the LEDs, then the connectors, then the termination, then the voltage.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What are the diagnostic tools?</h2>
  <p><b>Wireshark</b> captures frames from a SPAN port, and many retransmissions there mean a physical problem. <b>PRONETA</b> draws the PROFINET network map. And <b>ProfiTrace</b> measures PROFIBUS signal quality.</p>
  <p>An <b>oscilloscope</b> shows reflections, and a reflection means a termination problem. <b>MQTT Explorer</b> and <b>UaExpert</b> check MQTT and OPC UA. And before all of that read the <b>device log</b>, which states the cause in words.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Which ten cases will you meet?</h2>
  <p><b>RTU sometimes reads zeros:</b> noise, termination or too much length. <b>Exception 02:</b> the address is off by one. <b>PROFIBUS drops when a motor starts:</b> the cable runs next to power cables, or a shield problem. <b>PROFINET fails after a replacement:</b> the device name.</p>
  <p><b>EtherNet/IP drops at random:</b> IGMP snooping or RPI. <b>CAN bus-off:</b> one node at a different baud, or the resistance is not 60 Ω. <b>Ping works but the protocol doesn't:</b> a firewall or the PUT/GET setting.</p>
  <p><b>BadCertificateUntrusted:</b> move the certificate to Trusted. <b>MQTT connects and drops:</b> a duplicate client ID or keep-alive. And <b>a frozen value on the dashboard:</b> a stopped gateway plus a retained message.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>The full line project</h2>
  <p>In front of you is a filling line with <b>3 hidden faults</b> in different layers. The line is made of an S7-1200 with PROFINET I/O, a conveyor on Modbus RTU, a pressure sensor on IO-Link, a servo on CANopen, and a gateway that turns OPC UA into MQTT.</p>
  <p>The task: find each fault with the right tool, fix it, then confirm on the dashboard.</p>
  <div class="box key"><b>On the simulator:</b> in the <b>Faults</b> tab, fix all three faults until every indicator is green. <a class="btn pri" href="net.html#faults" style="margin-inline-start:8px">Open the simulator →</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 6 of 7 correctly to complete the lesson.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>Final exam</h2>
  <p>12 questions covering the whole course. You need <b>80%</b> to earn the certificate.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sources: the official protocol specifications (Modbus.org, PROFIBUS &amp; PROFINET International, CiA, ODVA, OPC Foundation, OASIS MQTT) and manufacturers' manuals. Before applying anything on a live network, consult the device manual and your plant's network-security policy. Your progress is saved on this device.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l14');
IL.quiz(document.getElementById('quiz'), [{"q": "The first step in troubleshooting any network:", "o": ["The physical layer: LEDs, connectors and termination", "Reloading the program", "Replacing the PLC", "Calling the vendor"], "a": 0, "why": "Half of all faults are there."}, {"q": "ping succeeds but Modbus TCP fails. The most likely cause:", "o": ["Port 502 is blocked or the service is not enabled", "The cable is broken", "Wrong IP address", "Wrong subnet mask"], "a": 0, "why": "Layer 3 is healthy; the problem is at Layer 4 or 7."}, {"q": "Many TCP retransmissions in Wireshark indicate:", "o": ["A physical problem or congestion", "A wrong Modbus setting", "An expired certificate", "A duplicate device name"], "a": 0, "why": "Packets are being lost along the way."}, {"q": "A new PROFINET device does not connect after replacement. The first thing to check:", "o": ["The device name", "The cable colour", "The battery voltage", "The Windows version"], "a": 0, "why": "PROFINET addresses devices by name, then assigns the IP."}, {"q": "Measuring 60 Ω between CAN_H and CAN_L means:", "o": ["Termination is correct (120 Ω at each end)", "A short circuit", "An open bus", "Only one terminating resistor"], "a": 0, "why": "Two 120 Ω resistors in parallel = 60 Ω."}, {"q": "MQTT repeatedly connects and then immediately disconnects. The likely cause:", "o": ["A duplicate client ID", "QoS 2", "The topic is too long", "The broker has no TLS"], "a": 0, "why": "The broker drops the older connection with the same ID."}, {"q": "The dashboard has shown a frozen value for an hour. What do you check first?", "o": ["The gateway heartbeat: is it still publishing?", "The indicator colour", "The screen resolution", "The alarm threshold"], "a": 0, "why": "The last retained message looks current, but it is stale."}], {lesson:'l14', pass:0.8});
IL.quiz(document.getElementById('final'), [{"q": "The fundamental difference between IT and OT:", "o": ["OT puts availability and determinism ahead of confidentiality", "OT is always faster", "IT does not use Ethernet", "There is no difference"], "a": 0, "why": "The machine must not stop."}, {"q": "Two devices, 192.168.1.10/24 and 192.168.2.20/24, are connected to the same switch with no router:", "o": ["They cannot communicate because they are on different networks", "They communicate normally", "They communicate over Modbus only", "They need a VLAN"], "a": 0, "why": "The subnet mask defines the network."}, {"q": "RS-485 requires 120 Ω termination:", "o": ["At both ends of the bus only", "At every device", "At the first end only", "It does not need any"], "a": 0, "why": "To prevent reflections."}, {"q": "Modbus FC3 reads:", "o": ["Holding registers", "Coils", "Discrete inputs", "Input registers"], "a": 0, "why": "FC4 is for input registers."}, {"q": "The Modbus TCP port:", "o": ["502", "102", "44818", "1883"], "a": 0, "why": "102 is for S7, 44818 for EtherNet/IP, 1883 for MQTT."}, {"q": "A GSD file in PROFIBUS/PROFINET describes:", "o": ["The device, for the engineering tool", "The PLC program", "The cable", "The user"], "a": 0, "why": "GSDML for PROFINET."}, {"q": "PROFINET first identifies devices by:", "o": ["Device name", "MAC address", "Station number", "Serial number"], "a": 0, "why": "The controller then assigns them an IP address."}, {"q": "In CAN, arbitration is won by the frame with:", "o": ["The lowest identifier", "The highest identifier", "The longest data field", "The most recently queued"], "a": 0, "why": "The dominant bit, 0, wins."}, {"q": "OPC UA differs from Modbus in that it:", "o": ["Carries data together with its information model, units and security", "Is necessarily faster", "Runs over RS-485", "Needs no certificates"], "a": 0, "why": "An information model plus built-in security."}, {"q": "In MQTT, the broker is:", "o": ["The server that distributes messages between publishers and subscribers", "The sensor", "The PLC", "The cable"], "a": 0, "why": "The publish/subscribe model."}, {"q": "OEE for a machine with A = 90%, P = 80%, Q = 95%:", "o": ["68.4%", "88.3%", "265%", "72%"], "a": 0, "why": "0.9 × 0.8 × 0.95."}, {"q": "The correct troubleshooting method:", "o": ["Upward from the physical layer, with one question and one tool per layer", "Downward from the application", "Restart first", "Replace parts one after another"], "a": 0, "why": "Half of all faults are at Layer 1."}], {lesson:'l14', task:'final', pass:0.8, shuffle:true, onDone:(n,t,ok)=>{ if (ok) IL.store.set('finalScore', Math.round(n/t*100)); }});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
