<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>What is instrumentation? </title>
<meta name="description" content=" Instrumentation course|Lesson 1 of the instrumentation course: the control loop (sensor, transmitter, controller, valve), PV, SP and OUT, range, LRV, URV and span, accuracy and resolution, and reading P&amp;ID tags like TT-101 and TIC.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-01.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-01.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-01.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-01.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 1 of 10</p>
    <h1>What is instrumentation?</h1>
    <p>Every machine in a plant needs to <b>sense</b> (temperature, pressure, weight, speed), then <b>decide</b>, then <b>act</b>. Instrumentation is the part that senses and passes that information to the PLC. In this lesson you will understand the whole loop, run a real heating loop yourself, and learn to read the tags on drawings and devices.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="01"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is instrumentation for in a plant?</h2>
  <p>A plant is like the human body. The <b>sensor</b> is the hand that feels, the <b>controller</b> is the brain that decides, and the <b>valve</b> is the other hand that acts.</p>
  <div class="cards" id="devCards"></div>
  <p>So instrumentation has two jobs: <b>measurement</b> and <b>process control</b>. If the reading is wrong, the whole plant runs wrong.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What is a control loop made of?</h2>
  <p>Every control loop is 4 parts in a row. The <b>sensor</b> (such as a PT100 or thermocouple) feels the value. The <b>transmitter</b> turns it into a 4–20 mA signal. The <b>controller</b> (PLC or E5CC) compares and decides. The <b>actuator</b> (valve, VFD or SSR) acts.</p>
  <p>The controller works with 4 numbers. <b>PV</b> is the reading now (say 63 °C). <b>SP</b> is the value you want (70 °C). <b>Error</b> is the gap between them (7 °C). <b>OUT</b> is the controller's command to the actuator (valve at 65 %).</p>
  <p>In <b>Auto</b> the controller moves the valve and the loop is closed. In <b>Manual</b> you set the opening yourself, which we use during maintenance.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Try it: a tank heating loop</h2>
  <p>Sensor <span class="term">TT-101</span> feeds controller <span class="term">TIC-101</span>, which moves steam valve <span class="term">TV-101</span>. Move the SP and try Manual. (Time runs 8 times faster here.)</p>
  <div class="wd"><h3>Temperature control loop</h3><div id="loop"></div></div>
  <p class="tip">If PV sits at 60 with the valve 100 % open, the problem is not the controller: weak steam, a valve that does not open, or a sensor reading wrong. <b>Compare with a hand thermometer first.</b></p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>What is a range?</h2>
  <p>Every transmitter has two limits. <b>LRV</b> is the lowest value it measures and gives 4 mA, and <b>URV</b> is the highest and gives 20 mA. The distance between them is the <b>span</b>:</p>
  <div class="formula">Span = URV − LRV</div>
  <p>For example, a transmitter ranged 0 to 150 °C:</p>
  <ul class="scale">
    <li>0 °C<div class="bar"><i style="width:0%"></i><em><bdi dir="ltr">4 mA</bdi></em></div></li>
    <li>75 °C<div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">12 mA</bdi></em></div></li>
    <li>150 °C<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">20 mA</bdi></em></div></li>
  </ul>
  <p class="tip">With a range of −50 to 150 °C, 4 mA means <b>−50 °C</b>, not zero.</p>
  <p>Watch two words. <b>Accuracy</b> is how close the reading is to the truth, such as ±0.1 % of span. <b>Resolution</b> is the smallest step the display shows. So the screen can say 72.48 while the truth is 75.</p>
  <p class="alert"><span>Pick the range to fit the job: a 0–100 bar range while you work at 3 bar = an error that can reach <b>3 %</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>What does the tag <span class="term">TT-101</span> mean?</h2>
  <p>Every device in the plant has a tag. The first letter says <b>what it measures</b>, the letters after it give its <b>function</b>, and the number is the loop number.</p>
  <div class="tags-row"><span class="tag-b">TT<br>101</span><span class="tag-b">TIC<br>101</span><span class="tag-b">PDT<br>205</span><span class="tag-b">LSH<br>310</span></div>
  <p><b>First letter:</b> T temperature, P pressure, F flow, L level, W weight, S speed, Z position.</p>
  <p><b>Following letters:</b> T transmitter, E element, I indicator, C controller, S switch, V valve, A alarm, H high, L low, D differential.</p>
  <p class="tip">Devices in the same loop share the number: <span class="term">TE-101</span>, <span class="term">TT-101</span>, <span class="term">TIC-101</span> and <span class="term">TV-101</span>.</p>
  <div class="wd"><h3>Drill: decode the tag</h3><div id="tags"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Problems from the field</h2>
  <p>If someone says <b>"the PID is not working"</b>, the controller was most likely left in Manual. If <b>the reading is off by a constant ratio</b>, the transmitter range differs from the range entered in the PLC. If <b>the tag on the device differs from the drawing</b>, update the drawings (as-built).</p>
  <p class="alert"><span>Before disconnecting a transmitter: <b>tell operations and put the loop in Manual</b> so the valve does not drive fully open.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Tagging follows <span class="mono">ISA-5.1</span>; some plants use their own numbering system (KKS, for example). Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jk"></script>
<script>
IL.lesson('l1');
document.getElementById('devCards').innerHTML = [
  ['transmitter', {lcd:'72.5', unit:'°C'}, 'Transmitter', 'Turns the reading into 4–20 mA'],
  ['tchead', {tag:'TE'}, 'Temperature sensor', 'A thermocouple or PT100 in a thermowell'],
  ['encoder', {}, 'Encoder', 'Measures shaft speed and position'],
  ['scell', {}, 'Load cell', 'Measures weight and force'],
  ['aicard', {ch:[true, true, false, false]}, 'PLC analog card', 'Receives the 4–20 mA']
].map(d => `<div class="card">${IL.art.svg(d[0], Object.assign({label:d[2]}, d[1]))}<h3>${d[2]}</h3><p>${d[3]}</p></div>`).join('');
window.LOOP = IL.heatLoop(document.getElementById('loop'), {lesson:'l1'});
IL.drill(document.getElementById('tags'), IL.tagGen, {lesson:'l1', task:'tags', need:5, goal:'Decode <b>5</b> tags correctly to complete this drill.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'What turns the weak sensor signal (mV or ohms) into 4–20 mA?', o:['The transmitter', 'The valve', 'The controller', 'The power supply'], a:0, why:'The transmitter amplifies and standardises the signal so it can travel a long distance.'},
  {q:'A tank SP is 70 °C and the PV is 64 °C. What is the error?', o:['+6 °C', '−6 °C', '134 °C', '64 °C'], a:0, why:'Error = SP − PV = 70 − 64 = 6.'},
  {q:'A temperature transmitter with a range of −50 to 150 °C. What is the span?', o:['200 °C', '150 °C', '100 °C', '50 °C'], a:0, why:'Span = URV − LRV = 150 − (−50) = 200.'},
  {q:'The controller is in Manual. If the temperature suddenly drops, what will the valve do?', o:['Stay at the same opening', 'Open further by itself', 'Close fully', 'Alarm and trip'], a:0, why:'In Manual the loop is open: the controller does not correct.'},
  {q:'The tag <b>LSH-310</b> means:', o:['Level switch high, loop 310', 'Level transmitter, loop 310', 'Level alarm high, loop 310', 'Level valve, loop 310'], a:0, why:'L = level, S = switch, H = high.'},
  {q:'A display shows 72.48 °C and the real temperature is 75 °C. This means:', o:['High resolution, poor accuracy', 'High accuracy, poor resolution', 'The device is correct', 'Both are poor'], a:0, why:'The number of decimals is resolution; the distance from the truth is accuracy.'}
], {lesson:'l1', pass:0.8});
</script>
</body>
</html>
