<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Analog signals: 4–20 mA and 0–10 V </title>
<meta name="description" content=" Instrumentation course|Lesson 2 of the instrumentation course: why current and not voltage, why 4 mA and not zero (live zero, NAMUR NE43), 2-, 3- and 4-wire transmitters, loop supply and the 250 Ω resistor, scaling mA to a value, measuring loop current, HART, and a loop simulator with faults.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-02.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-02.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 2 of 10</p>
    <h1>Analog signals: 4–20 mA and 0–10 V</h1>
    <p>Most transmitters in the world speak one language: <b>a current from 4 to 20 milliamps</b>. In this lesson you will understand why current and not voltage, why it starts at 4 and not zero, how to convert mA to a value, how to measure the loop properly, and how to tell the fault from the meter reading.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Why current, not voltage?</h2>
  <div class="bf"><span class="ic">〰️</span><span>In a series loop <b>the current is the same everywhere</b>, so wire length doesn’t change it.</span></div>
  <div class="vs">
    <div class="side"><span class="big">4–20 mA</span><b>Field</b><span>hundreds of metres<br>wire doesn’t matter<br>0 mA = fault</span></div>
    <i>vs</i>
    <div class="side"><span class="big">0–10 V</span><b>Nearby</b><span>short runs<br>wire causes error<br>0 V = just zero</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Why 4, not zero?</h2>
  <div class="bf"><span class="ic">💡</span><span><b>Live zero:</b> the lowest value is 4 mA, so well below it = <b>a fault</b>. The 4 mA also powers the transmitter.</span></div>
  <ul class="fx">
    <li><b class="mono">&lt; 3.6 mA</b><span>fault: open wire or fail low</span></li>
    <li><b class="mono">3.8 – 4 mA</b><span>slightly under range, healthy</span></li>
    <li class="ok"><b class="mono">4 – 20 mA</b><span>normal measurement</span></li>
    <li><b class="mono">20 – 20.5 mA</b><span>slightly over range, healthy</span></li>
    <li><b class="mono">&gt; 21 mA</b><span>fault: short or fail high</span></li>
  </ul>
  <p class="tip">Per <span class="mono">NAMUR NE43</span>.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>2, 3 and 4 wire</h2>
  <div class="tiles">
    <div class="tile"><svg viewBox="0 0 220 110" role="img" aria-label="2-wire transmitter"><rect x="8" y="30" width="44" height="50" rx="5" class="w-pn w-in" stroke-width="1.5"/><text x="30" y="58" text-anchor="middle" class="w-tx" style="font-size:10px">24V</text><rect x="160" y="30" width="52" height="50" rx="5" fill="#2c6aac"/><text x="186" y="58" text-anchor="middle" style="font-size:10px;fill:#fff">TX</text><path d="M52 40H160" stroke="#d32f2f" stroke-width="3"/><path d="M160 70H120V96H80V70H52" fill="none" stroke="#1f6fd1" stroke-width="3"/><rect x="88" y="88" width="24" height="14" class="w-pn w-in"/><text x="100" y="99" text-anchor="middle" class="w-tx" style="font-size:8px">AI</text><text x="106" y="34" text-anchor="middle" class="w-tx" style="font-size:9px">+24V</text></svg><b>2-wire</b><span>power and signal on the same pair. The most common.</span></div>
    <div class="tile"><svg viewBox="0 0 220 110" role="img" aria-label="3-wire transmitter"><rect x="8" y="22" width="44" height="66" rx="5" class="w-pn w-in" stroke-width="1.5"/><text x="30" y="58" text-anchor="middle" class="w-tx" style="font-size:10px">24V</text><rect x="160" y="22" width="52" height="66" rx="5" fill="#2c6aac"/><text x="186" y="58" text-anchor="middle" style="font-size:10px;fill:#fff">TX</text><path d="M52 32H160" stroke="#d32f2f" stroke-width="3"/><path d="M52 78H160" stroke="#1f6fd1" stroke-width="3"/><path d="M160 55H112V100" stroke="#30363b" stroke-width="3" fill="none"/><rect x="100" y="94" width="24" height="14" class="w-pn w-in"/><text x="112" y="105" text-anchor="middle" class="w-tx" style="font-size:8px">AI</text><text x="134" y="51" class="w-tx" style="font-size:8px">mA</text></svg><b>3-wire</b><span>+24 V, 0 V and a signal wire</span></div>
    <div class="tile"><svg viewBox="0 0 220 110" role="img" aria-label="4-wire transmitter"><rect x="8" y="22" width="44" height="66" rx="5" class="w-pn w-in" stroke-width="1.5"/><text x="30" y="52" text-anchor="middle" class="w-tx" style="font-size:9px">230V</text><text x="30" y="64" text-anchor="middle" class="w-tx" style="font-size:9px">AC</text><rect x="160" y="22" width="52" height="66" rx="5" fill="#2c6aac"/><text x="186" y="58" text-anchor="middle" style="font-size:10px;fill:#fff">TX</text><path d="M52 32H160M52 44H160" stroke="#7a4a22" stroke-width="3"/><path d="M160 66H110V98M160 80H130V98" stroke="#30363b" stroke-width="3" fill="none"/><rect x="100" y="94" width="40" height="14" class="w-pn w-in"/><text x="120" y="105" text-anchor="middle" class="w-tx" style="font-size:8px">AI + −</text></svg><b>4-wire</b><span>separate power + active signal (mag flowmeter)</span></div>
  </div>
  <p class="alert"><span>Only one side is <b>Active</b> (supplies power). Both active or both passive = no loop.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>24 V supply and the 250 Ω resistor</h2>
  <div class="rule2">
    <div><b>4 mA × 250 Ω</b><span class="big">1 V</span></div>
    <div><b>20 mA × 250 Ω</b><span class="big">5 V</span></div>
  </div>
  <div class="formula">V supply ≥ V min(TX) + 0.020 × R loop</div>
  <div class="vs">
    <div class="side"><b>24 V supply</b><span class="big">675 Ω</span><span>max loop: plenty</span></div>
    <i>vs</i>
    <div class="side"><b>12 V supply</b><span class="big">75 Ω</span><span>only! not enough</span></div>
  </div>
  <p class="tip">A transmitter needs about 10.5–12 V at its terminals (see the datasheet).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>mA to value and back</h2>
  <div class="formula">PV = LRV + (mA − 4) ÷ 16 × Span</div>
  <div class="formula">mA = 4 + (PV − LRV) ÷ Span × 16</div>
  <ul class="fx">
    <li><b>Pressure 0–10 bar · 12 mA</b><span>5 bar</span></li>
    <li><b>Temp −50…150 °C · 8 mA</b><span>0 °C (not 0 mA!)</span></li>
    <li><b>Level 0–4 m · 3 m</b><span>16 mA</span></li>
  </ul>
  <div class="wd"><h3>Scaling calculator</h3><div id="calc"></div></div>
  <div class="wd"><h3>Scaling drill</h3><div id="drill"></div></div>
  <p class="tip">In Siemens: 4 mA = 0, 20 mA = <span class="mono">27648</span>, open wire = <span class="mono">32767</span>. A Scale block turns it into a value.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Loop simulator: make the fault yourself</h2>
  <p class="tip">Change the pressure and watch the current, then create the faults one by one.</p>
  <div class="wd"><h3>4–20 mA loop</h3><div id="sim"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>Measuring loop current right</h2>
  <ol class="steps"><li>Loop to Manual</li><li>Meter on mA DC, red in the mA jack</li><li>Open the loop, meter in <b>series</b></li><li>Read and compare</li><li>Reconnect, back to Auto</li></ol>
  <p class="alert"><span>Meter on mA <b>in parallel</b> = a short and a wrong reading. In parallel you measure <b>volts</b> only.</span></p>
  <div class="tiles">
    <div class="tile"><span class="big mono">TEST</span><b>Test terminal</b><span>read without disconnecting</span></div>
    <div class="tile"><span class="ic">🧲</span><b>mA clamp</b><span>around the wire</span></div>
    <div class="tile"><span class="big mono">V ÷ 0.25</span><b>Across 250 Ω</b><span>volts ⇒ mA</span></div>
    <div class="tile"><span class="big mono">HART</span><b>Digital on top</b><span>needs at least 250 Ω</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s8">
  <h2 id="s8"><span class="k">8</span>The cable</h2>
  <div class="tiles">
    <div class="tile"><span class="ic">🧶</span><b>Twisted, shielded</b><span>twist and shield stop noise</span></div>
    <div class="tile"><span class="ic">⏚</span><b>Shield at one end</b><span>panel side only</span></div>
    <div class="tile"><span class="ic">↔️</span><b>Away from power</b><span>separate trays, cross at 90°</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s9">
  <h2 id="s9"><span class="k">9</span>Common faults</h2>
  <ul class="fx">
    <li><b>0 mA · wire break</b><span>open wire, fuse, reversed polarity, no supply</span></li>
    <li><b>3.6 or 21+ mA</b><span>the transmitter itself reports a fault</span></li>
    <li><b>&gt; 22 mA steady</b><span>short or water in a junction box</span></li>
    <li><b>Stuck, won’t rise</b><span>weak supply or loop resistance too high</span></li>
    <li><b>Jumping</b><span>shield, drive cable nearby, loose terminal</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers (10.5V, 250Ω, 27648) are common values, not fixed ones: the transmitter and card datasheets are the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
IL.lesson('l2');
IL.scaleCalc(document.getElementById('calc'));
IL.drill(document.getElementById('drill'), IL.scaleGen, {lesson:'l2', task:'scale', need:4, goal:'Solve <b>4</b> conversions correctly to complete this drill.'});
window.SIM = IL.loopSim(document.getElementById('sim'), {lesson:'l2'});
IL.quiz(document.getElementById('quiz'), [
  {q:'Why does the signal start at 4 mA and not zero?', o:['To tell zero from a broken wire', 'The PLC can\'t read zero', 'So the loop uses less power', 'So there is less noise'], a:0, why:'Live zero: 0 mA = a fault, not a value.'},
  {q:'A 0–10 bar transmitter gives 16 mA. What is the pressure?', o:['7.5 bar', '8.0 bar', '6.0 bar', '10 bar'], a:0, why:'(16 − 4)/16 × 10 = 7.5 bar.'},
  {q:'The meter in the loop reads 0 mA and the PLC says wire break. What do you suspect first?', o:['A broken wire or no power to the loop', 'The transmitter needs calibrating', 'Wrong range', 'Noise'], a:0, why:'No current at all = the circuit is open.'},
  {q:'You want to measure loop current with a meter on mA. How do you connect it?', o:['In series: open the loop, insert it', 'In parallel across the transmitter', 'Between signal and earth', 'Across the power supply terminals'], a:0, why:'Current is always measured in series.'},
  {q:'What voltage does 4–20 mA make across a 250Ω resistor?', o:['1 to 5 V', '0 to 10 V', '4 to 20 V', '0 to 5 V'], a:0, why:'0.004 × 250 = 1V and 0.020 × 250 = 5V.'},
  {q:'Where is the signal cable shield grounded?', o:['At one end (the panel end)', 'At both ends', 'Not at all', 'At the transmitter end only'], a:0, why:'Grounding at both ends can create a ground loop.'}
], {lesson:'l2', pass:0.8});
</script>
</body>
</html>
