<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Digital sensors </title>
<meta name="description" content=" Instrumentation course|Lesson 3 of the instrumentation course: inductive and capacitive proximity sensors, photoelectric sensor types, limit switches, NO and NC, PNP vs NPN and wiring them to sinking and sourcing PLC input cards, and 2-wire sensors and leakage current. Interactive wiring bench.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-03.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 3 of 10</p>
    <h1>Digital sensors</h1>
    <p>Not every sensor measures a value. Most sensors on machines say just one thing: <b>something there or not</b>. Has the box arrived? Is the door closed? Has the cylinder finished its stroke? Here you will learn the types, finally understand <b>PNP and NPN</b>, and wire them yourself to a PLC card.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="03"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Sensor types</h2>
  <div class="tiles">
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="Limit switch"><rect x="50" y="20" width="60" height="40" rx="4" fill="#c9a43a" stroke="#6b5200"/><path d="M80 20V8" stroke="#5d6469" stroke-width="3"/><path d="M80 8L112 2" stroke="#5d6469" stroke-width="3"/><circle cx="112" cy="2" r="5" fill="#2a3035"/><text x="80" y="45" text-anchor="middle" style="font:700 8px var(--font-mono);fill:#3b2d00">LS</text></svg><b>Limit switch</b><span>mechanical, gets hit</span></div>
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="Inductive proximity sensor"><rect x="20" y="24" width="10" height="22" fill="#2f6fb3"/><rect x="30" y="24" width="90" height="22" fill="#c3cad0" stroke="#6b757c"/><path d="M8 18q-10 17 0 34" fill="none" stroke="var(--accent)" stroke-width="2"/><path d="M14 22q-7 13 0 26" fill="none" stroke="var(--accent)" stroke-width="2"/><rect x="120" y="28" width="30" height="14" rx="2" fill="#2a3035"/></svg><b>Inductive</b><span><b>metal only</b> · 2–15 mm</span></div>
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="Capacitive proximity sensor"><rect x="20" y="24" width="10" height="22" fill="#5a6b78"/><rect x="30" y="24" width="90" height="22" fill="#e6e1d1" stroke="#8a8370"/><circle cx="72" cy="35" r="5" fill="#c46a00"/><rect x="120" y="28" width="30" height="14" rx="2" fill="#2a3035"/></svg><b>Capacitive</b><span><b>anything</b>: plastic, powder, water</span></div>
    <div class="tile"><svg viewBox="0 0 160 70" role="img" aria-label="Photoelectric sensor"><rect x="6" y="20" width="30" height="30" rx="3" fill="#2a3035"/><circle cx="36" cy="35" r="5" fill="#ff5b4f"/><path d="M41 35H120" stroke="#ff5b4f" stroke-width="2" stroke-dasharray="5 4"/><rect x="122" y="20" width="30" height="30" rx="3" fill="#2a3035"/></svg><b>Photoelectric</b><span>a light beam · up to metres</span></div>
  </div>
  <p class="sub">Photoelectric types</p>
  <ul class="fx">
    <li><b>Through-beam</b><span>emitter + receiver · up to 20 m · most reliable</span></li>
    <li><b>Retro-reflective</b><span>reflector opposite · up to 10 m · shiny: polarized</span></li>
    <li><b>Diffuse</b><span>bounces off the object · short · black is harder</span></li>
  </ul>
  <p class="tip">Datasheet Sn is for <b>steel</b>. Stainless and aluminium are less (×0.7 or ×0.4). Flush reaches less than non-flush.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>NO and NC</h2>
  <div class="vs">
    <div class="side"><span class="big">NO</span><b>OFF until it senses</b><span>light-on</span></div>
    <i>vs</i>
    <div class="side"><span class="big">NC</span><b>ON until it senses</b><span>dark-on</span></div>
  </div>
  <p class="alert"><span>Anything that stops the machine = <b>NC</b>. Wire breaks ⇒ machine stops.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>PNP and NPN</h2>
  <div class="vs">
    <div class="side"><span class="big">PNP</span><b>outputs +24 V</b><span>sourcing · card COM on 0 V<br>most common here</span></div>
    <i>vs</i>
    <div class="side"><span class="big">NPN</span><b>pulls to 0 V</b><span>sinking · card COM on +24 V<br>Japanese and Chinese</span></div>
  </div>
  <div class="tiles">
    <div class="tile"><span class="ic">🟤</span><b>BN brown</b><span>+24 V</span></div>
    <div class="tile"><span class="ic">🔵</span><b>BU blue</b><span>0 V</span></div>
    <div class="tile"><span class="ic">⚫</span><b>BK black</b><span>output ⇒ PLC</span></div>
    <div class="tile"><span class="ic">⚪</span><b>WH white</b><span>second output</span></div>
  </div>
  <p class="tip">Don’t trust the card’s name. <b>See where its COM goes:</b> 0 V ⇒ PNP · +24 V ⇒ NPN.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Bench: wire the sensor to the PLC</h2>
  <p class="tip"><b>I0.0</b> lights only when the metal comes close.</p>
  <div class="wd"><h3>PNP and NPN bench</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>2-wire sensors</h2>
  <div class="rule2">
    <div><b>When OFF</b><span class="big">0.5–1.5 mA</span><span>leakage</span></div>
    <div><b>When ON</b><span class="big">5–8 V</span><span>dropped across it</span></div>
  </div>
  <p class="tip">Input LED always glowing faintly? That’s leakage: add a <b>bleeder</b> resistor in parallel or switch to 3-wire.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Common faults</h2>
  <ul class="fx">
    <li><b>Sensor LED on, PLC sees nothing</b><span>NPN instead of PNP: check the label</span></li>
    <li><b>Sensor LED blinking</b><span>shorted output or overload</span></li>
    <li><b>Detects sometimes</b><span>at the edge of range: mount at 70–80 % of Sn</span></li>
    <li><b>Shiny cans slip through</b><span>polarized retro-reflective</span></li>
    <li><b>False signals</b><span>dust on the lens or chips on the prox</span></li>
  </ul>
  <p class="alert"><span>A sensor on a guard door or light curtain = <b>safety circuit. Never bypass.</b></span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Wire colours per <span class="mono">IEC 60947-5-2</span> for 3- and 4-wire sensors. Sensing distances and correction factors are approximate; the datasheet is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
IL.lesson('l3');
window.DI = IL.diBench(document.getElementById('bench'), {lesson:'l3', exercises:[
  {key:'pnp', title:'PNP sensor', sensor:'PNP', card:'sink', task:'<b>PNP</b>, card COM at 0V: BN → +24V, BU → 0V, BK → I0.0, COM → 0V.', ok:'BK gives +24V, and the current leaves through COM to 0V.'},
  {key:'npn', title:'NPN sensor', sensor:'NPN', card:'source', task:'<b>NPN</b>, card COM at +24V: the sensor pulls the input to 0V.', ok:'Current flows +24V → COM, out of I0.0 to BK.'}
]});
IL.quiz(document.getElementById('quiz'), [
  {q:'When a <b>PNP</b> sensor senses, the black wire is at:', o:['+24V', '0V', 'Open', '12V'], a:0, why:'PNP = sourcing: it switches the positive.'},
  {q:'An input card with its COM at <b>+24V</b>. The right sensor is:', o:['NPN', 'PNP', 'Either', 'Only a 2-wire sensor'], a:0, why:'The input must be pulled to 0V for current to flow, and that is what an NPN does.'},
  {q:'An inductive proximity sensor does not detect a plastic box. Why?', o:['Inductive senses metal only', 'The sensor has failed', 'It needs an NPN sensor', 'The target is out of range'], a:0, why:'For plastic, use a capacitive or photoelectric sensor.'},
  {q:'Should a lift end-of-travel limit be NO or NC?', o:['NC: a broken wire stops it', 'NO: cheaper and simpler', 'Doesn\'t matter, both work', 'NO so it draws no current'], a:0, why:'Fail-safe: a broken wire = stop.'},
  {q:'The brown wire on a 3-wire sensor goes to:', o:['+24V', '0V', 'The PLC input', 'Earth'], a:0, why:'BN +24V, BU 0V, BK output.'},
  {q:'A 2-wire sensor, and the PLC input LED glows faintly all the time with nothing there. The cause is probably:', o:['Leakage current while OFF', 'It is NPN, not PNP', 'The cable is broken', 'The PLC card has failed'], a:0, why:'The fix is a bleeder resistor or a 3-wire sensor.'}
], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
