<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Encoders 2: absolute, mounting and faults </title>
<meta name="description" content=" Instrumentation course|Lesson 5 of the instrumentation course: single-turn and multi-turn absolute encoders, Gray code and why only one bit changes, resolution in bits, SSI, BiSS, Profinet, EtherCAT and CANopen, resolvers, homing, mechanical mounting and couplings, shielding and noise, and a fault table and diagnosis game.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-05.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 5 of 10</p>
    <h1>Encoders 2: absolute, mounting and faults</h1>
    <p>An incremental encoder counts, but if the power goes off it forgets where it is. An <b>absolute</b> encoder knows its position at any moment without counting. Here you will understand the <b>Gray code</b> inside it, the protocols, how to mount an encoder properly, and how to find its faults like a sharp maintenance technician.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Incremental or absolute?</h2>
  <p>An <b>incremental</b> encoder outputs A B Z pulses and forgets its position when power is lost, so it needs <b>homing</b>. It connects to an HSC card and is the cheaper one. It suits motor speed and cut-to-length.</p>
  <p>An <b>absolute</b> encoder gives a different number for every position, so it always knows where it is. It connects by SSI, Profinet or EtherCAT and costs more. It suits hoists, robots and presses.</p>
  <p>Absolute comes in two kinds. <b>Single-turn</b> knows its position within one revolution: 12 bit means 4096 positions (0.088°). <b>Multi-turn</b> counts the revolutions too: 25 bit means 8192 positions × 4096 revolutions.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Why does an absolute encoder use Gray code?</h2>
  <p>In plain binary, going from 7 to 8 (0111 → 1000) flips 4 bits at once. If they do not flip at exactly the same instant, strange numbers appear for a moment.</p>
  <p>In <b>Gray code</b> the same step (0100 → 1100) flips <b>one bit only</b>, so there is no error.</p>
  <div class="formula">Gray = Bin XOR (Bin >> 1)</div>
  <div class="wd"><h3>4-bit absolute disc</h3><div id="gray"></div></div>
  <p class="tip">On SSI, choose Gray or binary to match the encoder, or the reading jumps.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How does an absolute encoder send its reading?</h2>
  <p><b>SSI:</b> the card sends a clock and the encoder answers with the bits, and you must set the bit count and code type. <b>BiSS-C:</b> like SSI but faster and it checks the data with a CRC, used on servos.</p>
  <p><b>Profinet / EtherCAT:</b> the encoder is a device on the network with a GSDML or ESI file. <b>CANopen / Profibus:</b> older, found on cranes.</p>
  <p>There is also the <b>resolver</b>: it outputs sin and cos signals with no electronics inside, so it withstands heat.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How is homing done?</h2>
  <p>The axis moves slowly until it touches the reference limit switch, then carries on to the first Z pulse, and there the controller zeroes the counter.</p>
  <p class="tip">The limit switch says "we are in this revolution", and Z fixes the exact point.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>How is an encoder mounted mechanically?</h2>
  <p>A <b>solid shaft</b> encoder is joined with a <b>flexible coupling</b>, because a rigid coupling wrecks the bearings. A <b>hollow shaft</b> encoder sits directly on the motor shaft with a <b>flexible torque arm</b> that stops it turning.</p>
  <p class="alert"><span>Never hit an encoder with a hammer: the glass disc inside breaks.</span></p>
  <p class="tip">Draw a pen mark across the shaft and the coupling. If the two halves move apart, there is slip.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Cable and noise</h2>
  <p>Encoder cable is <b>twisted pairs</b>: A with A̅ and B with B̅. The <b>shield</b> is usually earthed at both ends with a 360° clamp (per the maker's instructions). And the cable runs <b>away from the VFD cable</b> in a separate tray.</p>
  <p>Cable length is set by the output type:</p>
  <ul class="scale">
    <li>TTL 5V<div class="bar"><i style="width:5%"></i><em><bdi dir="ltr">few m</bdi></em></div></li>
    <li>RS-422<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">≈ 100 m</bdi></em></div></li>
  </ul>
  <p class="tip">And 5 V on a long cable may reach the encoder as only 4.5 V.</p>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>Each fault and its fix</h2>
  <p><b>Noise and electrical faults:</b> extra counts with the VFD running, earth the shield and separate the cables. Counting backwards, swap A and B. Half the count or no direction, measure each channel alone. Counts lost at high speed, you need a faster card or less filtering.</p>
  <p><b>Mechanical faults:</b> a slow drift in the reading, the coupling or wheel is slipping. Noise and failed bearings, you need a flexible coupling or a torque arm.</p>
  <p><b>The absolute reading jumps:</b> the Gray/binary choice or the SSI bit count is wrong.</p>
  <div class="wd"><h3>Game: find the encoder fault</h3><div id="game"></div></div>
  <p class="alert"><span><b>Lock out</b> before you touch the shaft. On a hoist the suspended load turns the motor: <b>secure the load first</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Shield grounding and cable length rules vary between makers; follow the installation manual of the encoder and the drive. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jk"></script>
<script>
IL.lesson('l5');
window.GRAY = IL.grayDisc(document.getElementById('gray'), {lesson:'l5'});
window.GAME = IL.caseGame(document.getElementById('game'), IL.ENC_CASES, {lesson:'l5', task:'efault', need:6, goal:'Solve at least <b>6</b> cases correctly. Open "Check" before you answer: just like in the field.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'A 12-bit single-turn absolute encoder. How many positions per turn?', o:['4096', '1200', '1024', '12'], a:0, why:'2¹² = 4096.'},
  {q:'The main advantage of Gray code:', o:['Only one bit changes', 'Faster to send to the PLC', 'Uses fewer bits', 'Also counts the turns'], a:0, why:'So there is no strange reading during a transition.'},
  {q:'A hoist must know its position after a power cut without homing. You choose:', o:['A multi-turn absolute encoder', 'A 1000 PPR incremental encoder', 'A single-turn absolute encoder', 'A proximity sensor'], a:0, why:'The travel is more than one turn, and a multi-turn encoder remembers the turn count.'},
  {q:'How is a solid-shaft encoder connected to the motor?', o:['With a flexible coupling', 'With a rigid coupling', 'By welding', 'With a belt'], a:0, why:'A flexible coupling absorbs misalignment and protects the bearing.'},
  {q:'The most accurate incremental homing uses:', o:['A home switch, then Z', 'The A pulse only', 'The home switch only', 'A timer from the start'], a:0, why:'The switch picks the turn and Z marks the exact point.'},
  {q:'A resolver outputs:', o:['Analog sin and cos', 'A, B and Z pulses', 'Binary Gray code', '4–20 mA'], a:0, why:'It is a rotating transformer with no electronics inside.'}
], {lesson:'l5', pass:0.8});
</script>
</body>
</html>
