<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Temperature 1: thermocouples </title>
<meta name="description" content=" Instrumentation course|Lesson 6 of the instrumentation course: thermocouples and the Seebeck effect, types K, J, T, N, S, R and B and their ranges, cold junction compensation (CJC), NIST tables, compensating cable and the error with copper, IEC and ANSI polarity and colours, junction types, thermowells and break detection. An interactive thermocouple bench with real tables.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-06.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-06.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-06.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-06.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 6 of 10</p>
    <h1>Temperature 1: thermocouples</h1>
    <p>The thermocouple is the simplest temperature sensor there is: two wires of different metals welded together at one end. It handles up to 1700 °C, it's cheap and it's fast. But it has a "secret" that, if you don't understand it, will have you reading wrong for the rest of your career: <b>the cold junction</b>. In this lesson you will understand it and try it yourself on a bench with real tables.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="06"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Two metals + a temperature difference = millivolts</h2>
  <div class="vs">
    <div class="side"><span class="ic">🔥</span><b>Hot junction</b><span>the weld in the furnace</span></div>
    <i>−</i>
    <div class="side"><span class="ic">🧊</span><b>Cold junction</b><span>the instrument terminals (copper)</span></div>
  </div>
  <div class="bf"><span class="ic">⚖️</span><span>A thermocouple measures a <b>difference</b>, so the instrument must add the cold-junction temperature: <b>CJC</b>.</span></div>
  <div class="vs">
    <div class="side"><b>Without CJC</b><span class="big">15.194 mV</span><span>≈ 371 °C ❌</span></div>
    <i>vs</i>
    <div class="side"><b>+ 1.203 (panel at 30 °C)</b><span class="big">16.397 mV</span><span>= 400 °C ✅</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Types</h2>
  <ul class="fx">
    <li><b>K · up to 1250 °C</b><span>most common: furnaces, exhausts, plastics</span></li>
    <li><b>J · up to 750 °C</b><span>older plastics machines</span></li>
    <li><b>T · up to 350 °C</b><span>refrigeration and food</span></li>
    <li><b>N · up to 1250 °C</b><span>more stable than K when hot</span></li>
    <li><b>S / R · up to 1600 °C</b><span>platinum: glass and steel</span></li>
    <li><b>B · up to 1800 °C</b><span>highest temperature</span></li>
  </ul>
  <p class="tip">Not linear: instruments use <b>NIST tables</b>. The table (cold junction at 0 °C):</p>
  <div class="tblw"><table class="tbl" id="tcTable"></table></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Bench: heat, reverse, break</h2>
  <p class="tip">Try switching CJC off, using copper wire, and reversing polarity.</p>
  <div class="wd"><h3>Thermocouple bench</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Extension cable</h2>
  <div class="bf"><span class="ic">🔗</span><span>Where the thermocouple meets <b>copper</b> = the cold junction. Copper from the head = error.</span></div>
  <div class="tiles">
    <div class="tile"><span class="big mono">EXT</span><b>Extension</b><span>same metal (K, J, T)</span></div>
    <div class="tile"><span class="big mono">COMP</span><b>Compensating</b><span>cheaper, up to 100–200 °C (S, R)</span></div>
    <div class="tile"><span class="big mono">4–20</span><b>Head transmitter</b><span>best: plain copper after it</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Polarity and colours</h2>
  <div class="vs">
    <div class="side"><b>IEC</b><span class="big">− white</span><span>K green · J black · T brown · N pink</span></div>
    <i>vs</i>
    <div class="side"><b>ANSI</b><span class="big">− red</span><span>K yellow · J white · T blue · N orange</span></div>
  </div>
  <p class="alert"><span>In ANSI <b>red is negative</b>. Unsure? Warm the tip: the mV must rise.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Junction and thermowell</h2>
  <div class="tiles">
    <div class="tile"><b>Grounded</b><span>fastest · may pick up noise</span></div>
    <div class="tile"><b>Ungrounded</b><span>isolated · safest</span></div>
    <div class="tile"><b>Exposed</b><span>quickest · corrodes</span></div>
  </div>
  <p class="tip">A <b>thermowell</b> protects the sensor and lets you swap it without draining the line, but slows the reading.</p>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>Drill: mV to degrees</h2>
  <ol class="steps"><li>Add the cold-junction mV</li><li>Convert from the table</li></ol>
  <div class="wd"><h3>Thermocouple drill</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s8">
  <h2 id="s8"><span class="k">8</span>Common faults</h2>
  <ul class="fx">
    <li><b>Reads room temperature</b><span>wires touching somewhere cold</span></li>
    <li><b>Falls as the furnace heats</b><span>reversed polarity</span></li>
    <li><b>Steady 20–40° error</b><span>wrong type, copper wire, or CJC off</span></li>
    <li><b>OPEN</b><span>broken: measure ohms (good = a few Ω, broken = OL)</span></li>
    <li><b>Jumping</b><span>grounded type or near power cables</span></li>
    <li><b>K drifts up at 800–1000 °C</b><span>green rot: replace or use N</span></li>
  </ul>
  <p class="alert"><span>Before pulling a sensor from a steam-line thermowell: <b>make sure the well isn’t holed</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">mV values from the <span class="mono">NIST ITS-90</span> tables (IEC 60584-1), with linear interpolation between them on the bench, so it may differ from a real instrument by fractions of a degree. Colours per IEC 60584-3 and ANSI MC96.1. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
IL.lesson('l6');
(function(){
  const T = [-50, 0, 25, 50, 100, 200, 300, 400, 500, 600, 700, 800, 1000, 1200], tps = ['K', 'J', 'T'];
  const cell = (t, ty) => { const [lo, hi] = [IL.calc.TC[ty].tab[0][0], IL.calc.TC[ty].tab[IL.calc.TC[ty].tab.length - 1][0]]; return t < lo || t > hi ? '—' : IL.fmt(IL.calc.tcMv(ty, t), 3); };
  document.getElementById('tcTable').innerHTML = `<thead><tr><th>°C</th>${tps.map(t => `<th>Type ${t} (mV)</th>`).join('')}</tr></thead><tbody>${T.map(t => `<tr><td class="mono">${t}</td>${tps.map(ty => `<td class="mono">${cell(t, ty)}</td>`).join('')}</tr>`).join('')}</tbody>`;
})();
window.TC = IL.tcBench(document.getElementById('bench'), {lesson:'l6'});
IL.drill(document.getElementById('drill'), IL.tcGen, {lesson:'l6', task:'tcdrill', need:4, goal:'Get <b>4</b> right to complete this drill.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'A thermocouple outputs mV according to:', o:['Hot minus cold junction', 'The hot junction only', 'The wire length', 'The current in it'], a:0, why:'That is why CJC is needed.'},
  {q:'CJC was turned off by mistake, and the panel is at 35 °C. The reading will be:', o:['About 35 degrees low', 'About 35 degrees high', 'Correct', 'Always zero'], a:0, why:'The instrument does not add E(35), so it shows roughly Th − Tcold.'},
  {q:'You wired a Type K thermocouple from the head to the panel with plain copper wire. The head is at 90 °C and the panel at 30 °C. The error is roughly:', o:['The reading is about 60 °C low', 'Correct, because copper conducts well', '60 high', '30 high'], a:0, why:'The cold junction is now at the head (90) and the instrument compensates for 30.'},
  {q:'An ANSI Type K thermocouple: the red wire is:', o:['The negative', 'The positive', 'The shield', 'Not used'], a:0, why:'ANSI: red is always negative. K = yellow (+), red (−).'},
  {q:'How does the instrument know the thermocouple has broken?', o:['It sends a small test current', 'It can\'t, it holds the last value', 'It measures ohms with a meter', 'The reading drops to zero'], a:0, why:'Burnout detection, usually upscale so the heater switches off.'},
  {q:'The best way to connect a thermocouple to a PLC 200 m away:', o:['Head transmitter, 4–20 mA', '200 m of compensating cable', 'Screened copper cable', 'Bare thermocouple wire to the panel'], a:0, why:'4–20 mA travels far and resists noise, and the CJC is done in the head.'}
], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
