<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Temperature 2: PT100, RTD and NTC </title>
<meta name="description" content=" Instrumentation course|Lesson 7 of the instrumentation course: PT100 and PT1000, the IEC 60751 table and the Callendar–Van Dusen equation, Class A and B, 2-, 3- and 4-wire connection and the lead-wire error in numbers, self-heating, the 4–20 mA head transmitter, NTC and PTC, and checking a PT100 with a multimeter. Interactive bench.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-07.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 7 of 10</p>
    <h1>Temperature 2: PT100, RTD and NTC</h1>
    <p>The <b>PT100</b> is the king of accuracy in plants: a platinum resistance that rises with temperature in a precise, well-known way. More accurate and stable than a thermocouple up to about 500 °C. But it has an enemy called <b>lead-wire resistance</b>. Here you will see that error in numbers, understand why there are 2, 3 and 4 wires, and measure the sensor with a multimeter.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="07"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What does PT100 mean?</h2>
  <p>An RTD is a sensor whose resistance changes with temperature. The <b>PT100</b> is the most common: platinum, <b>100 Ω at 0 °C</b>, rising 0.385 Ω per degree. The <b>PT1000</b> is the same but 1000 Ω, so lead resistance affects it less.</p>
  <div class="formula">T ≈ (R − 100) ÷ 0.385</div>
  <p>So a reading of 119.4 Ω means about 50 °C. At high temperature go to the table:</p>
  <div class="tblw"><table class="tbl" id="ptTable"></table></div>
  <figure class="fig" id="ptFig"></figure>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Accuracy: Class A and B</h2>
  <p>Sensors are graded by accuracy. This is the maximum error of each class at 100 °C:</p>
  <ul class="scale">
    <li>AA<div class="bar"><i style="width:34%"></i><em><bdi dir="ltr">±0.27 °C @100</bdi></em></div></li>
    <li>A<div class="bar"><i style="width:44%"></i><em><bdi dir="ltr">±0.35 °C @100</bdi></em></div></li>
    <li>B (most common)<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">±0.80 °C @100</bdi></em></div></li>
  </ul>
  <p class="tip">That is the sensor error only. The cable and the instrument have errors of their own.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Why are there 2, 3 and 4 wires?</h2>
  <p>The instrument measures the sensor resistance together with the lead resistance. In a <b>2-wire</b> connection, if each lead is 5 Ω the reading rises by 10 Ω, an <b>error of 26 °C</b>. So this is for short cables or a PT1000 only.</p>
  <p>A <b>3-wire</b> connection has an extra lead the instrument uses to measure the lead resistance and subtract it. This is the most common in plants. A <b>4-wire</b> connection cancels the lead effect entirely and is used in calibration.</p>
  <div class="wd"><h3>PT100 bench</h3><div id="bench"></div></div>
  <p class="tip">Colours: <b>red</b> is one end and <b>white</b> is the other. Two wires of the same colour go to the same end.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Self-heating and the head transmitter</h2>
  <p>To measure resistance the instrument passes a small current (about 1 mA) through the sensor. That current warms the sensor slightly, which is called <b>self-heating</b>. So if you measure with a meter that uses a high current, the reading rises.</p>
  <p>Usually a <b>transmitter is fitted in the sensor head</b> to turn the resistance into 4–20 mA. For example, on a 0–150 °C range it gives 12 mA at 75 °C.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>How do you check a PT100 with a multimeter?</h2>
  <p class="alert"><span>Disconnect the sensor first. <b>Never measure ohms on something connected.</b></span></p>
  <p>Between <b>red and white</b> it should read about 110–112 Ω at room temperature. Between <b>two wires of the same colour</b> you read lead resistance only (under 1–2 Ω). Between <b>any wire and the sheath</b> it must read OL.</p>
  <p>To be surer: in ice it should read 100 Ω, and in boiling water 138.5 Ω.</p>
  <div class="wd"><h3>Drill: from ohms to degrees</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>NTC and PTC</h2>
  <p>An <b>NTC</b> has resistance that <b>falls</b> as temperature rises. The most common is 10 kΩ at 25 °C (β 3950), found in air conditioners, fridges and heat sinks.</p>
  <p>A <b>PTC</b> has resistance that <b>jumps up</b> at a set temperature. It is embedded in motor windings for protection: cold it is 100–750 Ω, and hot it reaches kΩ.</p>
  <div class="formula">R(T) = R25 × e^( β × (1/T − 1/298.15) )</div>
  <div class="wd"><h3>NTC and PT100 curves</h3><div id="ntc"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>Each wrong reading and its cause</h2>
  <p><b>Steadily above the truth:</b> a 2-wire connection on a long cable, or the instrument set wrong. <b>Rises with humidity:</b> a corroding terminal or water in the head. <b>Very slow:</b> the sensor is not touching the bottom of the thermowell.</p>
  <p><b>Under range:</b> a short. <b>Sensor break:</b> a broken wire. <b>Reads about −200 °C:</b> a PT100 connected to an input set for PT1000.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">PT100 values are calculated with the <span class="mono">IEC 60751</span> equation (Callendar–Van Dusen), and copper resistivity is <span class="mono">0.0175 Ω·mm²/m</span> at 20 °C. NTC and PTC values vary from model to model: the datasheet is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jm"></script>
<script>
IL.lesson('l7');
(function(){
  const T = [-50, 0, 20, 25, 50, 100, 150, 200, 300, 400];
  document.getElementById('ptTable').innerHTML = `<thead><tr><th>°C</th>${T.map(t => `<th class="mono">${t}</th>`).join('')}</tr></thead><tbody><tr><td>PT100 (Ω)</td>${T.map(t => `<td class="mono">${IL.fmt(IL.calc.rtdR(t), 2)}</td>`).join('')}</tr><tr><td>PT1000 (Ω)</td>${T.map(t => `<td class="mono">${IL.fmt(IL.calc.rtdR(t, 1000), 1)}</td>`).join('')}</tr></tbody>`;
  document.getElementById('ptFig').innerHTML = IL.art.svg('pt100', {label:'PT100 sensor with an M12 connector', tag:'PT100 · Class A · 4-wire'}) + '<figcaption>A PT100 sensor with an M12 connector (common on food and pharma lines)</figcaption>';
})();
window.RTD = IL.rtdBench(document.getElementById('bench'), {lesson:'l7'});
IL.drill(document.getElementById('drill'), IL.ptGen, {lesson:'l7', task:'ptdrill', need:4, goal:'Get <b>4</b> right to complete this drill.'});
IL.ntcCurve(document.getElementById('ntc'));
IL.quiz(document.getElementById('quiz'), [
  {q:'A PT100 at 0 °C has a resistance of:', o:['100 Ω', '0 Ω', '138.5 Ω', '1000 Ω'], a:0, why:'That is what the number 100 means.'},
  {q:'A PT100 reads 138.5 Ω. The temperature is roughly:', o:['100 °C', '38.5 °C', '138 °C', '50 °C'], a:0, why:'From the table R(100) = 138.51 Ω.'},
  {q:'A 2-wire PT100 with 5 Ω in each wire. The error is roughly:', o:['+26 °C', '+5 °C', '+10 °C', 'No error'], a:0, why:'10 Ω ÷ 0.385 ≈ 26 °C.'},
  {q:'In which connection does lead resistance have almost no effect at all?', o:['4-wire', '2-wire', '3-wire', 'All the same'], a:0, why:'The measuring wires carry no current.'},
  {q:'You measure a PT100 at room temperature with a meter. Normal is about:', o:['110 Ω', '0 Ω', '1 kΩ', 'OL'], a:0, why:'At 25 °C ≈ 109.7 Ω.'},
  {q:'The sensor fitted inside motor windings for protection is usually:', o:['A PTC', 'A PT1000', 'A Type S thermocouple', 'Always a 10k NTC'], a:0, why:'A PTC\'s resistance rises sharply at the trip temperature and drops out the relay.'}
], {lesson:'l7', pass:0.8});
</script>
</body>
</html>
