<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Load cells and scales </title>
<meta name="description" content=" Instrumentation course|Lesson 8 of the instrumentation course: inside the load cell, strain gauges and the Wheatstone bridge, excitation and mV/V, cell types, 4- and 6-wire cables and sense lines, colours, junction boxes and corner adjustment, indicators and 4–20 mA, zero and span calibration with a known weight, and checking a cell with a multimeter. Interactive weighing, calibration and diagnosis bench.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-08.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 8 of 10</p>
    <h1>Load cells and scales</h1>
    <p>Every scale in a plant, from filling scales to weighbridges and tank scales, has a <b>load cell</b> inside: a piece of metal that stretches a hair's breadth when loaded, with sensors bonded to it that feel that stretch. Here you will load a cell yourself and watch the bridge work, calibrate an indicator step by step like a technician, and pick up the multimeter to find the faulty cell.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How does a load cell sense weight?</h2>
  <p>Inside a load cell is a <b>strain gauge</b>: a fine wire bonded to a metal body. When the load stretches the body the wire lengthens and its resistance <b>rises</b>, and when it compresses the body the resistance <b>falls</b>.</p>
  <p>But the change is tiny: a 350 Ω cell at full load changes by <b>only 0.7 Ω</b>. That is why we need a bridge to magnify the difference.</p>
  <div class="cards" id="lcCards"></div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>The bridge and mV/V</h2>
  <p>The cell has 4 gauges wired as a bridge. A voltage called <b>excitation</b> (5 or 10 V) goes in, and a <b>signal</b> in millivolts comes out, linear with the load:</p>
  <div class="formula">mV = mV/V × V exc × load ÷ capacity</div>
  <p>Example: a 500 kg cell with 2 mV/V sensitivity on 10 V:</p>
  <ul class="scale">
    <li>500 kg<div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">20 mV</bdi></em></div></li>
    <li>250 kg<div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">10 mV</bdi></em></div></li>
    <li>1 kg<div class="bar"><i style="width:1%"></i><em><bdi dir="ltr">0.04 mV</bdi></em></div></li>
  </ul>
  <p class="tip">So one kilogram = 40 microvolts. <b>Noise is the enemy of weighing.</b></p>
  <div class="wd"><h3>Load cell bench</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>What types of cell are there?</h2>
  <p><b>S-type</b> is for suspension: a hanging hopper and tension tests. <b>Shear beam</b> is for floor scales and tanks. <b>Single point</b> is for a scale with one cell, such as filling and checkout scales. <b>Canister</b> is for weighbridges and silos and carries tonnes.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>4-wire or 6-wire?</h2>
  <p>A <b>4-wire</b> cell has 2 wires for excitation and 2 for signal. Its drawback is that when the cable temperature changes, the reading drifts.</p>
  <p>A <b>6-wire</b> cell adds two sense wires that measure the voltage actually arriving at the cell, so the indicator compensates.</p>
  <div class="tiles">
    <div class="tile"><span class="ic">🔴</span><b>+EXC</b><span>example</span></div>
    <div class="tile"><span class="ic">⚫</span><b>−EXC</b><span>example</span></div>
    <div class="tile"><span class="ic">🟢</span><b>+SIG</b><span>example</span></div>
    <div class="tile"><span class="ic">⚪</span><b>−SIG</b><span>example</span></div>
    <div class="tile"><span class="ic">🟡🔵</span><b>±SEN</b><span>example</span></div>
  </div>
  <p class="alert"><span>Colours <b>differ from maker to maker</b>: open the cell certificate. If the indicator is 6-wire and the cell 4-wire, fit a jumper between SEN and EXC.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Several cells together</h2>
  <p>A tank on 4 legs needs 4 cells. They are wired in <b>parallel</b> in a summing box, so the indicator sees them as one cell with 4 times the capacity.</p>
  <p>After wiring comes <b>corner adjustment</b>: the same weight on every corner must give the same reading. The box should be IP67 with silica gel inside, because moisture is the most common cause of drift. The indicator outputs the weight as 4–20 mA, Profinet or relays.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Calibration: zero and span</h2>
  <p>5 steps: enter the capacity and division. With the scale empty, do <b>ZERO</b>. Put on a certified weight of 50 to 100 % of capacity and do <b>SPAN</b>. Check and try the corners. Record.</p>
  <p>Keep two words apart. <b>ZERO</b> is part of calibration: it fixes the zero point and is stored. <b>TARE</b> is for daily work: it subtracts the empty container temporarily.</p>
  <div class="wd"><h3>Calibrate the indicator</h3><div id="cal"></div></div>
  <p class="alert"><span>If you span with a "50 kg" sack that really weighs 49.3, the error is 1.4 % (140 kg in 10 tonnes). <b>Certified weights only.</b></span></p>
</section>
<section class="panel lsec" aria-labelledby="s7">
  <h2 id="s7"><span class="k">7</span>How do you check a cell with a multimeter?</h2>
  <p>Between <b>+EXC and −EXC</b> it should read 350–420 Ω (usually 390). Between <b>+SIG and −SIG</b> about 350 Ω. From <b>+EXC to each signal wire</b> the two readings must be equal, and a difference means the cell is deformed.</p>
  <p>Between <b>any wire and the body</b> it must read OL, and any value means moisture. An unloaded cell should give under ±0.2 mV on 10 V (zero balance).</p>
  <p class="alert"><span><b>A 50 V megger only</b>, 500 V kills the gauges. And before any <b>welding</b> on the frame: disconnect the cells.</span></p>
  <div class="wd"><h3>Diagnose the cell with a multimeter</h3><div id="diag"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s8">
  <h2 id="s8"><span class="k">8</span>Each symptom and its cause</h2>
  <p><b>Zero drifts:</b> moisture in the junction box or cable. <b>One corner reads different:</b> corner adjustment, or a weak cell. <b>Reads less than the truth:</b> something is carrying part of the weight, such as a rigid pipe, a ladder or built-up dust.</p>
  <p><b>Side load:</b> the load is off-axis, fit the right mounting kit. <b>Failed after welding:</b> welding current burnt the cell. <b>Zero shifted after a knock:</b> permanent overload.</p>
  <p class="alert"><span>The indicator is on <b>220 V</b>. And never go under a suspended tank while it is loaded.</span></p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The values (350 Ω, 2 mV/V, 10 V, 150 % safe overload, ±0.2 mV) are typical; the cell certificate and datasheet are the reference, as for wire colours. Trade scales are subject to verification by the legal metrology authority (OIML R76). Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261028s3"></script>
<script>
IL.lesson('l8');
document.getElementById('lcCards').innerHTML = [['scell', 'S-type', 'Tension or compression, for hanging loads'], ['beam', 'Shear beam', 'For platform scales and tanks'], ['indicator', 'Indicator', 'Powers the cell and measures the mV']].map(d => `<div class="card">${IL.art.svg(d[0], {label:d[1], disp:'250.0'})}<h3>${d[1]}</h3><p>${d[2]}</p></div>`).join('');
window.LC = IL.lcBench(document.getElementById('bench'), {lesson:'l8'});
window.IND = IL.indicator(document.getElementById('cal'), {lesson:'l8'});
window.LD = IL.lcDiag(document.getElementById('diag'), {lesson:'l8'});
IL.quiz(document.getElementById('quiz'), [
  {q:'A 1000 kg cell with a sensitivity of 2 mV/V on 10 V. The output at 500 kg:', o:['10 mV', '20 mV', '2 mV', '5 mV'], a:0, why:'2 × 10 × 500/1000 = 10 mV.'},
  {q:'What are the two sense wires in a 6-wire cable for?', o:['Compensate the cable drop', 'A spare second signal', 'Earth for the shield', 'Heater supply for the cell'], a:0, why:'So cable length and temperature have no effect.'},
  {q:'The correct calibration order:', o:['ZERO empty, then SPAN', 'SPAN first, then ZERO', 'ZERO with the weight on', 'Just TARE, no ZERO'], a:0, why:'Zero first, then the slope.'},
  {q:'You measured between +SIG and −SIG on a 350 Ω cell and got OL. That means:', o:['A broken signal wire', 'The cell is healthy', 'Moisture in the cell', 'A slight overload'], a:0, why:'It should be about 350 Ω.'},
  {q:'Between the cell wires and the body you found 1 MΩ. That is:', o:['Moisture: weak insulation', 'Normal for a good cell', 'A dead short', 'Overload'], a:0, why:'Normal is OL (thousands of megohms).'},
  {q:'Why should the test weight be large (50–100 % of capacity)?', o:['So errors don\'t grow at full scale', 'So the cell warms up and settles', 'Any weight will do', 'So the tare is included'], a:0, why:'Calibrating at 5 % of capacity multiplies any error by 20.'}
], {lesson:'l8', pass:0.8});
</script>
</body>
</html>
