<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Pressure, level and flow </title>
<meta name="description" content=" Instrumentation course|Lesson 9 of the instrumentation course: gauge, absolute and DP pressure transmitters, units, manifolds, level by pressure h = P/ρg, radar, ultrasonic and float, and magnetic, vortex, turbine, Coriolis and orifice flowmeters. An interactive tank and an instrument selection drill.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-09.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-09.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 9 of 10</p>
    <h1>Pressure, level and flow</h1>
    <p>These three variables are the daily work of any plant handling liquids: water, steam, oil, milk, chemicals. You will learn the types of pressure transmitter, how a simple pressure reading at the bottom of a tank tells you the level (and when it lies to you), and how to choose the right flowmeter without wasting the plant's money.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="09"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How many ways is pressure measured?</h2>
  <p>3 ways, depending on what you compare with. <b>Gauge</b> (bar g) treats atmospheric pressure as zero, used for pumps and hydraulics. <b>Absolute</b> (bar a) measures from a perfect vacuum, so air is 1.013, used for vacuum and steam. <b>DP</b> measures the difference between two points H and L, used for filters, flow and closed tanks.</p>
  <p class="tip"><b>1 bar</b> = 100 kPa ≈ 14.5 psi ≈ 10.2 m of water</p>
  <figure class="fig" id="ptFig"></figure>
  <p>A DP transmitter has 3 valves, and their order matters. To <b>take it out of service</b>: open the equalizing valve, then close H and L. To <b>put it back</b>: open H, close the equalizing valve, then open L.</p>
  <p class="alert"><span>Never undo a transmitter under pressure: <b>close the isolation, vent, and make sure the gauge reads zero</b>.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>How do you measure level by pressure?</h2>
  <p>A liquid creates pressure at the bottom of a tank in proportion to its height and density. So measure the pressure and you know the level:</p>
  <div class="formula">h = P ÷ (ρ × g)</div>
  <p>But density matters. The same 29.4 kPa means 3 m for water (ρ 1000) and 3.57 m for diesel (ρ 840). So the transmitter must know the <b>density</b>.</p>
  <div class="wd"><h3>Level tank</h3><div id="tank"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Are there other ways to measure level?</h2>
  <p><b>Radar</b> is unaffected by density or vapour and is the most common. <b>Ultrasonic</b> is cheaper, but foam and vapour confuse it. A <b>float</b> is simple but sticks.</p>
  <p><b>Capacitive</b> is for liquids and powders and needs calibrating on the product. A <b>switch (fork)</b> gives ON/OFF only, to protect against overflow and dry running. A <b>load cell</b> is the most accurate for batching.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>What measures flow?</h2>
  <p><b>Magnetic</b> is for water and juices, and does <b>not</b> work with oil, diesel or gas. The pipe must be <b>always full</b> and the liquid earthed. <b>Vortex</b> is for steam and gas, not for low velocities. <b>Turbine</b> is for clean liquids and fuel.</p>
  <p><b>Coriolis</b> measures mass and density precisely but is expensive. An <b>orifice with DP</b> is for steam and large sizes and is cheap. Its flow is worked out from the square root of the differential pressure:</p>
  <div class="formula">Q = k × √ΔP</div>
  <p class="alert"><span>The square root is done in <b>the transmitter or the PLC, not both</b>. And remember: half the flow = a quarter of the DP.</span></p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Drill: choose the right instrument</h2>
  <div class="wd"><h3>Pick the instrument</h3><div id="pick"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>Each wrong reading and its cause</h2>
  <p><b>Pressure stuck and not moving:</b> the isolation valve is closed, or the line is blocked or frozen. <b>Wrong DP level:</b> a wet leg problem or the equalizing valve is open. <b>Level too high in a closed tank:</b> the transmitter is measuring gas pressure too, use DP.</p>
  <p><b>Magnetic meter reads with the pump stopped:</b> the pipe is not full or the earthing is wrong. <b>Orifice wrong at mid-range:</b> the square root is applied twice or not at all.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to mark the lesson as done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Densities are approximate at room temperature. Conductivity and velocity limits vary from flowmeter to flowmeter: the datasheet is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jk"></script>
<script>
IL.lesson('l9');
document.getElementById('ptFig').innerHTML = IL.art.svg('transmitter', {label:'Pressure transmitter', lcd:'6.25', unit:'bar'}) + '<figcaption>A pressure transmitter with a local display and a 4–20 mA + HART output</figcaption>';
window.LVL = IL.levelTank(document.getElementById('tank'), {lesson:'l9'});
(function(){ let bag = []; IL.drill(document.getElementById('pick'), () => { if (!bag.length) bag = IL.shuffle(IL.PICK); return bag.pop(); }, {lesson:'l9', task:'pick', need:6, goal:'Pick <b>6</b> correctly to complete this drill.'}); })();
IL.quiz(document.getElementById('quiz'), [
  {q:'An <b>absolute</b> pressure transmitter open to air reads about:', o:['1 bar', '0 bar', '−1 bar', '10 bar'], a:0, why:'Absolute measures from perfect vacuum, and the atmosphere is about 1.013 bar.'},
  {q:'A water tank 2 m high. The pressure at the bottom is about:', o:['19.6 kPa', '2 kPa', '200 kPa', '0.2 kPa'], a:0, why:'1000 × 9.81 × 2 = 19620 Pa.'},
  {q:'A level transmitter is set for water and the tank is filled with diesel (lighter). The reading is:', o:['Lower than the truth', 'Higher than the truth', 'Correct', 'Zero'], a:0, why:'The same level creates less pressure.'},
  {q:'A magnetic flowmeter does not work with:', o:['Diesel and oil', 'Ordinary water', 'Sewage', 'Juice and milk'], a:0, why:'The liquid must be electrically conductive.'},
  {q:'How do you correctly take a DP out of service with the manifold?', o:['Equalize first, then H and L', 'Close H only, leave L open', 'Open the vent straight away', 'Close L first, leave H open'], a:0, why:'So the sensor never sees the full line pressure from one side.'},
  {q:'Orifice: the flow is now half of its range. The DP is:', o:['A quarter of the range', 'Half the range', 'Double what it was', 'Unchanged'], a:0, why:'ΔP ∝ Q² ⇒ 0.5² = 0.25.'}
], {lesson:'l9', pass:0.8});
</script>
</body>
</html>
