<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Calibration, troubleshooting + final exam </title>
<meta name="description" content=" Instrumentation course|Lesson 10 of the instrumentation course: the loop check step by step, 5-point calibration at 0, 25, 50, 75 and 100 %, the as-found and as-left sheet and error as a percentage of span, the calibrator (source, measure and simulate), the field fault game, and the course final exam.">
<link rel="canonical" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-10.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/instrumentation-lab/lesson-10.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/instrumentation-lab/lesson-10.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/instrumentation-lab/lesson-10.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="/en/instrumentation-lab/instr.css?v=20261021nh">
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="/en/instrumentation-lab/instr.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Instrumentation · Lesson 10 of 10</p>
    <h1>Calibration, troubleshooting + final exam</h1>
    <p>The last lesson: this is where everything comes together. You will do a <b>loop check</b> the way it is done at project handover, calibrate a transmitter at 5 points and record the <b>as-found and as-left</b>, play the field fault game, and finally take the final exam that unlocks your certificate.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">← All courses</a></div>
</header>

<div id="lesson-intro" data-course="instrumentation-lab" data-lesson="10"></div>
<script src="/assets/lesson-intro-data/instrumentation-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What is a loop check?</h2>
  <p>Before any plant starts up, every loop is checked <b>from the sensor to the HMI</b>, in this order:</p>
  <p>A visual check of the tag and range. Then continuity and megger on the cable. Then inject a 0, 50 and 100 % signal and watch the reading on the HMI. Then try the alarms and interlocks. Then stroke the valve from 0 to 100 % and confirm the feedback. Finally record and sign.</p>
  <p class="alert">Megger the cable <b>with the instruments disconnected</b>. Connected, it burns them.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What does a calibrator do?</h2>
  <p>It has 3 modes. <b>Measure:</b> it reads the mA coming out of the transmitter. <b>Source:</b> it puts out mA itself, so you test an input card or a valve. <b>Simulate:</b> it stands in for a 2-wire transmitter in the loop.</p>
  <p class="tip">The calibrator itself needs a <b>valid certificate</b> and accuracy <b>4 times</b> better than the instrument (TUR 4:1).</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Five-point calibration</h2>
  <p>You feed the transmitter 5 values across the range and measure the output at each one:</p>
  <div class="ladder"><span class="u">0%</span><span class="u">25%</span><span class="u on">50%</span><span class="u">75%</span><span class="u">100%</span></div>
  <div class="formula">Error % = (measured mA − expected mA) ÷ 16 × 100</div>
  <p>The reading before any adjustment is <b>as-found</b>. If it is outside tolerance you adjust, and the reading after adjustment is <b>as-left</b> and must be inside tolerance.</p>
  <p class="tip">The order: adjust zero first, then span, then go back and confirm zero.</p>
  <div class="wd"><h3>Calibrate PT-101</h3><div id="cal"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How do you think through any fault?</h2>
  <p>5 steps: compare the reading with an independent one. Measure the mA to split the loop in two. Read the number and understand it. Ask what changed. Fix it and record the cause.</p>
  <p>The number says a lot. <b>0 mA:</b> an open loop. <b>Above 21 mA:</b> a short or a transmitter in fail state. <b>Stuck and not moving:</b> an isolation valve, a blocked line or a weak supply. <b>Jittering:</b> noise.</p>
  <p>And if <b>the mA is right but the PLC reading is wrong</b>, the problem is the card or the scaling, not the field.</p>
  <div class="wd"><h3>Game: field faults</h3><div id="game"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>Final exam</h2>
  <p>15 questions from the whole course. You need at least <b>12 correct</b>. If you pass, and you have also finished every experiment in the lessons, the certificate appears on the course page.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The tolerances and calibration procedures here are training examples; your plant's procedures, its quality system (ISO 9001 / ISO/IEC 17025) and the datasheet are the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/site-config.js?v=20261021v"></script>
<script src="/assets/i18n.js?v=20261021w"></script>
<script src="/assets/i18n-en.js?v=20261113jk"></script>
<script>
IL.lesson('l10');
window.CAL = IL.calTable(document.getElementById('cal'), {lesson:'l10'});
window.GAME = IL.caseGame(document.getElementById('game'), IL.FIELD_CASES, {lesson:'l10', task:'fgame', need:7, goal:'Solve at least <b>7</b> of the 10 cases correctly.'});
IL.quiz(document.getElementById('quiz'), [
  {q:'A 0–10 bar transmitter at 5 bar gives 12.08 mA. The error as a percentage of span:', o:['+0.5 %', '+0.08 %', '+8 %', '−0.5 %'], a:0, why:'0.08 ÷ 16 × 100 = 0.5 %.'},
  {q:'When is the as-found recorded?', o:['Before any adjustment', 'After the adjustment', 'Not needed', 'A year after installation'], a:0, why:'To know how far off the device was in production.'},
  {q:'You want to test the PLC card on its own, without the transmitter. The calibrator is set to:', o:['Source mA', 'Measure mA', 'Ω', 'Simulate thermocouple'], a:0, why:'You drive the current yourself and watch the card.'},
  {q:'Adjustment starts with:', o:['Zero at LRV', 'Span at URV', 'Either', 'Mid-range'], a:0, why:'A zero error affects every point.'},
  {q:'The meter in the loop reads a correct 12 mA, but the HMI shows a wrong value. The problem is most likely in:', o:['Scaling or the card', 'The transmitter itself', 'The sensor', 'The loop cable'], a:0, why:'The current is fine, so it is downstream.'},
  {q:'TUR 4:1 means:', o:['The calibrator is 4× better', 'Calibrate at 4 points in range', 'Calibrate every 4 months', 'Minimum current 4 mA'], a:0, why:'Test uncertainty ratio.'}
], {lesson:'l10', pass:0.8});
IL.quiz(document.getElementById('final'), [
  {q:'In a loop, the <b>SP</b> is:', o:['The wanted value', 'The actual value', 'The controller output', 'The range'], a:0, why:'Set point.'},
  {q:'A −50 … 150 °C transmitter gives 12 mA. The temperature is:', o:['50 °C', '75 °C', '100 °C', '0 °C'], a:0, why:'−50 + 0.5 × 200 = 50.'},
  {q:'A loop current below 3.6 mA means, per NAMUR:', o:['A fault (break or fail low)', 'The value is 0 %', 'Over range (fail high)', 'Normal'], a:0, why:'Live zero.'},
  {q:'Measuring mA with a meter is done:', o:['In series in the loop', 'In parallel across the transmitter', 'Across the supply', 'To earth'], a:0, why:'Current is measured in series.'},
  {q:'A PNP sensor is wired to a card whose COM is at:', o:['0V', '+24V', 'Earth', 'Anything'], a:0, why:'A PNP puts +24 on the input and the current returns from COM to 0V.'},
  {q:'A 1024 PPR encoder on x4. Counts per turn:', o:['4096', '1024', '2048', '256'], a:0, why:'1024 × 4.'},
  {q:'A leading B by 90° means:', o:['One direction (e.g. CW)', 'Very high speed', 'A fault on channel B', 'The Z pulse came with A'], a:0, why:'The phase difference sets the direction.'},
  {q:'A 2000 PPR encoder at 1500 rpm. The frequency:', o:['50 kHz', '25 kHz', '3 kHz', '500 kHz'], a:0, why:'2000 × 1500 ÷ 60 = 50000.'},
  {q:'The advantage of Gray code on an absolute encoder:', o:['Only one bit changes', 'Faster to send to the PLC', 'Cheaper to make', 'Also counts the turns'], a:0, why:'No strange readings during a transition.'},
  {q:'A thermocouple with CJC turned off and the panel at 30 °C. The reading is:', o:['About 30 °C low', 'About 30 °C high', 'Correct', 'OPEN'], a:0, why:'It measures the difference without adding the cold junction.'},
  {q:'Plain copper wire instead of compensating cable, with the head hotter than the panel. The reading is:', o:['Lower than the truth', 'Higher than the truth', 'Correct', 'Only unstable'], a:0, why:'The cold junction is now at the hot head and the instrument compensates for the panel temperature.'},
  {q:'A PT100 at 100 °C has a resistance of about:', o:['138.5 Ω', '100 Ω', '119.4 Ω', '175.9 Ω'], a:0, why:'IEC 60751.'},
  {q:'A 2-wire PT100 with 5 Ω in each wire. The error:', o:['About +26 °C', 'About +5 °C', 'About −26 °C', 'No error'], a:0, why:'10 Ω ÷ 0.385.'},
  {q:'A 2 mV/V load cell on 10 V with a 500 kg capacity. At 250 kg the output is:', o:['10 mV', '20 mV', '5 mV', '2 mV'], a:0, why:'2 × 10 × 0.5.'},
  {q:'A closed tank with gas pressure on top. The best pressure-type level transmitter:', o:['DP, low side on the gas', 'Gauge at the bottom', 'Absolute at the top', 'Gauge at the top on the gas'], a:0, why:'DP cancels the gas pressure.'}
], {lesson:'l10', task:'final', pass:0.8, shuffle:true});
</script>
</body>
</html>
