<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Wiring the PLC</title>
<meta name="description" content="Lesson 2 of the PLC course: the 24V DC supply, sinking and sourcing input cards with PNP and NPN sensors and push buttons, relay and transistor output cards, and wiring contactors and lamps. An interactive wiring bench that checks your wiring.">
<link rel="canonical" href="https://www.learnelectricals.com/en/plc-lab/lesson-02.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-02.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-02.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-02.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<script src="/assets/real-scenes.js?v=20261030r1" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">PLC · Lesson 2 of 10</p>
    <h1>Wiring the PLC</h1>
    <p>Before any program, the PLC must be wired correctly: a <b>24V DC supply</b>, buttons and sensors on the <b>inputs</b>, and contactors and lamps on the <b>outputs</b>. Half of the PLC faults on site come from wrong wiring, especially <b>PNP and NPN</b> and the common. Here you will wire it yourself on the bench.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="../labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="02"></div>
<script src="/assets/lesson-intro-data/plc-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/plc-lab/lesson-02-en.mp4" poster="/media/lessons/plc-lab/lesson-02-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How is the PLC powered?</h2>
  <p>Most PLCs run on <b>24V DC</b>: positive on terminal <span class="term">L+</span> and negative (0V) on terminal <span class="term">M</span>.</p>
  <p class="tip">A CPU marked <span class="term">AC/DC/RLY</span> takes 220V, but its inputs are still 24V DC.</p>
  <div class="box key"><b>One 0V for all:</b> supply, cards and sensors. If there is more than one supply, tie their 0Vs together.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>How does the input card sense a signal?</h2>
  <p>Each input has an LED inside, between the input terminal (like I0.0) and the common <span class="term">1M</span>. So for the input to light there must be <b>24V across the two</b>.</p>
  <p>If the <b>common is on 0V</b>, the input turns on when it gets +24V, which suits a <b>PNP</b> sensor (European). If the <b>common is on +24V</b>, the input turns on when it gets 0V, which suits an <b>NPN</b> sensor (Japanese and Chinese).</p>
  <p class="tip">Don't memorise sinking and sourcing: <b>look where the common goes</b>.</p>
  <div class="rscene" data-scene="pnp"></div>
  <p>The sensor wires: <b>brown BN</b> to +24V, <b>blue BU</b> to 0V, and <b>black BK</b> is the output that goes to I0.0.</p>
  <p class="tip">Sensors in detail: <a href="../instrumentation-lab/lesson-03.html">the digital sensors lesson</a>.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Output card: relay or transistor?</h2>
  <p>A <b>relay</b> output switches AC or DC up to about 2A, but it is slow and has a limited life. Its common is <span class="term">1L</span>.</p>
  <p>A <b>transistor</b> output switches 24V DC only, up to about 0.5A, but it is fast, so it is used for pulses and steppers. Its terminals are <span class="term">3L+</span> and <span class="term">3M</span>.</p>
  <p class="tip">Want to drive a 220V AC coil from a transistor output? Use a <b>24V DC interface relay</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>The bench: wire it yourself</h2>
  <p>Tap one terminal then the other to add a wire, and tap a wire to remove it. When you finish, press <b>"Test wiring"</b>.</p>
  <div class="wd"><h3>Wiring bench</h3><div id="bench"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Faults you meet on site</h2>
  <p><b>Sensor LED is on but the PLC doesn't see it:</b> an NPN sensor on a card with a 0V common, or the reverse. <b>All inputs went off:</b> the 24V dropped, usually brown touched blue in a sensor.</p>
  <p><b>Transistor output burnt:</b> overcurrent, a short, or a DC coil without a diode. <b>Output relay welded:</b> the contactor won't drop, replace the card. And <b>220V on a 24V card:</b> the worst mistake, so measure before you connect.</p>
  <div class="box safe">Isolate before touching any terminal. A relay card may carry <b>220V</b> with the PLC itself off.</div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson questions</h2>
  <p>Answer at least 5 of 6 correctly to mark the lesson done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Sensor wire colours follow IEC 60947-5-2. Terminal names (1M, 3L+ and 1L) are examples; every model has its own terminal drawing in the manual. The simulator here is a <b>generic trainer</b> with IEC / Siemens style addresses: the exact addresses and instructions differ from one brand to another, and the manual of your PLC is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l2');
PL.wire(document.getElementById('bench'), {lesson:'l2', exercises:PL.wireEx});
PL.quiz(document.getElementById('quiz'), [
  {q:'An input card with its common <b>1M</b> on <b>0V</b>. The right sensor is:', o:['PNP', 'NPN', 'Any sensor', 'An analog sensor'], a:0, why:'The input needs +24V, and a PNP gives out +24V.'},
  {q:'An input card with its common on <b>+24V</b>. The button is wired:', o:['Between the input and 0V', 'Between the input and +24V', 'Between +24V and 0V', 'To the common only'], a:0, why:'The current comes out of the common, and the button must pull the input to 0V.'},
  {q:'You have a contactor with a <b>230V AC</b> coil. Best choice:', o:['Relay output', 'A transistor output directly', 'An analog output (AQ)', 'A 230V DI card'], a:0, why:'A transistor is DC only.'},
  {q:'You need to send fast pulses to a stepper motor:', o:['Transistor output', 'Relay output', 'A DI card', 'Not possible with a PLC'], a:0, why:'A relay is slow and wears out quickly.'},
  {q:'The black wire (BK) on a 3-wire sensor:', o:['The output, to the PLC', '+24V from the supply', '0V from the supply', 'Earth and shield'], a:0, why:'BN +24V, BU 0V, BK output.'},
  {q:'On a relay output card, the common <b>1L</b>:', o:['Takes its loads\' supply', 'Must always be 0V', 'Goes to earth', 'Is left unconnected'], a:0, why:'The relay is just a contact between 1L and Q0.x.'}
], {lesson:'l2', pass:0.8});
</script>

</body>
</html>
