<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Seal-in and Set/Reset</title>
<meta name="description" content="Lesson 4 of the PLC course: starting and stopping a DOL motor with a seal-in (latch) in Ladder, the overload and the trip lamp, Set and Reset instructions and stop priority, and the interlock for forward/reverse. 3 simulator exercises that are tested automatically.">
<link rel="canonical" href="https://www.learnelectricals.com/en/plc-lab/lesson-04.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">PLC · Lesson 4 of 10</p>
    <h1>Seal-in and Set/Reset</h1>
    <p>The Start button is pressed and released, but the motor must keep running. In classic control we did this with an auxiliary contact of the contactor. In a PLC it is exactly the same idea, but <b>in the program</b>. We will also see another method with <b>Set and Reset</b>, and how to stop a motor from running forward and reverse at the same time.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="../labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/plc-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/plc-lab/lesson-04-en.mp4" poster="/media/lessons/plc-lab/lesson-04-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Seal-in (latch)</h2>
  <p class="bf"><span class="ic">🔒</span><span>A <b>Q0.0 contact in parallel</b> with Start holds the circuit after you release the button. Same as <a href="../classic-control-lab/lesson-02.html">the seal-in lesson</a>.</span></p>
  <div class="ladfig" id="fSeal"></div>
  <ol class="steps">
    <li>Start ⇒ Q0.0 = 1</li>
    <li>Q0.0 contact closes</li>
    <li>Release Start: keeps running</li>
    <li class="on">Stop ⇒ I0.1 = 0 ⇒ drops out</li>
  </ol>
  <div class="box key">Stop and overload go on the main line <b>after</b> Start joins Q0.0, or the latch keeps holding.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Exercise: a DOL motor with overload</h2>
  <p class="tip">Overload <span class="term">95–96</span> NC on I0.2: normal = 1. Which contact does the Trip lamp need?</p>
  <div class="wd"><h3>Simulator: DOL motor</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Set and Reset</h2>
  <div class="vs">
    <div class="side"><b>Set <span class="mono">-(S)-</span></b><span>Makes the bit 1 and keeps it</span></div>
    <i>vs</i>
    <div class="side"><b>Reset <span class="mono">-(R)-</span></b><span>Returns it to 0</span></div>
  </div>
  <div class="ladfig" id="fSR"></div>
  <div class="box key"><b>The last rung wins:</b> put Reset <b>after</b> Set so stop has priority. The NC Stop is checked with <b>NC</b> here (reset when the bit = 0).</div>
  <div class="wd"><h3>Simulator: Set and Reset</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Interlock: forward and reverse</h2>
  <p class="bf"><span class="ic">⛔</span><span>KM1 and KM2 together = <b>a phase-to-phase short</b>. Each output gets an <b>NC</b> of the other.</span></p>
  <p class="tip">In the panel, repeat the interlock with NC auxiliary contacts in case a contactor welds.</p>
  <div class="wd"><h3>Simulator: forward and reverse</h3><div id="sim3"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Common faults on site</h2>
  <ul class="fx">
    <li><b>Stops when Start is released</b><span>Missing latch or unconnected branch</span></li>
    <li><b>Won't stop with Stop</b><span>Stop inside the branch · or Reset before Set</span></li>
    <li><b>Restarts after a power cut</b><span>Retentive bit with Set</span></li>
    <li><b>Forward and reverse briefly together</b><span>No interlock</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson questions</h2>
  <p>Answer at least 5 of 6 correctly to mark the lesson done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The circuits here are for learning. In real installations the interlock between forward and reverse contactors is also hard-wired (an NC auxiliary contact), not only in the program. The simulator here is a <b>generic trainer</b> with IEC / Siemens style addresses: the exact addresses and instructions differ from one brand to another, and the manual of your PLC is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l4');
PL.ladFig(document.getElementById('fSeal'), [{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}], {labels:{'I0.0':'Start', 'I0.1':'Stop NC', 'I0.2':'Overload', 'Q0.0':'Motor'}});
PL.ladFig(document.getElementById('fSR'), [{rows:[['NO:I0.0', '-', '-', '-', 'S:Q0.0']]}, {rows:[['NC:I0.1', '-', '-', '-', 'R:Q0.0']]}], {labels:{'I0.0':'Start', 'I0.1':'Stop NC', 'Q0.0':'Motor'}});
const ioM = {inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'Motor', kind:'motor'}]};
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l4', exercises:[
  {key:'seal', title:'DOL with overload', task:'<p class="tk-g"><b>Goal:</b> start a DOL motor with a Start and a Stop button, like any panel.</p><p class="tk-d"><b>Devices:</b> Start on <b>I0.0</b>, Stop on <b>I0.1</b> (NC), overload on <b>I0.2</b> (NC), motor <b>Q0.0</b>, Trip lamp on <b>Q0.1</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Press and release Start → the motor runs and keeps running.</li><li>Press Stop → the motor stops.</li><li>Overload trips → the motor stops and the Trip lamp lights.</li><li>Overload resets → the lamp goes off and the motor does not restart by itself (Start is needed again).</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}, {a:'I0.2', label:'Overload', kind:'ncsw'}], outputs:[{a:'Q0.0', label:'Motor', kind:'motor'}, {a:'Q0.1', label:'Trip', kind:'lamp', color:'amber'}]},
    tests:[{run:0.2}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'At the start, with nobody pressing anything:'},
      {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'You pressed Start and released it: the motor must keep running (seal-in).'},
      {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'You pressed Stop:'},
      {press:'I0.0'}, {run:0.3}, {exp:{'Q0.0':1}, msg:'Start again:'},
      {set:{'I0.2':0}}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':1}, msg:'The overload tripped (I0.2 went to 0):'},
      {set:{'I0.2':1}}, {run:0.5}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'The overload reset: the motor must not start by itself, and the Trip lamp goes off.'},
      {hold:'I0.1'}, {press:'I0.0'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop held down and someone pressed Start: Stop must win.'}, {release:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Stop released:'}],
    hint:'Rung 1: Start (NO) → Stop (NO because it\'s wired NC) → overload (NO) → coil Q0.0, with a branch parallel to Start holding Q0.0. Rung 2: the overload as <b>NC</b> → coil Q0.1 (we want it lit when the bit = 0).',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', 'NO:I0.2', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NC:I0.2', '-', '-', '-', 'OUT:Q0.1']]}],
    ok:'The best-known program in the world. Notice we used the overload as NO in one rung and NC in another: the same bit, two different questions.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l4', exercises:[
  {key:'sr', title:'Set and Reset', task:'<p class="tk-g"><b>Goal:</b> the same start/stop, but with a Set coil and a Reset coil instead of a seal-in.</p><p class="tk-d"><b>Devices:</b> Start on <b>I0.0</b>, Stop on <b>I0.1</b> (NC), motor <b>Q0.0</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Start → a Set coil on <b>Q0.0</b> starts the motor.</li><li>Stop → a Reset coil on <b>Q0.0</b> stops it.</li><li>Start and Stop pressed together → the motor stays off (put the Reset rung after the Set rung).</li></ol>',
    io:ioM,
    tests:[{run:0.2}, {press:'I0.0'}, {run:0.4}, {exp:{'Q0.0':1}, msg:'You pressed Start and released it:'}, {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'You pressed Stop:'},
      {hold:'I0.0'}, {run:0.2}, {hold:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0}, msg:'Start and Stop pressed together: stop must win. Put the Reset rung after the Set rung.'}, {release:'I0.1'}, {release:'I0.0'}, {run:0.2},
      {fn:c => { const ts = []; c.e.prog.forEach(rg => rg.rows.forEach(row => row.forEach(el => { if (el && el.a === 'Q0.0') ts.push(el.t); }))); return ts.indexOf('S') >= 0 && ts.indexOf('R') >= 0 ? null : 'The program works, but this exercise wants you to use a Set coil and a Reset coil on Q0.0.'; }}],
    hint:'Rung 1: NO I0.0 → (S) Q0.0. Rung 2: <b>NC</b> I0.1 → (R) Q0.0. NC is right here because we want the Reset to happen when the bit = 0 (someone pressed Stop).',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'S:Q0.0']]}, {rows:[['NC:I0.1', '-', '-', '-', 'R:Q0.0']]}],
    ok:'Set/Reset are handy in big programs, but watch the order of the rungs: the last one wins.'}
]});
window.SIM3 = PL.sim(document.getElementById('sim3'), {lesson:'l4', exercises:[
  {key:'fr', title:'Forward and reverse', task:'<p class="tk-g"><b>Goal:</b> a motor that turns forward and reverse with two contactors that never close together.</p><p class="tk-d"><b>Devices:</b> Fwd <b>I0.0</b>, Rev <b>I0.1</b>, Stop <b>I0.2</b> (NC), forward contactor <b>Q0.0</b>, reverse contactor <b>Q0.1</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Press Fwd → <b>Q0.0</b> runs and stays on.</li><li>Press Rev → <b>Q0.1</b> runs and stays on.</li><li>Stop → whichever is running stops.</li><li>Running forward and you press Rev → nothing happens until Stop (and the other way round).</li><li><b>Q0.0</b> and <b>Q0.1</b> are never on together, not even for one scan.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Forward', kind:'pb'}, {a:'I0.1', label:'Reverse', kind:'pb', color:'blue'}, {a:'I0.2', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'KM1 Fwd'}, {a:'Q0.1', label:'KM2 Rev'}]}, plant:'fr',
    tests:[{watch:c => c.q('Q0.0') && c.q('Q0.1') ? 'Q0.0 and Q0.1 were on together: phase-to-phase short! You need an NC contact of each output in the other one\'s rung.' : null},
      {run:0.2}, {press:'I0.0'}, {run:0.4}, {exp:{'Q0.0':1, 'Q0.1':0}, msg:'You pressed Forward and released it:'},
      {press:'I0.1'}, {run:0.4}, {exp:{'Q0.0':1, 'Q0.1':0}, msg:'The motor is running forward and you pressed Reverse: nothing must happen.'},
      {press:'I0.2'}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'You pressed Stop:'},
      {press:'I0.1'}, {run:0.4}, {exp:{'Q0.0':0, 'Q0.1':1}, msg:'You pressed Reverse:'}, {press:'I0.0'}, {run:0.3}, {exp:{'Q0.1':1, 'Q0.0':0}, msg:'Running in reverse and you pressed Forward:'},
      {press:'I0.2'}, {run:0.3}, {hold:'I0.0'}, {hold:'I0.1'}, {run:0.4}, {release:'I0.0'}, {release:'I0.1'}, {run:0.3}, {press:'I0.2'}, {run:0.2}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'After Stop:'}],
    hint:'Rung 1: I0.0 (with a Q0.0 branch for seal-in) → I0.2 (NO) → <b>NC Q0.1</b> → coil Q0.0. Rung 2 the same: I0.1 (with a Q0.1 branch) → I0.2 → <b>NC Q0.0</b> → coil Q0.1.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.2', 'NC:Q0.1', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:I0.1', 'NO:I0.2', 'NC:Q0.0', '-', 'OUT:Q0.1'], ['NO:Q0.1']], links:[[1]]}],
    ok:'The interlock in the program is done. In a real panel also add an NC auxiliary contact of KM1 in KM2\'s coil circuit, and the other way round.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'The seal-in contact goes:', o:['In parallel with the Start button', 'In series with the Stop button', 'In parallel with the Stop button', 'After the coil'], a:0, why:'So it takes over from Start once Start is released.'},
  {q:'Stop must be on the main line after the point where Start and the seal-in join. Why?', o:['So it breaks both', 'For the look of the drawing', 'It makes no difference', 'To speed up the scan'], a:0, why:'If it were only in the Start branch, the seal-in would keep holding.'},
  {q:'Rung 1 has Set Q0.0 and rung 2 has Reset Q0.0, and both conditions are true together. Q0.0 will be:', o:['0', '1', 'Flashing', 'Unknown'], a:0, why:'The last rung that writes wins.'},
  {q:'A Stop button is wired NC and you want it to do a <b>Reset</b>. The contact in the program:', o:['NC', 'NO', 'P', 'No contact needed'], a:0, why:'You want the Reset to act when the bit = 0 (someone pressed it).'},
  {q:'The forward/reverse interlock in the program is made with:', o:['An NC contact of each output in the other one\'s rung', 'An NO contact of each output in the other one\'s rung', 'Timer', 'Counter'], a:0, why:'If forward is on, its NC contact blocks reverse.'},
  {q:'Why is the interlock also wired in the panel?', o:['If a contactor welds or code errs', 'The PLC is slower than the contactor', 'It isn\'t needed at all', 'To save outputs'], a:0, why:'Safety in two layers: wiring and program.'}
], {lesson:'l4', pass:0.8});
</script>

</body>
</html>
