<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Timers</title>
<meta name="description" content="Lesson 5 of the PLC course: the TON (on-delay), TOF (off-delay) and TP (pulse) timers with a live timing chart, PT, ET and the done bit, and a star-delta program with a timer and an interlock. Simulator exercises that are tested automatically, including timing.">
<link rel="canonical" href="https://www.learnelectricals.com/en/plc-lab/lesson-05.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">PLC · Lesson 5 of 10</p>
    <h1>Timers</h1>
    <p>In classic control every timer was a part mounted in the panel. In a PLC you have hundreds of timers inside the program, and you change their time by typing a number. Here you will understand the three types <b>TON, TOF and TP</b> on a live chart, and write a complete <b>star-delta</b> program.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="../labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/plc-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/plc-lab/lesson-05-en.mp4" poster="/media/lessons/plc-lab/lesson-05-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What does a timer look like in Ladder?</h2>
  <p>Every timer has three things: its <b>address</b> (like T0), <b>PT</b> the preset time, and <b>ET</b> the time elapsed so far.</p>
  <div class="ladfig" id="fTon"></div>
  <p>When the time is up, bit <b>T0 becomes 1</b>, and you can use it as a contact in any rung.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What is the difference between TON, TOF and TP?</h2>
  <p><b>TON</b> is an on-delay: the output turns on after the time. Like a conveyor that starts after a warning horn. <b>TOF</b> is an off-delay: the output stays on for a time after the condition is gone. Like a fan that runs on after the oven switches off. <b>TP</b> is a fixed pulse however long you press. Like a solenoid that fires for half a second.</p>
  <p>See them on the chart: pick a type, then press and release <b>IN</b> (PT = 2 s).</p>
  <div class="wd"><h3>Live timing chart</h3><div id="tdemo"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Exercises: TON and TOF</h2>
  <p>Apply what you saw on the chart.</p>
  <div class="wd"><h3>Simulator: timers</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Star-delta with a timer</h2>
  <p>The motor starts in star: KM1 with KM3. After 5–10 s the timer drops the star. Then after a short 50–100 ms gap the delta closes: KM1 with KM2.</p>
  <div class="box key"><b>Star and delta must never be on together.</b> Same as <a href="../classic-control-lab/lesson-09.html">star-delta in classic control</a>.</div>
  <div class="wd"><h3>Simulator: star-delta</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Faults you meet on site</h2>
  <p><b>Timer never finishes:</b> its condition flickers, so it resets every time. <b>Time 10× too long:</b> PT is in 100ms units, so K50 = 5 s.</p>
  <p><b>Strange behaviour:</b> the same timer T0 is used in two places. And <b>star and delta briefly on together:</b> no NC interlock between them.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson questions</h2>
  <p>Answer at least 5 of 6 correctly to mark the lesson done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">Timer names and shapes differ: in TIA Portal an IEC_Timer block with IN, PT, Q and ET; in Allen-Bradley a TON instruction with Preset, Accum and the DN bit; in Delta and Mitsubishi TMR or OUT T0 K50 (in 100ms units). The simulator here is a <b>generic trainer</b> with IEC / Siemens style addresses: the exact addresses and instructions differ from one brand to another, and the manual of your PLC is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l5');
PL.ladFig(document.getElementById('fTon'), [{rows:[['NO:I0.0', '-', '-', '-', 'TON:T0:3']]}, {rows:[['NO:T0', '-', '-', '-', 'OUT:Q0.0']]}], {labels:{'I0.0':'Switch', 'Q0.0':'Lamp'}});
PL.timerDemo(document.getElementById('tdemo'));
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l5', exercises:[
  {key:'ton', title:'TON: on-delay', task:'<p class="tk-g"><b>Goal:</b> a lamp that lights 3 seconds late, with a TON timer.</p><p class="tk-d"><b>Devices:</b> switch <b>I0.0</b>, lamp <b>Q0.0</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Switch ON → after 3 seconds the lamp lights.</li><li>Switch OFF → the lamp goes off at once.</li><li>Switch back OFF before 3 seconds → the count starts over.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Switch', kind:'sw'}], outputs:[{a:'Q0.0', label:'Lamp', kind:'lamp', color:'yellow'}]},
    tests:[{set:{'I0.0':1}}, {run:2.7}, {exp:{'Q0.0':0}, msg:'Only 2.7 s have passed:'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'3.2 s have passed:'}, {set:{'I0.0':0}}, {run:0.1}, {exp:{'Q0.0':0}, msg:'The switch was turned off:'},
      {set:{'I0.0':1}}, {run:1.5}, {set:{'I0.0':0}}, {run:0.2}, {set:{'I0.0':1}}, {run:2.2}, {exp:{'Q0.0':0}, msg:'The switch went off halfway and came back: the timing must start from zero (TON doesn\'t accumulate).'}, {run:1.0}, {exp:{'Q0.0':1}, msg:'3 s after the last time:'}],
    hint:'Rung 1: NO I0.0 → TON T0 (PT = 3). Rung 2: NO T0 → coil Q0.0.',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'TON:T0:3']]}, {rows:[['NO:T0', '-', '-', '-', 'OUT:Q0.0']]}], ok:'TON = on-delay.'},
  {key:'tof', title:'TOF: off-delay', task:'<p class="tk-g"><b>Goal:</b> a cooling fan that keeps running for a while after the device turns off (TOF timer).</p><p class="tk-d"><b>Devices:</b> projector lamp <b>I0.0</b>, fan <b>Q0.0</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Lamp ON → the fan runs at once.</li><li>Lamp OFF → the fan runs 5 more seconds, then stops.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Lamp', kind:'sw'}], outputs:[{a:'Q0.0', label:'Fan', kind:'fan'}]},
    tests:[{run:0.3}, {exp:{'Q0.0':0}, msg:'At the start with the switch off:'}, {set:{'I0.0':1}}, {run:0.2}, {exp:{'Q0.0':1}, msg:'The lamp came on:'}, {set:{'I0.0':0}}, {run:4.6}, {exp:{'Q0.0':1}, msg:'4.6 s after the lamp went off:'}, {run:0.6}, {exp:{'Q0.0':0}, msg:'After 5.2 s:'},
      {set:{'I0.0':1}}, {run:0.3}, {set:{'I0.0':0}}, {run:2}, {set:{'I0.0':1}}, {run:0.3}, {set:{'I0.0':0}}, {run:4.6}, {exp:{'Q0.0':1}, msg:'The lamp came on and went off again: the timing starts from the last time.'}],
    hint:'Rung 1: NO I0.0 → TOF T0 (PT = 5). Rung 2: NO T0 → coil Q0.0. The TOF bit becomes 1 with the input and stays 1 for PT after it.',
    sol:[{rows:[['NO:I0.0', '-', '-', '-', 'TOF:T0:5']]}, {rows:[['NO:T0', '-', '-', '-', 'OUT:Q0.0']]}], ok:'TOF = off-delay.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l5', exercises:[
  {key:'sd', title:'Star/delta', task:'<p class="tk-g"><b>Goal:</b> a star-delta motor start with a timer.</p><p class="tk-d"><b>Devices:</b> Start <b>I0.0</b>, Stop <b>I0.1</b> (NC), KM1 main <b>Q0.0</b>, KM2 delta <b>Q0.1</b>, KM3 star <b>Q0.2</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Start → KM1 and KM3 (star) come on together.</li><li>After 5 seconds → KM3 drops out and KM2 (delta) comes on.</li><li>Stop → everything stops.</li><li>KM2 and KM3 are never on together, not even for one scan.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Start', kind:'pb'}, {a:'I0.1', label:'Stop', kind:'pbnc'}], outputs:[{a:'Q0.0', label:'KM1'}, {a:'Q0.1', label:'KM2 Δ'}, {a:'Q0.2', label:'KM3 Y'}]}, plant:'sd',
    tests:[{watch:c => c.q('Q0.1') && c.q('Q0.2') ? 'Delta Q0.1 and star Q0.2 were on together: short! Put an NC of each one in the other one\'s rung.' : null},
      {run:0.2}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1, 'Q0.2':1, 'Q0.1':0}, msg:'Right after Start: KM1 and star.'}, {run:3.8}, {exp:{'Q0.0':1, 'Q0.2':1, 'Q0.1':0}, msg:'After about 4.6 s it\'s still in star:'},
      {run:0.8}, {exp:{'Q0.0':1, 'Q0.2':0, 'Q0.1':1}, msg:'After 5 s star drops out and delta comes in:'}, {run:3}, {exp:{'Q0.0':1, 'Q0.1':1, 'Q0.2':0}, msg:'The motor must stay in delta:'},
      {press:'I0.1'}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0, 'Q0.2':0}, msg:'You pressed Stop:'}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1, 'Q0.2':1, 'Q0.1':0}, msg:'Start again: it must begin in star again.'}, {press:'I0.1'}, {run:0.2}],
    hint:'Rung 1: KM1 seal-in (Start with a Q0.0 branch, and Stop as NO). Rung 2: NO Q0.0 → TON T0 (5). Rung 3: NO Q0.0 → NC T0 → NC Q0.1 → coil Q0.2. Rung 4: NO Q0.0 → NO T0 → NC Q0.2 → coil Q0.1.',
    sol:[{rows:[['NO:I0.0', 'NO:I0.1', '-', '-', 'OUT:Q0.0'], ['NO:Q0.0']], links:[[1]]}, {rows:[['NO:Q0.0', '-', '-', '-', 'TON:T0:5']]}, {rows:[['NO:Q0.0', 'NC:T0', 'NC:Q0.1', '-', 'OUT:Q0.2']]}, {rows:[['NO:Q0.0', 'NO:T0', 'NC:Q0.2', '-', 'OUT:Q0.1']]}],
    ok:'This is a complete star/delta program with interlock. Try removing the interlock NC and run the test again: it will tell you where the problem is.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'A conveyor starts after a 3-second warning horn. The right timer:', o:['TON', 'TOF', 'TP', 'CTU'], a:0, why:'An on-delay.'},
  {q:'A fan keeps running 5 minutes after the oven switches off:', o:['TOF', 'TON', 'TP', 'No timer needed'], a:0, why:'An off-delay.'},
  {q:'A TON with PT = 10 s, and the input stayed 1 for 7 s and then dropped. ET will be:', o:['0 (back to zero)', '7, and it waits', '3 (the rest)', '10 (reached PT)'], a:0, why:'A normal TON doesn\'t keep the time. The one that does is called TONR / RTO.'},
  {q:'A TP with PT = 2 s, and the input was pressed for half a second only. The output:', o:['1 for 2 seconds', '1 for half a second', 'Won\'t turn on at all', '1 until pressed again'], a:0, why:'The pulse has a fixed length.'},
  {q:'In the star/delta program, why do we put an NC of Q0.1 before coil Q0.2?', o:['Interlock with delta', 'So the timer starts', 'For the Stop button', 'As a seal-in'], a:0, why:'Star + delta together = short.'},
  {q:'On a brand where PT is in units of 100 ms, and you want 5 seconds. You write:', o:['50', '5', '500', '5000'], a:0, why:'5 ÷ 0.1 = 50.'}
], {lesson:'l5', pass:0.8});
</script>

</body>
</html>
