<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Memory, flags and edges</title>
<meta name="description" content="Lesson 7 of the PLC course: M memory bits (the virtual auxiliary relay), flags, rising and falling edges and the one-shot, one button for start and stop (toggle), and an alarm with memory and acknowledge. Exercises that are tested automatically.">
<link rel="canonical" href="https://www.learnelectricals.com/en/plc-lab/lesson-07.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">PLC · Lesson 7 of 10</p>
    <h1>Memory, flags and edges</h1>
    <p>In a relay panel you added an <b>auxiliary relay</b> to remember something or to get extra contacts. In a PLC this is called an <b>M memory bit</b>, and you have thousands of them. You will also learn the most important tool in real programs: the <b>edge</b>, which makes something happen <b>only once</b> at the moment of change.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="../labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="07"></div>
<script src="/assets/lesson-intro-data/plc-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/plc-lab/lesson-07-en.mp4" poster="/media/lessons/plc-lab/lesson-07-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What are M memory bits?</h2>
  <p>Bit <b>M0.0</b> is an auxiliary relay inside the CPU, with no wire and no cost. We use it as a <b>flag</b>: a mark the program uses to remember that something happened.</p>
  <p>A <b>normal</b> bit is cleared when power is lost or the PLC goes to STOP, which suits run commands. A <b>retentive</b> bit keeps its value, which suits something like today's production count.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>What is an edge?</h2>
  <p>An edge is <b>the moment of change itself</b>. A <b>rising edge</b> (P ↑) is 1 for one scan only, at the moment the signal changes from 0 to 1. A <b>falling edge</b> (N ↓) is the same idea at the change from 1 to 0.</p>
  <div class="ladfig" id="fEdge"></div>
  <p class="tip">Want something to happen <b>once</b> per press? You need an edge, or it repeats every scan while the button is held.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Exercise: one button for on and off</h2>
  <p>The goal: one press turns the lamp on, the next press turns it off. Try it <b>without an edge</b> first and watch what happens, then add the edge.</p>
  <div class="wd"><h3>Simulator: toggle</h3><div id="sim1"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Exercise: an alarm with memory</h2>
  <p>Pressure can go high for a moment and come back, and nobody notices. So we let a <b>flag</b> remember the alarm until the operator presses acknowledge.</p>
  <div class="wd"><h3>Simulator: the alarm</h3><div id="sim2"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Faults you meet on site</h2>
  <p><b>Lamp flickers or acts randomly:</b> a toggle made without an edge. <b>One M bit used for two things:</b> make a table of the bits and name each one.</p>
  <p><b>Edge doesn't work in TIA:</b> every P needs its own memory bit. And <b>the machine resumed from where it was after power returned:</b> the step bits are retentive.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson questions</h2>
  <p>Answer at least 5 of 6 correctly to mark the lesson done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">In TIA Portal a P contact needs its own memory bit (edge memory bit), separate from the bit you are asking about. In Allen-Bradley it is the ONS or OSR instruction, and in Delta and Mitsubishi LDP, LDF and PLS. The simulator here is a <b>generic trainer</b> with IEC / Siemens style addresses: the exact addresses and instructions differ from one brand to another, and the manual of your PLC is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l7');
PL.ladFig(document.getElementById('fEdge'), [{rows:[['P:I0.0', '-', '-', '-', 'CTU:C0:5']]}, {rows:[['N:I0.2', '-', '-', '-', 'OUT:M0.1']]}], {labels:{'I0.0':'Button', 'I0.2':'Sensor', 'M0.1':'Can passed'}});
const count = {watch:c => { const v = c.q('Q0.0'); if (c.mark.last != null && v !== c.mark.last) c.mark.n = (c.mark.n || 0) + 1; c.mark.last = v; return null; }};
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l7', exercises:[
  {key:'toggle', title:'Toggle on one button', task:'<p class="tk-g"><b>Goal:</b> one button that turns a light on and off, like a light switch.</p><p class="tk-d"><b>Devices:</b> button <b>I0.0</b>, lamp <b>Q0.0</b>; you may use helper bit <b>M0.0</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Press → the lamp lights.</li><li>Press again → the lamp goes off.</li><li>Keep holding the button → the lamp flips only once.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'Button', kind:'pb'}], outputs:[{a:'Q0.0', label:'Lamp', kind:'lamp', color:'yellow'}]},
    tests:[count, {run:0.2}, {exp:{'Q0.0':0}, msg:'At the start:'}, {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':1}, msg:'First press: the lamp comes on and stays on after you release.'}, {run:1}, {exp:{'Q0.0':1}, msg:'One second later:'},
      {press:'I0.0'}, {run:0.5}, {exp:{'Q0.0':0}, msg:'Second press: it goes off.'}, {press:'I0.0'}, {run:0.3}, {exp:{'Q0.0':1}, msg:'Third press: it comes on.'},
      {fn:c => { c.mark.n = 0; return null; }}, {hold:'I0.0'}, {run:2}, {release:'I0.0'}, {run:0.3},
      {fn:c => c.mark.n === 1 ? null : `While you held the button for two seconds the lamp toggled ${c.mark.n} times. It must toggle once only: use a P contact (rising edge).`}, {exp:{'Q0.0':0}, msg:'After the long press:'}],
    hint:'Rung 1: a <b>P</b> contact on I0.0 → coil M0.0 (a one-scan pulse). Rung 2 (XOR): top row NO M0.0 → NC Q0.0, and a parallel row under it NC M0.0 → NO Q0.0, both → coil Q0.0.',
    sol:[{rows:[['P:I0.0', '-', '-', '-', 'OUT:M0.0']]}, {rows:[['NO:M0.0', 'NC:Q0.0', '-', '-', 'OUT:Q0.0'], ['NC:M0.0', 'NO:Q0.0']], links:[[2]]}],
    ok:'Pulse M0.0 lives for one scan only, so the toggle happens once however long you hold the button.'}
]});
window.SIM2 = PL.sim(document.getElementById('sim2'), {lesson:'l7', exercises:[
  {key:'alarm', title:'Alarm and acknowledge', task:'<p class="tk-g"><b>Goal:</b> a high-pressure alarm with an acknowledge button that silences the horn.</p><p class="tk-d"><b>Devices:</b> high pressure sensor <b>I0.0</b>, acknowledge <b>I0.1</b>, alarm lamp <b>Q0.0</b>, horn <b>Q0.1</b>, helper bits <b>M0.0</b> (alarm happened) and <b>M0.1</b> (acknowledged).</p><b>What should happen:</b><ol class="tk-s"><li>Pressure goes high, even for a moment → lamp and horn come on and stay on.</li><li>Acknowledge → the horn goes quiet at once, the lamp stays on.</li><li>Pressure back to normal after acknowledge → the lamp goes off.</li><li>A new alarm → the horn sounds again.</li></ol>',
    io:{inputs:[{a:'I0.0', label:'High pressure', kind:'sensor'}, {a:'I0.1', label:'Acknowledge', kind:'pb', color:'blue'}], outputs:[{a:'Q0.0', label:'Alarm lamp', kind:'lamp', color:'red'}, {a:'Q0.1', label:'Horn', kind:'horn'}]},
    tests:[{run:0.2}, {press:'I0.1'}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'No alarm:'},
      {set:{'I0.0':1}}, {run:0.3}, {set:{'I0.0':0}}, {run:1.5}, {exp:{'Q0.0':1, 'Q0.1':1}, msg:'Pressure went high for a moment and came back: the lamp and the horn must stay on (latched).'},
      {press:'I0.1'}, {run:0.3}, {exp:{'Q0.1':0, 'Q0.0':0}, msg:'Acknowledged and pressure is normal: everything goes off.'},
      {set:{'I0.0':1}}, {run:0.5}, {exp:{'Q0.0':1, 'Q0.1':1}, msg:'A new alarm (even after an earlier acknowledge): the horn must come back.'}, {press:'I0.1'}, {run:1}, {exp:{'Q0.1':0, 'Q0.0':1}, msg:'Acknowledged while pressure is still high: the horn goes quiet and the lamp stays on.'},
      {set:{'I0.0':0}}, {run:0.3}, {exp:{'Q0.0':0, 'Q0.1':0}, msg:'Pressure back to normal after the acknowledge:'}],
    hint:'Rung 1: <b>P</b> I0.0 → S M0.0, with a parallel output R M0.1. Rung 2: I0.1 → S M0.1. Rung 3: NO M0.1 → NC I0.0 → R M0.0. Rung 4: M0.0 → Q0.0. Rung 5: M0.0 → NC M0.1 → Q0.1.',
    sol:[{rows:[['P:I0.0', '-', '-', '-', 'S:M0.0'], ['', '', '', '', 'R:M0.1']], links:[[4]]}, {rows:[['NO:I0.1', '-', '-', '-', 'S:M0.1']]}, {rows:[['NO:M0.1', 'NC:I0.0', '-', '-', 'R:M0.0']]}, {rows:[['NO:M0.0', '-', '-', '-', 'OUT:Q0.0']]}, {rows:[['NO:M0.0', 'NC:M0.1', '-', '-', 'OUT:Q0.1']]}],
    ok:'This is exactly the alarm sequence on any machine: the alarm is latched, the acknowledge silences the sound, and it clears when the cause goes away.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'Bit M0.0 in a PLC is like this in a relay panel:', o:['An auxiliary relay', 'A motor contactor', 'A fuse', 'Button'], a:0, why:'An internal bit you write to and ask about.'},
  {q:'A P contact (rising edge) on a button held for 3 seconds passes power:', o:['One scan, on the press', 'For the whole 3 seconds', 'One scan, on release', 'Never at all'], a:0, why:'P = the moment of change from 0 to 1.'},
  {q:'You want to count the cans the moment they <b>leave</b> the sensor:', o:['N (Falling edge)', 'P (Rising edge)', 'A normal NO', 'TON'], a:0, why:'Leaving = the sensor going from 1 to 0.'},
  {q:'A toggle on one button without an edge. When you keep holding the button:', o:['Flips every scan, ends random', 'Flips once only, then stays', 'It doesn\'t flip at all', 'The PLC goes to STOP'], a:0, why:'The condition is true on every scan.'},
  {q:'A retentive bit means:', o:['Kept after a power cut', 'Cleared on every scan', 'Read straight from the input', 'Updated faster'], a:0, why:'Useful for counters and settings.'},
  {q:'A high-pressure alarm came for a moment and went. So the operator knows:', o:['Latch it in a flag until ack', 'Lamp straight on the sensor', 'Use a one-second TOF', 'Count it with a CTU'], a:0, why:'The alarm must be latched until someone acknowledges it.'}
], {lesson:'l7', pass:0.8});
</script>

</body>
</html>
