<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Analog signals in the PLC</title>
<meta name="description" content="Lesson 8 of the PLC course: the 4–20mA signal from the transmitter to the analog input card, raw counts (0–27648 for example), converting to the real value (scaling), detecting a broken wire, and a tank with High and Low alarms and pump control with hysteresis on the simulator.">
<link rel="canonical" href="https://www.learnelectricals.com/en/plc-lab/lesson-08.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/plc-lab/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/plc-lab/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/plc-lab/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="plc.css?v=20261030w1">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="/assets/real-art.js?v=20261030h1"></script>
<script src="plc.js?v=20261030w1"></script>
<link rel="stylesheet" href="brand.css?v=20261030w1">
<script src="brands.js?v=20261101z"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">PLC · Lesson 8 of 10</p>
    <h1>Analog signals in the PLC</h1>
    <p>A digital sensor says "there is" or "there isn't". But a level transmitter says "the tank holds <b>2.35 metres</b>". That number reaches the PLC as a 4–20mA current, the card converts it to a <b>raw</b> number, and you must convert that to the real value before you use it. This is called <b>scaling</b>.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="../labs.html">All courses →</a></div>
</header>

<div id="lesson-intro" data-course="plc-lab" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/plc-lab.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>
<section class="panel lvid" aria-label="Lesson video"><h2 style="margin:0 0 8px">▶ The lesson in 5 minutes</h2><p style="margin:0 0 10px;color:var(--muted,#6b7280)">Illustrated explanation, the simulator task solved, and the quiz answered. Made for the phone.</p><video src="/media/lessons/plc-lab/lesson-08-en.mp4" poster="/media/lessons/plc-lab/lesson-08-en.jpg" controls playsinline preload="none" style="width:100%;max-width:400px;aspect-ratio:9/16;display:block;margin:0 auto;border-radius:12px;background:#000"></video></section>
<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>From the tank to a number</h2>
  <ol class="steps">
    <li>Transmitter: 4–20 mA</li>
    <li>AI card: 0 → 27648</li>
    <li class="on">Scaling: metres or %</li>
  </ol>
  <div class="formula">Value = Lo + Raw ÷ 27648 × (Hi − Lo)</div>
  <div class="wd"><h3>The signal chain</h3><div id="chain"></div></div>
  <ul class="scale">
    <li><bdi dir="ltr">4 mA · 0</bdi><div class="bar"><i style="width:2%"></i><em><bdi dir="ltr">0 m</bdi></em></div></li>
    <li><bdi dir="ltr">8 mA · 6912</bdi><div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">1 m</bdi></em></div></li>
    <li><bdi dir="ltr">12 mA · 13824</bdi><div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">2 m</bdi></em></div></li>
    <li><bdi dir="ltr">16 mA · 20736</bdi><div class="bar"><i style="width:75%"></i><em><bdi dir="ltr">3 m</bdi></em></div></li>
    <li><bdi dir="ltr">20 mA · 27648</bdi><div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">4 m</bdi></em></div></li>
  </ul>
  <p class="tip">Why 4 and not zero? <a href="../instrumentation-lab/lesson-02.html">The 4–20mA lesson</a>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Conversion drill</h2>
  <p class="tip">Type a number; small rounding is allowed.</p>
  <div class="wd"><h3>Raw ↔ value ↔ mA</h3><div id="drill"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>In the program: scale and compare</h2>
  <ul class="fx">
    <li><b>TIA Portal</b><span>NORM_X + SCALE_X</span></li>
    <li><b>Allen-Bradley</b><span>SCP</span></li>
    <li><b>Simulator</b><span>Scale: IW64 ⇒ MW10</span></li>
  </ul>
  <div class="ladfig" id="fScl"></div>
  <div class="box key"><b>Hysteresis:</b> start at <b>20%</b>, stop at <b>80%</b> (Set and Reset), not both at 20% or the contactor burns.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Project: a tank with alarms</h2>
  <p class="tip">Level on <b>IW64</b> · pump <b>Q0.0</b> · try "cut the transmitter wire": what should the program do?</p>
  <div class="wd"><h3>Simulator: the tank</h3><div id="sim1"></div></div>
  <p class="alert">Wire cut ⇒ "0%" ⇒ the pump fills until it <b>overflows</b>. Use the diagnostic bit and a hard-wired high-high float.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Common faults on site</h2>
  <ul class="fx">
    <li><b>Stuck at 32767 or negative</b><span>Broken wire or no power</span></li>
    <li><b>Off by a fixed ratio</b><span>Scale range ≠ transmitter range</span></li>
    <li><b>Channel 0–10V, transmitter mA</b><span>Set the channel type · jumper</span></li>
    <li><b>Reading jitters</b><span>Shield · away from motor cables · filter</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson questions</h2>
  <p>Answer at least 5 of 6 correctly to mark the lesson done.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The 0–27648 range is used by Siemens S7-1200 / S7-1500 cards for a 4–20mA signal. Other brands use 0–32000, 0–4000 or 0–65535, or give you the value already in engineering units: the card's datasheet is the reference. The simulator here is a <b>generic trainer</b> with IEC / Siemens style addresses: the exact addresses and instructions differ from one brand to another, and the manual of your PLC is the reference. Your progress is saved on this device only.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script src="/assets/i18n.js?v=20261021w"></script>
<script>
PL.lesson('l8');
PL.scaleDemo(document.getElementById('chain'));
window.DR = PL.drill(document.getElementById('drill'), PL.scaleGen, {lesson:'l8', task:'scale', need:4, goal:'Get <b>4</b> right to complete this exercise.'});
PL.ladFig(document.getElementById('fScl'), [{rows:[['-', '-', '-', '-', 'SCL:IW64:MW10:0:100']]}, {rows:[['CMP:MW10:<=:20', '-', '-', '-', 'S:Q0.0']]}, {rows:[['CMP:MW10:>=:80', '-', '-', '-', 'R:Q0.0']]}], {labels:{'Q0.0':'Pump'}});
window.SIM1 = PL.sim(document.getElementById('sim1'), {lesson:'l8', exercises:[
  {key:'tank', title:'Tank with alarms', task:'<p class="tk-g"><b>Goal:</b> a tank filled by a pump; the PLC reads the level from a 4–20 mA sensor.</p><p class="tk-d"><b>Devices:</b> raw level <b>IW64</b>, level in percent <b>MW10</b>, pump <b>Q0.0</b>, High alarm <b>Q0.1</b>, Low alarm <b>Q0.2</b>.</p><b>What should happen:</b><ol class="tk-s"><li>Scale <b>IW64</b> to 0–100 % in <b>MW10</b>.</li><li>Level 20 % or less → the pump starts and keeps running until 80 %, then stops.</li><li>Level 90 % or more → High alarm.</li><li>Level 10 % or less → Low alarm.</li></ol>',
    io:{inputs:[], outputs:[{a:'Q0.0', label:'Pump'}, {a:'Q0.1', label:'High'}, {a:'Q0.2', label:'Low'}]}, syms:[{a:'IW64', label:'Raw level'}, {a:'MW10', label:'Level %'}], plant:'tank', plantOpt:{level:50}, cmpDef:'MW10',
    tests:[{run:1}, {exp:{'Q0.0':0, 'Q0.1':0, 'Q0.2':0}, msg:'Level 50%:'}, {fn:c => Math.abs(c.e.num('MW10') - c.plant.level) < 1.5 ? null : `MW10 = ${PL.fmt(c.e.num('MW10'), 1)} and the real level is ${Math.round(c.plant.level)}%: check the Scale block (from IW64 to MW10, 0–100).`},
      {until:c => c.plant.level <= 19.8 || c.q('Q0.0'), max:25, msg:'The tank didn\'t drop to 20%: is the pump running for no reason?'}, {fn:c => c.q('Q0.0') && c.plant.level > 21.5 ? `The pump started with the level at ${Math.round(c.plant.level)}%: it should wait until 20%.` : null}, {run:0.02}, {exp:{'Q0.0':1}, msg:'The level dropped below 20%: the pump must start.'},
      {until:c => c.plant.level >= 50, max:30, msg:'The level isn\'t rising: the pump keeps switching on and off around 20%. You need hysteresis: Set at 20% and Reset at 80%.'}, {exp:{'Q0.0':1}, msg:'Level 50% with the pump running from below: it must keep running until 80% (hysteresis).'},
      {until:c => !c.q('Q0.0') || c.plant.level >= 85, max:30, msg:'The level didn\'t reach 80%.'}, {fn:c => c.q('Q0.0') ? 'The level passed 80% and the pump is still running: it must stop at 80%.' : c.plant.level < 78.5 ? `The pump stopped early at ${Math.round(c.plant.level)}%: it should keep going until 80%.` : null}, {run:3}, {exp:{'Q0.0':0}, msg:'The level is a little below 80%: the pump stays off until 20%.'},
      {plant:{level:93}}, {run:0.4}, {exp:{'Q0.1':1, 'Q0.2':0}, msg:'Level 93%:'}, {plant:{level:60}}, {run:0.4}, {exp:{'Q0.1':0, 'Q0.2':0}, msg:'Level 60%:'}, {plant:{level:7, use:false}}, {run:0.4}, {exp:{'Q0.2':1, 'Q0.0':1, 'Q0.1':0}, msg:'Level 7%:'}],
    hint:'Rung 1: leave it as a wire → Scale (IW64 → MW10, 0–100). Rung 2: compare MW10 &lt;= 20 → (S) Q0.0. Rung 3: MW10 &gt;= 80 → (R) Q0.0. Rung 4: MW10 &gt;= 90 → Q0.1. Rung 5: MW10 &lt;= 10 → Q0.2.',
    sol:[{rows:[['-', '-', '-', '-', 'SCL:IW64:MW10:0:100']]}, {rows:[['CMP:MW10:<=:20', '-', '-', '-', 'S:Q0.0']]}, {rows:[['CMP:MW10:>=:80', '-', '-', '-', 'R:Q0.0']]}, {rows:[['CMP:MW10:>=:90', '-', '-', '-', 'OUT:Q0.1']]}, {rows:[['CMP:MW10:<=:10', '-', '-', '-', 'OUT:Q0.2']]}],
    ok:'This is on/off control with hysteresis, and it\'s what runs many water tanks. Now try "Cut the transmitter wire" and see how dangerous it is when the program believes the reading.'}
]});
PL.quiz(document.getElementById('quiz'), [
  {q:'On a Siemens card, a transmitter gives <b>12 mA</b>. The raw value is about:', o:['13824', '27648', '6912', '12000'], a:0, why:'12 mA = 50% ⇒ half of 27648.'},
  {q:'A 0–10 bar pressure transmitter and raw = <b>20736</b>. The pressure:', o:['7.5 bar', '2.07 bar', '5 bar', '10 bar'], a:0, why:'20736 ÷ 27648 = 75%.'},
  {q:'The pump switches on and off every second at the level limit. The fix:', o:['Hysteresis: on and off limits', 'A TP timer on the pump', 'A more accurate transmitter', '== instead of >='], a:0, why:'Set at the low limit and Reset at the high one.'},
  {q:'The reading suddenly went to 0% and the tank in front of you is full. The first thing to suspect:', o:['Transmitter wire or power', 'The tank really is empty', 'The program was erased from the PLC', 'The pump is running'], a:0, why:'0 mA isn\'t 4 mA: that\'s a fault, not a reading.'},
  {q:'The program says 16 bar and the real pressure is 10. The transmitter is 0–10 bar. Most likely:', o:['Wrong Scale in the program', 'The card is faulty', 'The transmitter needs replacing', 'The wire is broken'], a:0, why:'The range in the program must match the transmitter\'s range.'},
  {q:'Why don\'t we use <span class="mono">==</span> to compare an analog value?', o:['It can skip past the exact value', 'It\'s not allowed in a PLC', 'It\'s slow in the scan', 'It doesn\'t work with decimals'], a:0, why:'Use >= or <=.'}
], {lesson:'l8', pass:0.8});
</script>

</body>
</html>
