<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Control from a PLC</title>
<meta name="description" content="Lesson 10 of the servo course: controlling a servo from a PLC with pulses (open collector, line driver and frequency calculation), with ±10 V analogue, and over EtherCAT, PROFINET, EtherNet/IP and Modbus networks.">
<link rel="canonical" href="https://www.learnelectricals.com/en/servo-course/lesson-10.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/servo-course/lesson-10.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/servo-course/lesson-10.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/servo-course/lesson-10.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="servo.css?v=20261021w">
<script src="servo.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">Servo motor and drive · Lesson 10 of 12</p>
    <h1>Control from a PLC</h1>
    <p>The drive is ready, now the PLC has to talk to it. You will learn <b>3 ways</b>: pulses, analogue and network, test the limits of the pulse output yourself, and learn to choose the right method for each machine.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/servo-course/lesson-10.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="servo-course" data-lesson="10"></div>
<script src="/assets/lesson-intro-data/servo-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How does the PLC talk to the drive?</h2>
  <p>There are 3 ways. <b>Pulses</b> are simple and cheap, but limited in frequency and sensitive to noise.</p>
  <p><b>Analog ±10 V</b> suits speed and tension, but it has offset, and for position control you need a motion card.</p>
  <p>A <b>network</b> runs many axes on one cable, but needs a suitable PLC and configuration.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Pulses: speed and frequency</h2>
  <p>With pulses, the number of pulses sets the distance and their frequency sets the speed:</p>
  <div class="formula">Speed (rpm) = frequency (Hz) ÷ pulses/rev × 60</div>
  <p>The top frequency depends on the output type. <b>Open collector</b> reaches hundreds of kHz on a short cable. <b>Line driver</b> reaches MHz, runs further and resists noise.</p>
  <p>The drive answers the PLC with 3 signals: <b>in-position</b>, <b>alarm</b> and <b>ready</b>.</p>
  <div class="wd"><h3>Simulator: a PLC sending pulses</h3><div id="pulse"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Industrial networks</h2>
  <p>On a network there are no pulses. Every 1 ms the PLC sends the target position, and the drive answers with the actual position, torque and alarm.</p>
  <div class="wd-art" id="net" aria-hidden="true"></div>
  <p><b>EtherCAT</b> is the fastest and the most common in motion. <b>PROFINET</b> belongs to Siemens, <b>EtherNet/IP</b> to Allen-Bradley, and <b>CC-Link IE</b> and <b>MECHATROLINK</b> to other makers. <b>Modbus</b> is for monitoring only, not for motion.</p>
  <div class="wd"><h3>Drill: choose the control method</h3><div id="pick"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Answer at least 5 of 6 correctly so the lesson is marked complete.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and values in this lesson (voltages, frequencies, gains, limits) are approximate training values based on general field experience, and they differ from brand to brand and model to model: <b>your drive's manual is the reference</b> before any setup on a real machine. Alarm and parameter names also differ from one manufacturer to another. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Mitsubishi, Yaskawa and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
SV.lesson('l10');
window.PULSE = SV.plcPulse(document.getElementById('pulse'), {lesson:'l10'});
document.getElementById('net').innerHTML = (function(){
  const box = (x, l) => `<rect x="${x}" y="40" width="58" height="50" rx="6" fill="#2f363c"/><text x="${x + 29}" y="70" text-anchor="middle" style="font:700 11px var(--font-mono);fill:#e3e9ec">${l}</text>`;
  return `<svg viewBox="0 0 360 120"><rect x="6" y="40" width="58" height="50" rx="6" fill="#d9dee2" stroke="#59656e"/><text x="35" y="70" text-anchor="middle" style="font:700 11px var(--font-mono);fill:#1d2327">PLC</text>${box(104, 'Axis 1')}${box(196, 'Axis 2')}${box(288, 'Axis 3')}<path id="netp" d="M64 58 H346 V100 H35 V90" fill="none" stroke="var(--line)" stroke-width="3"/><path d="M64 58 H346" stroke="#2b9a4a" stroke-width="3"/><rect width="16" height="10" rx="2" fill="#ffd23f" x="-8" y="-5">${SV.reduced() ? '' : '<animateMotion dur="2.4s" repeatCount="indefinite" rotate="auto"><mpath href="#netp"/></animateMotion>'}</rect><text x="180" y="22" text-anchor="middle" class="svg-ar w-mu" style="font-size:11px">One frame passes through every drive and returns</text></svg>`;
})();
window.PICK = SV.drill(document.getElementById('pick'), SV.caseDrill(SV.IF_CASES, SV.IF_OPTS), {lesson:'l10', task:'pick', need:5, goal:'Choose correctly in <b>5</b> situations to complete the drill.'});
SV.quiz(document.getElementById('quiz'), [
  {q:'2000 pulses per rev and a 50 kHz frequency. The speed:', o:['1500 rpm', '25 rpm', '3000 rpm', '100 rpm'], a:0, why:'50000 ÷ 2000 × 60.'},
  {q:'A long pulse cable in a noisy area. The best choice:', o:['Line driver, screened', 'Open collector, longer cable', 'Plain twisted wire', '0–10 V analog'], a:0, why:'Differential signalling cancels the noise.'},
  {q:'The In-position output from the drive means:', o:['The axis reached the target', 'The drive has an alarm', 'Power is on', 'Homing is done'], a:0, why:'The PLC waits for it before the next step.'},
  {q:'12 synchronised axes and you need to read the torque and alarms:', o:['A network like EtherCAT', 'Pulses from the PLC', '±10 V analog', 'Modbus RS-485'], a:0, why:'Many axes + synchronisation + data.'},
  {q:'Modbus RS-485 is suitable for:', o:['Monitoring and parameters', 'Syncing 10 axes together', 'Fast pulses', 'The STO circuit'], a:0, why:'It is slow for fast motion.'},
  {q:'If the frequency is higher than the PLC output can handle:', o:['Pulses are lost, position drifts', 'The motor speeds up more', 'The drive lowers the gear itself', 'The drive alarms at once'], a:0, why:'Dangerous because there may be no alarm.'}
], {lesson:'l10', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
