<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Why a VFD?</title>
<meta name="description" content="Lesson 1 of the VFD course: starting a motor DOL, star/delta, with a soft starter and with a VFD, starting current and mechanical shock, motor speed and frequency, and energy savings in pumps and fans.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-01.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-01.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-01.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-01.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 1 of 12</p>
    <h1>Why a VFD?</h1>
    <p>On its own, a 3-phase motor runs at roughly one speed and pulls a huge current while it starts. A VFD (variable frequency drive, also called an inverter) solves both problems: it starts the motor gently and lets you choose its speed. In this lesson you compare starting methods yourself and see how a small cut in speed saves a lot of electricity.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-01.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="01"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What goes wrong when a motor is put straight on the mains?</h2>
  <p>A motor connected directly to the mains (DOL) draws <b>6 to 8 times</b> its nameplate current while it starts. That surge pulls the voltage down, so the lights flicker, and the sudden start hammers the coupling and gearbox.</p>
  <p>Once it is running, the motor is stuck at <b>one speed</b>: on or off.</p>
  <p>A <b>VFD</b> solves both problems. It takes the fixed 50 Hz mains and gives the motor <b>variable frequency and voltage</b>, so the motor starts smoothly and runs at the speed we choose.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>A VFD or another starting method?</h2>
  <p>Other methods also cut the starting current, such as star/delta and the soft starter. But a VFD starts the motor at about nameplate current only:</p>
  <ul class="scale">
    <li class="danger">DOL<div class="bar"><i style="width:100%"></i><em>6–8 ×</em></div></li>
    <li>Star / delta<div class="bar"><i style="width:35%"></i><em>≈ 2–2.5 ×</em></div></li>
    <li>Soft starter<div class="bar"><i style="width:45%"></i><em>2.5–4 ×</em></div></li>
    <li>VFD<div class="bar"><i style="width:15%"></i><em>≈ 1 ×</em></div></li>
  </ul>
  <p>The VFD is also the only one that changes the <b>speed</b> after the motor has started. Try it on the same 15 kW motor: pick a method, press Start and compare the red current.</p>
  <div class="wd"><h3>Comparing starting methods</h3><div id="start"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How does a VFD change the speed?</h2>
  <p>Motor speed depends on two things: the <b>frequency</b> of its supply and its number of <b>poles</b>:</p>
  <div class="formula">n<sub>s</sub> = 120 × f ÷ P</div>
  <p>So a 4-pole motor on 50 Hz runs at 1500 rpm (the nameplate says about 1450 because of slip). If the VFD drops the frequency to 25 Hz, the speed drops to half: 750 rpm.</p>
  <p>Because the VFD controls the frequency, it gives you more on top: a <b>smooth ramp</b> when starting and stopping, <b>reversing</b> without a contactor, <b>protection</b> against overload, short circuit and phase loss, and a <b>readout</b> of current and power.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Why does it save energy on pumps and fans?</h2>
  <p>On pumps and fans, flow follows speed, pressure follows speed squared, and power follows speed <b>cubed</b>. So at 80 % speed the flow is 80 %, but the power falls to just <b>51 %</b>:</p>
  <ul class="scale">
    <li>Flow<div class="bar"><i style="width:80%"></i><em>80 %</em></div></li>
    <li>Pressure<div class="bar"><i style="width:64%"></i><em>64 %</em></div></li>
    <li>Power<div class="bar"><i style="width:51%"></i><em>51 %</em></div></li>
  </ul>
  <p>That is why, when you need less flow, you lower the speed with the VFD instead of closing a valve with the motor at full speed. Move the slider and watch the saving:</p>
  <div class="wd"><h3>Savings calculator</h3><div id="fan"></div></div>
  <div class="wd"><h3>Drill: pump laws</h3><div id="aff"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>An example from the field</h2>
  <p>A 55 kW pump ran 24 hours a day with its valve half closed. After a VFD was fitted and it ran at a lower speed, the VFD paid for itself from the energy saved in under a year.</p>
  <p class="alert">But if the speed is fixed and all you need is a soft start, a <b>soft starter</b> is cheaper and does the job.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l1');
window.SC = VF.startCompare(document.getElementById('start'), {lesson:'l1'});
window.FS = VF.fanSaver(document.getElementById('fan'), {lesson:'l1'});
VF.drill(document.getElementById('aff'), VF.affGen, {lesson:'l1', task:'aff', need:4, goal:'Get <b>4</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'A motor started DOL pulls, while starting, about:', o:['6–8 times nameplate current', 'Exactly its nameplate current', '2–3 times nameplate current', '15–20 times nameplate current'], a:0, why:'A stopped motor has no back EMF, so it pulls a large current.'},
  {q:'A 4-pole motor on 50 Hz. Its synchronous speed is:', o:['1500 rpm', '3000 rpm', '1000 rpm', '750 rpm'], a:0, why:'120 × 50 ÷ 4 = 1500.'},
  {q:'A VFD changes motor speed by:', o:['Changing frequency and voltage', 'Changing the number of poles', 'A series resistor', 'Changing the voltage only'], a:0, why:'Speed is proportional to frequency.'},
  {q:'A centrifugal pump at 50 % speed. The power is roughly:', o:['12.5 %', '50 %', '25 %', '37.5 %'], a:0, why:'0.5³ = 0.125.'},
  {q:'You only need a soft start for a pump that runs at a fixed speed all the time. The simplest and usually cheapest option:', o:['Soft starter', 'VFD with encoder', 'DOL', 'Servo'], a:0, why:'There is no need for speed control.'},
  {q:'The drawback of star/delta:', o:['A current jump at changeover', 'Starting current above DOL', 'Starting torque above DOL', 'It needs a motor encoder'], a:0, why:'The changeover breaks the circuit for a moment, then delta pulls a high current.'}
], {lesson:'l1', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
