<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PWM and V/f</title>
<meta name="description" content="Lesson 3 of the VFD course: how IGBTs make an almost-sine wave with PWM, the carrier frequency, the V/f ratio, boost, and what happens above 50 Hz.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-03.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 3 of 12</p>
    <h1>PWM and V/f</h1>
    <p>An IGBT is a switch: either on or off. How can a switch alone make a smooth sine wave at any frequency? The answer: <b>PWM</b>. And why, when we lower the frequency, do we have to lower the voltage with it? The answer: <b>V/f</b>. Both are in this simulator.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-03.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="03"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How does the drive make a sine wave?</h2>
  <p>An IGBT can only give two things: full voltage or zero. So the drive sends very fast <b>pulses</b> and makes their <b>width grow and shrink</b> in the shape of a sine wave. This is <b>PWM</b>.</p>
  <p>The motor windings smooth those pulses, so the current that flows is close to a sine wave.</p>
  <p>When the drive wants a <b>lower frequency</b> it slows the reference wave down, and when it wants a <b>lower voltage</b> it makes the reference smaller, so the pulses get narrower.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Watch the pulses</h2>
  <p>Change the frequency and watch the pulse width and the voltage change with it.</p>
  <div class="wd"><h3>PWM and V/f simulator</h3><div id="pwm"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Why must voltage drop with frequency?</h2>
  <p>The magnetic flux inside the motor is roughly <b>V ÷ f</b>. If that ratio stays constant, the flux stays constant and the motor gives <b>full torque at any speed</b>. So the drive lowers the voltage with the frequency in the same ratio:</p>
  <div class="formula">V/f = 400 V ÷ 50 Hz = 8 V/Hz</div>
  <p>If the ratio is off, problems appear: high voltage at low frequency saturates the motor and heats it, and low voltage at high frequency weakens the torque.</p>
  <p>There are two special cases. Below 10 Hz the drive adds a little voltage (<b>boost</b>) to compensate. Above 50 Hz the voltage has reached its limit, so speed rises but torque falls. This is <b>field weakening</b>.</p>
  <p class="tip">For pumps and fans we pick a <b>quadratic</b> V/f curve because it saves more.</p>
  <div class="wd"><h3>Drill: work out the voltage</h3><div id="vf"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Carrier frequency: a quiet motor or a cool drive?</h2>
  <p>The carrier frequency is how fast the pulses themselves switch. When it is <b>low</b> (2–4 kHz) the motor whines, but the drive stays cooler, and this suits long cables better.</p>
  <p>When it is <b>high</b> (8–16 kHz) the motor is quiet, but the drive runs hotter, so its allowed current drops (<b>derating</b>). So if you raise the carrier, check the derating table in the manual.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l3');
window.PW = VF.pwm(document.getElementById('pwm'), {lesson:'l3'});
VF.drill(document.getElementById('vf'), VF.vfGen, {lesson:'l3', task:'vf', need:4, goal:'Get <b>4</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'PWM means:', o:['Pulses of varying width', 'Fixed frequency, fixed pulses', 'A varying DC current', 'A variable output resistor'], a:0, why:'Pulse Width Modulation.'},
  {q:'A 400 V / 50 Hz motor at 25 Hz in V/f. The voltage is roughly:', o:['200 V', '400 V', '100 V', '25 V'], a:0, why:'8 V/Hz × 25.'},
  {q:'The same motor at 60 Hz. The voltage:', o:['400 V (no rise)', '480 V (rises with f)', '600 V', '333 V (drops)'], a:0, why:'Field weakening above rated frequency.'},
  {q:'Boost is used to:', o:['More torque at low speed', 'A top speed above 50 Hz', 'Less motor noise', 'A faster stop'], a:0, why:'It compensates the voltage drop across the winding resistance.'},
  {q:'Raising the carrier frequency gives:', o:['Quieter motor, hotter drive', 'A faster motor', 'More torque at low speed', 'Cooler drive, noisier motor'], a:0, why:'Switching losses in the IGBTs go up.'},
  {q:'The motor current looks close to a sine even though the voltage is pulses, because:', o:['The winding inductance smooths it', 'Every drive has a sine filter', 'The motor is DC', 'The cable does that'], a:0, why:'A coil resists changes in current.'}
], {lesson:'l3', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
