<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Power wiring</title>
<meta name="description" content="Lesson 4 of the VFD course: input terminals R S T, output U V W, earth PE and the braking resistor, single-phase drives, shielded motor cable, and the rules for contactors, capacitors and meggers, with an interactive wiring board.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-04.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 4 of 12</p>
    <h1>Power wiring</h1>
    <p>The most expensive VFD mistake happens in the first minute: the supply on the motor terminals. In this lesson you learn where every power terminal goes, wire a complete board yourself, and learn the rules that keep the drive from burning.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-04.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>What goes on each power terminal?</h2>
  <p>The power terminals come in two main groups. The <b>mains</b> goes in on <b class="mono">R S T</b> (sometimes marked L1 L2 L3, or L and N on single-phase). The <b>motor</b> comes out of <b class="mono">U V W</b> (or T1 T2 T3).</p>
  <p>Next to them are the earth terminal <b class="mono">PE ⏚</b>, <b class="mono">BR+ / BR−</b> for the braking resistor, and <b class="mono">DC+ / DC−</b> for the DC bus we saw in the last lesson.</p>
  <div class="box key"><b>Mains on the input, motor on the output.</b> Nothing between the drive and the motor unless the manual says so.</div>
  <p>If the drive is single-phase, its output is 3 × 230 V, so the motor must be wired in <b>delta</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Wire the board yourself</h2>
  <p>Now connect the mains, the motor and the earth, each to its own terminals.</p>
  <div class="wd"><h3>Power wiring board</h3><div id="board"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>How do you protect the drive when wiring it?</h2>
  <p><b>After the drive:</b> never switch a contactor on the output while the drive is running, and never fit capacitors or ordinary surge arresters on the output. Use shielded motor cable with the shield earthed 360° at both ends.</p>
  <p><b>Cable routes:</b> keep control cables 30 cm away from the motor cable, and if they must cross, cross at a right angle.</p>
  <p><b>Before the drive:</b> fit the fuses the manual specifies, not a guess. The main contactor before it is for isolation only. Starting and stopping stay with the drive itself.</p>
  <div class="wd"><h3>Drill: true or false?</h3><div id="rules"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l4');
window.PB = VF.powerBoard(document.getElementById('board'), {lesson:'l4'});
VF.drill(document.getElementById('rules'), VF.ruleGen, {lesson:'l4', task:'rules', need:5, goal:'Get <b>5</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'The motor connects to:', o:['U V W', 'R S T', 'BR+ BR−', 'DC+ DC−'], a:0, why:'These are the output terminals.'},
  {q:'You connected the supply to U V W by mistake and closed the breaker. The likely result:', o:['The IGBTs burn', 'The motor runs in reverse', 'No problem', 'The drive only shows UV'], a:0, why:'The supply goes into the output with no protection.'},
  {q:'You swapped two phases between the drive and the motor. What happens:', o:['The motor runs in reverse', 'The drive burns', 'The motor will not turn', 'No difference at all'], a:0, why:'The phase order on the output sets the direction.'},
  {q:'A single-phase 230V drive with a 3-phase 230V output, and a 230/400V motor. The connection:', o:['Delta', 'Star', 'Either one', 'Star/delta'], a:0, why:'Delta = 230V on this motor.'},
  {q:'The best motor cable:', o:['Shielded, with the shield earthed 360° at both ends', 'Ordinary, in the same tray as the control cables', 'Shielded with the shield left floating', 'No earth'], a:0, why:'It reduces noise.'},
  {q:'When may a contactor on the drive output open?', o:['With the drive stopped and no output', 'With the motor running at high speed', 'Any time', 'Only during accel'], a:0, why:'Opening it under load damages the IGBTs.'}
], {lesson:'l4', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
