<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Control terminals</title>
<meta name="description" content="Lesson 5 of the VFD course: digital inputs, 2-wire and 3-wire control, reversing and preset speeds, a 0–10 V speed signal from a potentiometer and 4–20 mA from a PLC, and relay and analog outputs, with a wiring board and a working drive.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-05.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 5 of 12</p>
    <h1>Control terminals</h1>
    <p>The keypad is fine for testing, but in a plant the drive takes its orders from the <b>terminals</b>: a selector, a push button or a PLC to run, a pot or an analog signal for speed, and it answers through a relay that says «I'm running» or «I've tripped». You will wire all of this and run it yourself.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-05.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Digital inputs (DI)</h2>
  <p class="bf"><span class="ic">🔘</span><span>Each DI is programmed for a job: Run · Reverse · Stop · preset speed · Reset.</span></p>
  <div class="vs">
    <div class="side"><b>PNP / Source</b><span>Active at +24 V</span></div>
    <i>vs</i>
    <div class="side"><b>NPN / Sink</b><span>Active at 0 V</span></div>
  </div>
  <div class="vs">
    <div class="side"><b>2-Wire</b><span>Maintained selector</span><span>⚠️ Restarts when power returns</span></div>
    <i>vs</i>
    <div class="side"><b>3-Wire</b><span>Momentary Start + Stop</span><span>✅ Safer</span></div>
  </div>
  <ul class="fx">
    <li><b class="mono">00</b><span>Analog</span></li>
    <li><b class="mono">01</b><span>Preset 1</span></li>
    <li><b class="mono">10</b><span>Preset 2</span></li>
    <li><b class="mono">11</b><span>Preset 3</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>The speed signal (AI)</h2>
  <div class="tiles">
    <div class="tile"><span class="ic">🎛️</span><b>10 kΩ pot</b><span>+10V · AI · 0V</span></div>
    <div class="tile"><span class="big">0–10 V</span><b>From a PLC</b><span>Noise sensitive</span></div>
    <div class="tile"><span class="big">4–20 mA</span><b>Best</b><span>Long runs · detects a broken wire</span></div>
  </div>
  <p class="tip">Pot works backwards? Swap the two outer wires.</p>
  <div class="formula">f = f<sub>min</sub> + (signal − min) ÷ span × (f<sub>max</sub> − f<sub>min</sub>)</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Outputs: relay and analog</h2>
  <ul class="fx">
    <li><b>Relay NO/NC</b><span>Fault · Run · Ready · at speed</span></li>
    <li><b>Analog output</b><span>Speed or current to a meter or PLC</span></li>
    <li><b>STO</b><span>Hardware torque cut · no jumper, no run</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Wire it and run it</h2>
  <ol class="steps">
    <li>Run → DI1</li>
    <li>Direction → DI2</li>
    <li>Pot → AI1</li>
    <li>Lamp → relay</li>
  </ol>
  <div id="ctl"></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Drill: from signal to frequency</h2>
  <div class="wd"><h3>Drill: speed signal</h3><div id="scale"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l5');
window.CB = VF.controlBoard(document.getElementById('ctl'), {lesson:'l5'});
VF.drill(document.getElementById('scale'), VF.scaleGen, {lesson:'l5', task:'scale', need:4, goal:'Get <b>4</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'In 3-wire control the Stop button is:', o:['NC', 'NO', 'A selector', 'Not needed'], a:0, why:'Opening it = Stop, and if the wire breaks the motor also stops.'},
  {q:'The drawback of 2-wire with a selector:', o:['It may restart when power returns', 'It needs 3 wires to run', 'It cannot reverse at all', 'It needs a PLC to run it'], a:0, why:'The command is still there.'},
  {q:'The pot is wired:', o:['Ends to +10V and ACM, middle to AI', 'Middle to +10V, ends to AI and ACM', 'Ends to AI and ACM, middle to +10V', 'All three to AI and ACM'], a:0, why:'The wiper gives a variable voltage.'},
  {q:'4–20 mA scaled to 0–50 Hz. The signal is 12 mA. The frequency:', o:['25 Hz', '30 Hz', '12 Hz', '24 Hz'], a:0, why:'(12−4)/16 × 50.'},
  {q:'The advantage of 4–20 mA over 0–10 V:', o:['Noise-proof, detects a broken wire', 'Cheaper to wire', 'Faster response to changes', 'No screened cable needed at all'], a:0, why:'Current is not lost in the wire, and 4 mA is a live zero.'},
  {q:'The drive will not run at all and the display mentions Safe Torque Off. The first thing to check:', o:['The STO jumper or wiring', 'Motor and cable insulation', 'A high carrier frequency', 'The PID settings'], a:0, why:'Without STO the drive will not produce torque.'}
], {lesson:'l5', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
