<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Control modes and autotune</title>
<meta name="description" content="Lesson 7 of the VFD course: V/f versus sensorless vector versus vector with encoder, slip and speed accuracy, torque at low speed, and static and rotating autotune, with a loaded-conveyor challenge at 5 Hz.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-07.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 7 of 12</p>
    <h1>Control modes and autotune</h1>
    <p>The same drive can run the motor with more than one «brain». V/f is simple and suits fans, while vector understands the motor from the inside, so it gives far more torque and accuracy at low speed. Try both on a loaded conveyor and see the difference for yourself.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-07.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="07"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Slip: why speed drops with load</h2>
  <p class="bf"><span class="ic">📉</span><span>Slip stays about the same (≈ 50 rpm), so at low speed it <b>matters more</b>.</span></p>
  <div class="vs">
    <div class="side"><b>50 Hz</b><span class="big">1500 → 1450</span><span>3 % error</span></div>
    <i>vs</i>
    <div class="side"><b>5 Hz</b><span class="big">150 → 100</span><span>33 % error</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>The 3 modes</h2>
  <div class="tiles">
    <div class="tile"><span class="big">V/f</span><b>Simple</b><span>Weak below 5–10 Hz</span><span>Fans · pumps · several motors</span></div>
    <div class="tile"><span class="big">SVC</span><b>Sensorless vector</b><span>High torque down to 1 Hz</span><span>Conveyors · mixers</span></div>
    <div class="tile"><span class="big">FVC</span><b>Vector with encoder</b><span>Full torque at zero speed</span><span>Hoists · winders</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Challenge: a loaded conveyor at low speed</h2>
  <div class="wd"><h3>Control modes</h3><div id="modes"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Autotune</h2>
  <p class="bf"><span class="ic">🔍</span><span>Vector control needs to know <b>the motor's insides</b>; autotune measures them.</span></p>
  <div class="vs">
    <div class="side"><b>Static</b><span>Motor still · load attached</span></div>
    <i>vs</i>
    <div class="side"><b>Rotating</b><span>Spins · more accurate · load off</span></div>
  </div>
  <ol class="steps">
    <li>Nameplate data first</li>
    <li>Motor cold</li>
    <li>Final cable connected</li>
    <li>No open output contactor</li>
  </ol>
  <div class="box safe"><b>Rotating:</b> the motor spins by itself. Clear people away and uncouple the load, especially on hoists.</div>
  <div class="wd"><h3>Drill: pick the right mode</h3><div id="pick"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l7');
window.MD = VF.modes(document.getElementById('modes'), {lesson:'l7'});
VF.drill(document.getElementById('pick'), VF.pickGen, {lesson:'l7', task:'pick', need:4, goal:'Get <b>4</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'4 motors on one drive. The mode:', o:['V/f', 'Sensorless Vector', 'Vector with encoder', 'Any of them'], a:0, why:'Vector needs to know one motor.'},
  {q:'Slip means:', o:['Synchronous minus actual speed', 'The accel time', 'The carrier frequency', 'Starting current at switch-on'], a:0, why:'And it grows with load.'},
  {q:'Before an autotune you must:', o:['Enter the nameplate data', 'Raise the carrier to max', 'Remove the earth', 'Enable the PID'], a:0, why:'The calculation is based on it.'},
  {q:'A hoist must hold its load at zero speed. The mode:', o:['Vector with encoder', 'Linear V/f', 'Quadratic V/f', 'V/f with high boost'], a:0, why:'Closed loop.'},
  {q:'A rotating autotune needs:', o:['The motor off its load', 'A hot motor', 'The cable disconnected', 'The motor at full load'], a:0, why:'The motor will turn by itself.'},
  {q:'At 5 Hz with full load in V/f, the problem is:', o:['Speed error and weak torque', 'Too much motor voltage', 'An instant OV fault', 'No problem'], a:0, why:'The slip is large compared with the speed.'}
], {lesson:'l7', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
