<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Braking and stopping</title>
<meta name="description" content="Lesson 8 of the VFD course: ramp and coast stops, why a fast stop causes an OV fault, the chopper and braking resistor, and DC injection, with a heavy-flywheel and DC bus voltage simulation.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-08.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-08.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-08.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-08.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 8 of 12</p>
    <h1>Braking and stopping</h1>
    <p>Starting is easy; stopping is what causes trouble. When you stop a heavy load fast, the motor turns into a generator and sends the energy back into the drive. Try it yourself: you will cause an OV fault, then fix it.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-08.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="08"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>How does the motor stop?</h2>
  <p>The two simplest ways: <b>ramp to stop</b>, where the drive lowers the frequency over the decel time, which suits conveyors and pumps. And <b>coast to stop</b>, where the drive cuts its output and lets the motor run down, used for heavy fans.</p>
  <p>If you want the shaft held at the end of the stop you use <b>DC injection</b>: the drive feeds DC into the windings and holds the shaft.</p>
  <p>Loads that send back a lot of energy when stopping have two answers: a <b>braking resistor</b> that burns the returned energy (hoists and centrifuges), or <b>regen / AFE</b> that returns it to the mains (lifts).</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Why does OV trip while the motor is stopping?</h2>
  <p>If decel is faster than the load can stop, the load drives the motor, so the motor becomes a <b>generator</b> and sends energy back into the drive. That energy raises the DC bus voltage, and at about 800 V DC the drive trips on <b>OV</b>.</p>
  <p>A feature called the <b>bus regulator</b> stretches the decel by itself so the trip does not happen. But if you fit a braking resistor, turn it off so the resistor can work.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Try it: stop a heavy flywheel</h2>
  <p>Shorten the decel and watch the DC bus voltage, then try again with the resistor.</p>
  <div class="wd"><h3>Braking simulator</h3><div id="brake"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>How do you fit a braking resistor correctly?</h2>
  <p>Choose the resistor by two numbers. The <b>ohms</b> must not be lower than the manual states, or the chopper burns out. The <b>watts</b> depend on how often you brake.</p>
  <p>Mount it outside the panel and away from cables because it gets hot, and wire its <b>thermal switch</b> to a drive input or to the contactor. Finally, enable the <b>chopper</b> in the parameters.</p>
  <p>The result: a load that needed a 120 s decel without a resistor stops in 20 s with the right one.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l8');
window.BK = VF.brake(document.getElementById('brake'), {lesson:'l8'});
VF.quiz(document.getElementById('quiz'), [
  {q:'An OV fault during decel is caused by:', o:['The load returns energy', 'Low supply voltage', 'A short in the cable', 'A hot motor'], a:0, why:'Regeneration.'},
  {q:'Fixes for OV while stopping (pick the most complete):', o:['Longer decel, resistor or coast', 'Shorter accel, higher carrier', 'Higher carrier, more boost', 'More boost, shorter decel'], a:0, why:'They all reduce or burn the returned energy.'},
  {q:'Coast to stop means:', o:['Output off, load stops by itself', 'Stops as fast as possible', 'DC braking until it stops', 'A brief reverse, then stop'], a:0, why:'There is no control over the stop.'},
  {q:'A braking resistor below the minimum value in the manual:', o:['The chopper may burn out', 'Better, faster braking', 'No difference', 'The motor heats up'], a:0, why:'The chopper current exceeds its limit.'},
  {q:'Where does DC injection burn the energy?', o:['In the motor itself', 'In the braking resistor', 'In the supply', 'In the capacitor'], a:0, why:'That is why you keep it short.'},
  {q:'What does the bus regulator / OV stall prevention do?', o:['Stretches the decel by itself', 'Shortens the decel', 'Starts the chopper early', 'Disconnects the incoming supply'], a:0, why:'It prevents OV at the cost of time.'}
], {lesson:'l8', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
