<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PID and applications</title>
<meta name="description" content="Lesson 9 of the VFD course: the PID inside the drive for a constant-pressure pump (SP, PV and a 4–20 mA transmitter), tuning Kp and Ti, sleep and wake, and settings for fans, conveyors, hoists and compressors.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-09.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-09.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-09.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-09.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 9 of 12</p>
    <h1>PID and applications</h1>
    <p>Most drives have a <b>PID controller</b> inside. That means you can wire a pressure transmitter straight to the drive, and it changes the pump speed by itself so the pressure stays constant however often people open and close taps. No PLC needed.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-09.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="09"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>The idea</h2>
  <div class="tiles">
    <div class="tile"><span class="big">SP</span><b>Wanted</b><span>4 bar</span></div>
    <div class="tile"><span class="big">PV</span><b>Actual</b><span>4–20 mA transmitter on AI2</span></div>
    <div class="tile"><span class="big">OUT</span><b>Pump speed</b><span>Low pressure ⇒ faster</span></div>
  </div>
  <ul class="fx">
    <li><b>Kp</b><span>Reaction · too big = oscillation</span></li>
    <li><b>Ti</b><span>Removes leftover error · shorter = stronger</span></li>
    <li><b>Td</b><span>Usually zero on pumps</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Try it: a constant-pressure pump</h2>
  <p class="tip">The pressure oscillates: tune the PID, then change the demand.</p>
  <div class="wd"><h3>Constant-pressure pump with PID</h3><div id="pid"></div></div>
  <ol class="steps">
    <li>Small Kp · long Ti</li>
    <li>Raise Kp until it oscillates</li>
    <li>Back to half</li>
    <li>Shorten Ti without oscillation</li>
  </ol>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Sleep and wake</h2>
  <div class="vs">
    <div class="side"><span class="ic">😴</span><b>Sleep</b><span>Low speed for a while ⇒ stop</span></div>
    <i>⇄</i>
    <div class="side"><span class="ic">⏰</span><b>Wake</b><span>Pressure drops ⇒ start</span></div>
  </div>
  <p class="tip">Try it: close every tap (0 %) and wait.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Settings by application</h2>
  <ul class="fx">
    <li><b>🚰 Pump / fan</b><span>Quadratic V/f · PID · sleep · flying start</span></li>
    <li><b>📦 Conveyor</b><span>Sensorless vector · S-curve · presets</span></li>
    <li><b>🏗️ Hoist</b><span>Vector with encoder · resistor · brake from relay</span></li>
    <li><b>🌀 Compressor / mixer</b><span>High starting torque · min speed</span></li>
  </ul>
  <div class="wd"><h3>Drill: the key setting for the application</h3><div id="app"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l9');
window.PD = VF.pid(document.getElementById('pid'), {lesson:'l9'});
VF.drill(document.getElementById('app'), VF.appGen, {lesson:'l9', task:'app', need:4, goal:'Get <b>4</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'In a constant-pressure pump with PID, the PV comes from:', o:['The pressure transmitter', 'The keypad', 'The motor nameplate', 'The braking resistor'], a:0, why:'Feedback.'},
  {q:'The pressure swings up and down. The first step:', o:['Lower Kp or lengthen Ti', 'Raise Kp', 'Shorten Ti', 'Set the accel to zero'], a:0, why:'The controller is overcorrecting.'},
  {q:'A short Ti means:', o:['Stronger, faster integral', 'Weaker, slower integral', 'No integral at all', 'Stronger derivative'], a:0, why:'The error accumulates faster.'},
  {q:'Sleep mode is useful for:', o:['Stopping the pump at no demand', 'Raising pressure at night', 'Braking the pump', 'Running autotune itself daily'], a:0, why:'And it wakes up when the pressure drops.'},
  {q:'A fan may be windmilling before start. The setting:', o:['Flying start', 'DC injection for 30 seconds', 'Coast', 'S-curve'], a:0, why:'It catches the motor at its speed instead of tripping on OC.'},
  {q:'A 0–10 bar transmitter outputs 10.4 mA. The pressure:', o:['4 bar', '6.4 bar', '10.4 bar', '2.5 bar'], a:0, why:'(10.4−4)/16 × 10.'}
], {lesson:'l9', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
