<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Common faults and fixes</title>
<meta name="description" content="Lesson 10 of the VFD course: OC, OV, UV, motor overload, overtemperature, ground fault, phase loss and analog signal loss faults, their causes and fixes, and a fault-finding game with cases from the field.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-10.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-10.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-10.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-10.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 10 of 12</p>
    <h1>Common faults and fixes</h1>
    <p>Every drive talks to you with a fault code. The code is not the fault itself, it is the <b>symptom</b>: OC means the current went over the limit, but why? In this lesson you learn to read the code, gather the facts, and find the real cause before you press Reset.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-10.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="10"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Before the reset</h2>
  <ol class="steps">
    <li>Note the code + fault history</li>
    <li>When? Accel · decel · steady</li>
    <li>Check what the code points to</li>
    <li class="on">Fix the cause ⇒ reset</li>
  </ol>
  <div class="box safe"><b>OC or ground fault? Don't reset again.</b> Disconnect the motor and megger it and the cable.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Fault table</h2>
  <ul class="fx">
    <li><b>Overcurrent</b><span>Short accel · short circuit · jammed load</span></li>
    <li><b>Overvoltage</b><span>Short decel · overhauling load</span></li>
    <li><b>Undervoltage</b><span>Mains dip · lost phase</span></li>
    <li><b>Motor overload</b><span>Too much load · wrong motor current parameter</span></li>
    <li><b>Drive overtemp</b><span>Fan · dust · high carrier</span></li>
    <li><b>Ground fault</b><span>Cable or motor insulation · moisture</span></li>
    <li><b>Phase loss</b><span>Blown fuse · loose terminal</span></li>
    <li><b>Analog loss</b><span>Broken 4–20 wire</span></li>
  </ul>
  <div class="tblw"><table class="tbl ct-tab"><thead><tr><th>Fault</th><th>PF525</th><th>V20</th><th>ATV320</th></tr></thead><tbody><tr><td>Overcurrent</td><td class="mono">F012</td><td class="mono">F0001</td><td class="mono">OCF / SCF</td></tr><tr><td>Overvoltage</td><td class="mono">F005</td><td class="mono">F0002</td><td class="mono">ObF</td></tr><tr><td>Undervoltage</td><td class="mono">F004</td><td class="mono">F0003</td><td class="mono">USF</td></tr><tr><td>Motor overload</td><td class="mono">F007</td><td class="mono">F0011</td><td class="mono">OLF</td></tr><tr><td>Drive overtemp</td><td class="mono">F008</td><td class="mono">F0004</td><td class="mono">OHF</td></tr><tr><td>Ground fault</td><td class="mono">F013</td><td class="mono">—</td><td class="mono">SCF3 / GrF</td></tr><tr><td>Input phase loss</td><td class="mono">—</td><td class="mono">—</td><td class="mono">PHF</td></tr><tr><td>Output phase loss</td><td class="mono">—</td><td class="mono">—</td><td class="mono">OPF</td></tr><tr><td>Analog loss</td><td class="mono">F029</td><td class="mono">—</td><td class="mono">LFF</td></tr></tbody></table></div>
  <p class="tip">Codes vary by firmware: the manual is the reference.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Game: diagnose the fault</h2>
  <p class="tip">Read the code and the story, check, then pick the cause.</p>
  <div class="wd"><h3>Faults from the field</h3><div id="game"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l10');
window.GAME = VF.caseGame(document.getElementById('game'), VF.FAULTS, {lesson:'l10', task:'game', need:9, goal:'Solve at least <b>9</b> of the 12 cases correctly.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'OC as soon as you press Start, even with no load. The first check:', o:['Megger the cable and motor', 'Double the accel time', 'Change the carrier', 'Reset again and retry'], a:0, why:'Most likely a short.'},
  {q:'OV happens only while stopping. The fix:', o:['Longer decel or a resistor', 'A longer accel', 'A shorter motor cable', 'More boost at start'], a:0, why:'Returned energy.'},
  {q:'UV every time a large compressor starts in the plant. The cause:', o:['A supply voltage dip', 'Motor insulation', 'The PID settings', 'The carrier frequency'], a:0, why:'The supply is weak when the compressor starts DOL.'},
  {q:'Motor OL after an hour, with the current below the nameplate. Most likely:', o:['Motor current set too low', 'The supply voltage', 'The decel time', 'A ground fault in the cable'], a:0, why:'The protection is calculated from it.'},
  {q:'OH in summer in the afternoon:', o:['Ventilation: filter and fan', 'The motor is undersized', 'The accel time', 'The motor cable'], a:0, why:'The heat has to get out.'},
  {q:'What is the first thing you do when the drive trips on a fault?', o:['Note the code, check the log', 'Reset straight away and run', 'Replace the drive', 'Disconnect the motor and run'], a:0, why:'The information is lost if you reset straight away.'}
], {lesson:'l10', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
