<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Safety and installation</title>
<meta name="description" content="Lesson 11 of the VFD course: DC bus discharge and measuring before you touch, LOTO, why STO is not isolation, EMC, shielding and motor cable length, derating for temperature, altitude and carrier, and harmonics and line reactors.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-11.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-11.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-11.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-11.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 11 of 12</p>
    <h1>Safety and installation</h1>
    <p>A VFD runs on a high DC voltage, puts out fast pulses that make noise, and gets hot. This lesson is about how to work on it without getting hurt, and how to install it so it lives for years without strange faults.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-11.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="11"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>Before you touch any terminal</h2>
  <div class="box safe"><b>LOTO → wait the marked time → measure yourself.</b> A dark CHARGE lamp is no guarantee.</div>
  <p>Three things can fool you. <b>STO</b> stops the motor turning, but the terminals are still live. And if the <b>load turns the motor</b>, the motor generates voltage even with the drive isolated, so lock it mechanically.</p>
  <p>When you measure, use a <b>CAT III</b> multimeter on V DC that reads up to 1000 V.</p>
  <div class="wd"><h3>Put the safety steps in order</h3><div id="lock"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>Try it: wait for the DC bus to discharge</h2>
  <p>Switch off the supply and measure the voltage before you open the drive.</p>
  <div class="wd"><h3>Measure before you open</h3><div id="dc"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>Noise and the motor cable</h2>
  <p>The fast pulses of a drive radiate <b>noise</b> that upsets sensors. The cure is shielded motor cable, with the shield earthed 360° and not by a pigtail, and control cables kept apart from power.</p>
  <p>With a <b>long motor cable</b> you get false OC trips and voltage spikes at the motor. Then fit an output reactor or a dV/dt filter, or lower the carrier.</p>
  <p>On an <b>IT network</b> or with an <b>RCD</b>, disconnect the internal EMC filter.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>Derating: when does the drive give less current?</h2>
  <p>A drive is cooled by air, so the harder the conditions, the more you must <b>reduce the current</b> or pick a bigger size. For <b>altitude</b>, take off 1 % per 100 m above 1000 m. For <b>temperature</b>, about 2 % per degree above 40 °C. A higher <b>carrier</b> reduces the current too.</p>
  <p>For the cooling to work, mount the drive <b>vertically</b> with air gaps around it. The panel itself needs a fan, because 2–3 % of the power comes out as heat.</p>
  <div class="wd"><h3>Drill: work out the derating</h3><div id="derate"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>Harmonics: what the drive does to the mains</h2>
  <p>The rectifier draws current from the mains in pulses, not as a sine wave. Those pulses create <b>harmonics</b> that heat transformers. The cure is a <b>line reactor</b> or a <b>DC choke</b>, and filters or an AFE for large loads.</p>
  <p class="alert">RCD before the drive? It must be <b>Type B</b>, or it trips for no reason.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l11');
window.LK = VF.order(document.getElementById('lock'), [
  'Stop the motor from the drive (Stop)',
  'Switch off the main breaker and lock and tag it (LOTO)',
  'Make sure the load cannot turn the motor (close a valve / secure the load)',
  'Wait the discharge time printed on the drive',
  'Measure between DC+ and DC− with a multimeter on V DC and confirm it is below 50 V',
  'Also measure the input and output terminals, then start work'
], {lesson:'l11', task:'lock', goal:'Put all <b>6</b> steps in the right order to complete this exercise.', why:['The motor stops on its ramp first.', 'Nobody can switch the power back on while you work.', 'A spinning motor generates voltage.', 'The capacitors need time.', 'Do not trust the clock or the lamp.']});
window.DS = VF.discharge(document.getElementById('dc'), {lesson:'l11'});
VF.drill(document.getElementById('derate'), VF.derateGen, {lesson:'l11', task:'derate', need:4, goal:'Get <b>4</b> right to complete this drill.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'What does STO do?', o:['Blocks torque, still live', 'Cuts power at the terminals', 'Discharges the capacitors', 'Resets the drive'], a:0, why:'It is not electrical isolation.'},
  {q:'How is the motor cable shield earthed?', o:['360° in the glands, both ends', 'A pigtail at one end only', 'Not earthed at all', 'To DC− on the drive'], a:0, why:'The lowest-impedance path for high-frequency noise.'},
  {q:'A 32 A drive at 2000 m, with the rule 1 % per 100 m above 1000. The allowed current:', o:['28.8 A', '32 A', '30 A', '25.6 A'], a:0, why:'10 % less.'},
  {q:'A very long motor cable can cause:', o:['False ground faults and spikes', 'More speed than the setpoint', 'A lower DC bus voltage', 'No problem at all'], a:0, why:'Cable capacitance and wave reflection.'},
  {q:'A line reactor helps with:', o:['Harmonics and supply spikes', 'Raising motor speed', 'Braking a heavy load', 'Auto-tuning the PID loop'], a:0, why:'It adds inductance before the rectifier.'},
  {q:'You switched off 3 minutes ago and the CHARGE lamp is out. Do you touch?', o:['No, wait and measure', 'Yes, the lamp is out', 'Yes, if the display is dark', 'Yes, with insulated gloves'], a:0, why:'Measuring is the only guarantee.'}
], {lesson:'l11', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
