<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>First start-up + final exam</title>
<meta name="description" content="Lesson 12 of the VFD course: the steps to commission a new drive in order, from motor checks to a test under load, the final exam, the course completion certificate, and the next step on the device simulators.">
<link rel="canonical" href="https://www.learnelectricals.com/en/vfd-course/lesson-12.html">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-12.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-12.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-12.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">VFD course · Lesson 12 of 12</p>
    <h1>First start-up + final exam</h1>
    <p>You made it to the end. We will bring everything together in the steps you follow when you receive a new drive on site, then the final exam. When you finish, go to the device simulators and apply it with the same keypad and terminals.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ Lessons</a><a class="btn" href="/en/labs.html">All courses →</a><a class="btn lang-btn" href="/vfd-course/lesson-12.html" lang="ar" hreflang="ar" data-keep aria-label="اقرا الصفحة دي بالعربي" title="اقرا الصفحة دي بالعربي" onclick="try{localStorage.setItem('le-lang','ar')}catch(e){}">ع</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="12"></div>
<script src="/assets/lesson-intro-data/vfd-course.en.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="Your progress"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>In what order do you start up a new drive?</h2>
  <p>Everything from the course comes together here. Put the steps in the order they are done on site:</p>
  <div id="comm"></div>
  <div class="box key"><b>A pro</b> writes down every parameter, saves a backup, and logs the motor current at normal load.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>The next step: the simulators</h2>
  <div class="next-step"><p>Now you understand the drive inside and out. Pick a device and practise: the same keypad, the same parameter and terminal names, and wiring, operation and fault exercises.</p>
   <div class="btns"><a class="btn pri" href="/pf525-lab/index.html" hreflang="ar" data-ar>Start with PowerFlex 525 →</a><a class="btn" href="/en/courses/inverters.html">All VFD simulators →</a></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">?</span>Lesson quiz</h2>
  <p>Get at least 5 of 6 right to complete the lesson.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>Final exam</h2>
  <p>20 questions from the whole course. You need at least <b>16 correct</b>. If you pass, and you have also finished all the exercises in the lessons, the certificate appears on the course page.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="Lesson navigation"></nav>
<p class="foot">The numbers and examples here are common training values, and parameter and terminal names differ from brand to brand and model to model: <b>your drive's manual is the reference</b>. Your progress is saved on this device.<br>© 2026 LearnElectricals. All rights reserved. This site is not affiliated with any of the companies mentioned (such as Siemens, Allen-Bradley, Delta, Schneider and others); names and trademarks belong to their owners and are used only to explain the devices.</p>
</div>
<script>
VF.lesson('l12');
window.CM = VF.order(document.getElementById('comm'), [
  'Read the drive and motor nameplates and check the voltage and current match',
  'Megger the motor and cable insulation while they are disconnected from the drive',
  'Connect power, earth and motor, and check all the wiring',
  'Switch on the power and restore the drive to factory settings',
  'Enter the motor nameplate data',
  'Run an autotune',
  'Set the command and speed source, the ramps, and min and max speed',
  'Test at low speed and check the direction of rotation',
  'Test under load, record the current and save a copy of the parameters'
], {lesson:'l12', task:'comm', goal:'Put all <b>9</b> steps in the right order to complete this exercise.', why:['The wrong voltage = a burnt drive.', 'A megger after connecting destroys the IGBTs.', 'Wiring before power.', 'Start from known settings.', 'The autotune needs it.', 'Now the drive knows the motor.', 'Commands and speeds are ready.', 'The wrong direction can break something in the machine.']});
VF.quiz(document.getElementById('quiz'), [
  {q:'When do you megger the motor?', o:['With the cable disconnected from the drive', 'With the drive running', 'After the autotune, while connected', 'It is not needed'], a:0, why:'The megger voltage destroys the IGBTs.'},
  {q:'Before the autotune:', o:['Nameplate data', 'PID tuning', 'Carrier frequency', 'Sleep mode'], a:0, why:'The calculation is based on it.'},
  {q:'The first test run is:', o:['Low speed, check direction', 'Top speed at full load', 'With zero accel', 'With no motor at all'], a:0, why:'If the direction is wrong the machine may break.'},
  {q:'Why restore the drive to factory settings first?', o:['To start from known settings', 'To make it run faster', 'To keep the warranty valid', 'So it autotunes'], a:0, why:'Unknown old settings = surprises.'},
  {q:'After a successful start-up:', o:['Save a parameter backup', 'Erase the parameters', 'Disconnect the earth', 'Lock the keypad with a code'], a:0, why:'To refer back to them when faults happen.'},
  {q:'The motor ran in reverse during the test. The easiest fix:', o:['By parameter, or swap U and W', 'Swap R and S at the input', 'Replace the motor', 'Raise the boost a bit'], a:0, why:'The input order does not matter.'}
], {lesson:'l12', task:'quiz', pass:0.8});
VF.quiz(document.getElementById('final'), [
  {q:'The advantage of a VFD over star/delta:', o:['Soft start plus speed control', 'Always cheaper', 'Needs no earth', 'No parameters to set at all'], a:0, why:'That is why it is so widespread.'},
  {q:'A 4-pole motor at 30 Hz. Synchronous speed:', o:['900 rpm', '1500 rpm', '1800 rpm', '450 rpm'], a:0, why:'120 × 30 ÷ 4.'},
  {q:'A fan at 70 % speed. Power is roughly:', o:['34 %', '70 %', '49 %', '90 %'], a:0, why:'0.7³ ≈ 0.34.'},
  {q:'The DC bus of a 3-phase drive on 400 V:', o:['About 540 V', 'About 400 V', 'About 230 V', 'About 800 V'], a:0, why:'× 1.35.'},
  {q:'The job of the IGBTs:', o:['Chops the DC into variable AC', 'Rectifies the AC', 'Stores energy', 'Measures heatsink temperature'], a:0, why:'PWM.'},
  {q:'A 400 V / 50 Hz motor at 20 Hz in V/f:', o:['160 V', '400 V', '80 V', '200 V'], a:0, why:'8 × 20.'},
  {q:'Above 50 Hz on a 50 Hz motor:', o:['Voltage stays constant and torque drops', 'Voltage rises and torque stays constant', 'The motor stops', 'Current is zero'], a:0, why:'Field weakening.'},
  {q:'The supply connects to:', o:['R S T', 'U V W', 'BR+ BR−', 'DC+ DC−'], a:0, why:'The input terminals.'},
  {q:'Can you open a contactor between the drive and the motor while the motor is running?', o:['No', 'Yes', 'Yes, if it is small', 'Yes, in V/f'], a:0, why:'It damages the IGBTs.'},
  {q:'In 3-wire control the drive:', o:['Momentary Start, holds until Stop', 'Needs a selector held on all the time', 'Cannot reverse', 'Needs a PLC'], a:0, why:'Like a seal-in circuit.'},
  {q:'A 4–20 mA signal on 0–50 Hz, and the signal is 16 mA:', o:['37.5 Hz', '40 Hz', '32.5 Hz', '42.5 Hz'], a:0, why:'(16−4)/16 × 50.'},
  {q:'A 230/400 V Δ/Y, 14/8.1 A motor connected in delta on a 230 V drive. The current in the parameter:', o:['14 A', '8.1 A', '22.1 A', '11 A'], a:0, why:'Delta = 230 V = 14 A.'},
  {q:'Decel = 10 s (50 → 0). From 50 to 20 Hz:', o:['6 s', '4 s', '10 s', '2 s'], a:0, why:'10 × 30 ÷ 50.'},
  {q:'The best mode for a hoist that must hold the load at zero speed:', o:['Vector with encoder', 'Linear V/f', 'Quadratic V/f', 'V/f with high boost'], a:0, why:'Closed loop.'},
  {q:'An OV fault on a fast stop of a heavy flywheel. The best fix if time matters:', o:['A braking resistor', 'A longer accel', 'More boost', 'A higher carrier'], a:0, why:'It burns the returned energy.'},
  {q:'The pressure oscillates in a PID pump:', o:['Lower Kp or lengthen Ti', 'Raise Kp', 'Shorten Ti', 'Raise Kp and shorten Ti'], a:0, why:'Overcorrection.'},
  {q:'OC as soon as you press Start, even with no load:', o:['Megger the cable and motor', 'Reset several times in a row', 'Raise the carrier', 'Shorten the accel'], a:0, why:'Most likely a short.'},
  {q:'Motor OL with the current below the nameplate:', o:['Motor current set too low', 'Supply above 400 V', 'Cable longer than allowed', 'The PID settings'], a:0, why:'The protection is calculated from it.'},
  {q:'Before you touch the power terminals:', o:['LOTO, wait, then measure', 'STO is enough', 'When the display goes dark', 'After one minute'], a:0, why:'Measuring is the only guarantee.'},
  {q:'A 24 A drive in a 45 °C panel, with the rule 2 % per degree above 40:', o:['21.6 A', '24 A', '22.8 A', '19.2 A'], a:0, why:'10 % less.'}
], {lesson:'l12', task:'final', pass:0.8, shuffle:true});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
