<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي Danfoss FC 51</title>
<meta name="description" content="محاكي Danfoss VLT Micro Drive FC 51 تفاعلي: توصيل الأطراف، ضبط البارامترات من الكيباد، تشغيل المحرك وحل الأعطال.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<style>
/* Same bench as the other labs: drive faceplate + operator station on one side, motor + scope on the other, terminals and parameters below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b; --scope-bg:#0e1518; --grid:#22343a;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem} h2{font-size:1.2rem} h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:70ch}
.chips{display:flex;gap:8px;flex-wrap:wrap}
.chip{background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 12px;font-size:.85rem;font-weight:600}
.chip b{color:var(--accent)}
.bench{display:grid;grid-template-columns:minmax(320px,440px) minmax(0,1fr);gap:20px;align-items:start}
.grid2{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:940px){.bench,.grid2{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.04em;color:var(--muted);font-weight:600}
.btn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:6px 12px;cursor:pointer;font-weight:600}
.btn:hover{border-color:var(--accent)}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.btn.xs{padding:1px 8px;font-size:.78rem}
.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.hint{font-size:.85rem;color:var(--muted);margin:.4rem 0 0}
.tagc,.tagv{display:inline-flex;align-items:center;gap:4px;font:600 .72rem var(--font-body);border-radius:999px;padding:1px 9px;vertical-align:middle;margin-inline-start:8px}
.tagc{background:#2f7fe0;color:#fff}
.tagv{background:var(--panel);color:var(--muted);border:1px solid var(--line)}
.tagc::before{content:"";width:7px;height:7px;border-radius:50%;border:1.5px solid #fff}
.tagv::before{content:"👁";font-size:.7rem}
.legendbar{display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:.85rem;color:var(--muted);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 12px}


/* ---------- FC 51 + LCP 12 faceplate ---------- */
.device{display:flex;justify-content:center}
.fc{direction:ltr;width:100%;max-width:340px;user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3))}
.fc-shell{background:linear-gradient(90deg,#1c1d1f,#303235 48%,#1f2022);border-radius:8px;padding:10px 12px 0;box-shadow:inset 0 0 0 1px #3c3e42}
.fc-top{display:flex;justify-content:space-between;align-items:center;margin-bottom:9px;gap:10px}
.fc-top .logo{width:80px;height:25px;display:block;flex:none}
.fc-vents{display:grid;grid-template-columns:repeat(7,1fr);gap:3px;flex:1;max-width:120px}
.fc-vents i{height:12px;background:#121314;border-radius:2px;box-shadow:inset 0 1px 2px #000}
.lcp{background:linear-gradient(#3a3c3f,#2c2e31);border-radius:9px;padding:9px 10px 12px;box-shadow:inset 0 0 0 1.5px #4d5054,0 2px 0 #0f1011}
.lcp-name{display:flex;justify-content:space-between;font-size:8.5px;color:#a6abb0;letter-spacing:.08em;margin-bottom:5px}
.lcd{background:linear-gradient(#c6cfc2,#abb7a8);border-radius:3px;box-shadow:inset 0 0 0 3px #0f1011,inset 0 4px 10px rgba(0,0,0,.33)}
.lcd svg{display:block;width:100%;height:auto}
.lcd.off{background:linear-gradient(#6f776d,#646c62)}
.lcd .bl{animation:vblink .8s steps(2,start) infinite}
@keyframes vblink{to{opacity:.08}}
.mrow{display:grid;grid-template-columns:25% 25% 25% 25%;align-items:center;margin-top:6px}
.mlab{font-size:9.5px;color:#d9dcdf;text-align:center;line-height:1.08}
.lk{border:0;cursor:pointer;touch-action:none;background:linear-gradient(#e6e7e8,#c4c6c9);color:#1a1b1d;font:700 10.5px Arial,Helvetica,sans-serif;border-radius:5px;box-shadow:0 2px 0 #5f6367,inset 0 1px 0 #fff;padding:0;line-height:1.1}
.lk.down{transform:translateY(2px);box-shadow:0 0 0 #000,inset 0 1px 0 #ddd;background:linear-gradient(#cfd1d3,#b5b8bb)}
.lk.menu{height:30px;margin-right:8px}
.mid{display:grid;grid-template-columns:23% 49% 28%;align-items:center;margin-top:8px}
.leds{display:flex;flex-direction:column;gap:11px;padding-left:2px}
.leds span{display:flex;align-items:center;gap:6px;font-size:9.5px;color:#e2e4e6}
.leds i{width:9px;height:9px;border-radius:50%;background:#141516;box-shadow:inset 0 1px 1px rgba(0,0,0,.7),0 0 0 1px #4a4d51;flex:none}
.leds i.g.on{background:#47e670;box-shadow:0 0 7px #47e670}
.leds i.y.on{background:#ffbf2e;box-shadow:0 0 7px #ffbf2e}
.leds i.r.on{background:#ff3b24;box-shadow:0 0 8px #ff3b24}
.leds i.fl{animation:dfl .5s steps(2,start) infinite}
@keyframes dfl{to{background:#141516;box-shadow:inset 0 1px 1px rgba(0,0,0,.7),0 0 0 1px #4a4d51}}
.nav{width:100%;height:auto;display:block}
.nav [data-k]{cursor:pointer;outline:none;touch-action:none}
.nav .w{fill:#d9dadc;stroke:#6c7074;stroke-width:1}
.nav [data-k].down .w{fill:#b3b6b9}
.nav [data-k]:hover .w{fill:#ebeced}
.nav [data-k]:focus-visible .w{stroke:#f0a03c;stroke-width:2.5}
.nav .gl{fill:#1a1b1d;pointer-events:none}
.nav text{fill:#1a1b1d;font:700 10px Arial,Helvetica,sans-serif;text-anchor:middle;pointer-events:none}
.lpot{display:grid;place-items:center;gap:2px}
.lpot .ring{width:88%;aspect-ratio:1;border-radius:50%;position:relative;display:grid;place-items:center;background:repeating-conic-gradient(from -135deg,#cfd2d5 0 2.5deg,transparent 2.5deg 27deg);-webkit-mask:radial-gradient(circle,transparent 60%,#000 61%,#000 72%,transparent 73%);mask:radial-gradient(circle,transparent 60%,#000 61%,#000 72%,transparent 73%)}
.lpot .wrap{width:100%;aspect-ratio:1;position:relative;display:grid;place-items:center}
.lpot .wrap .ring{position:absolute;inset:6%;width:auto}
.lpot .kn{width:62%;aspect-ratio:1;border-radius:50%;cursor:grab;touch-action:none;background:radial-gradient(circle at 40% 35%,#6b7075,#26292c 72%);box-shadow:0 3px 5px rgba(0,0,0,.6),inset 0 0 0 2px #1a1c1e;position:relative}
.lpot .kn i{position:absolute;left:50%;top:5%;width:3px;height:36%;margin-left:-1.5px;border-radius:2px;background:#f2f2f2;transform-origin:50% 125%}
.lpot .kn:focus-visible{outline:2px solid #f0a03c}
.lpot small{font-size:8px;color:#a6abb0}
.hoa{display:grid;grid-template-columns:repeat(3,1fr);gap:9px;margin-top:10px}
.hoa div{display:flex;flex-direction:column;gap:4px;align-items:stretch}
.hoa i{height:3px;border-radius:2px;background:#141516;margin:0 32%}
.hoa i.on{background:#47e670;box-shadow:0 0 5px #47e670}
.hoa .lk{height:40px;font-size:10.5px}
.fc-low{background:linear-gradient(#27292b,#1c1d1f);margin:12px -12px 0;border-radius:0 0 8px 8px;padding:16px 12px 12px;text-align:center;position:relative;box-shadow:inset 0 2px 0 #3a3c3f}
.fc-low::before{content:"";position:absolute;top:0;left:50%;transform:translateX(-50%);width:110px;height:10px;border-radius:0 0 50px 50px;background:#151617}
.fc-low .vlt{color:#f2f2f2;font-weight:900;font-size:30px;line-height:1;margin-top:6px}
.fc-low .vlt sup{font-size:.35em;vertical-align:top}
.fc-low .md{color:#e9e9e9;font-weight:700;font-size:15px}
.fc-plate{display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:10px;font-size:8.5px;color:#9ba0a5;text-align:left}
.fc-plate b{color:#d8dadc;font-size:9px}
.fc-charge{display:flex;align-items:center;gap:5px;font-weight:700;white-space:nowrap}
.fc-charge i{width:8px;height:8px;border-radius:50%;background:#4a4c4f}
.fc-charge i.on{background:#ff4a2e;box-shadow:0 0 6px #ff4a2e}
.lcpcap{font-size:.85rem;margin:10px 0 0;padding:8px 10px;border-radius:8px;background:var(--bg);border:1px solid var(--line);min-height:3.2em}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}
/* ---------- operator station ---------- */
.station{background:linear-gradient(180deg,#d6d9db,#c3c7ca);border-radius:10px;padding:14px;display:grid;grid-template-columns:repeat(auto-fill,minmax(92px,1fr));gap:14px 10px;box-shadow:inset 0 0 0 1px #a9aeb2,inset 0 2px 0 #eef0f1;direction:rtl}
.dev{display:flex;flex-direction:column;align-items:center;gap:6px;text-align:center}
.dev .tag{background:#1d2226;color:#f2f4f5;font:600 10.5px var(--font-body);padding:1px 8px;border-radius:3px;min-width:78px;line-height:1.5}
.dev .term{font:600 10px var(--font-mono);color:#3b4348;direction:ltr}
.pb{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;touch-action:none;position:relative;background:radial-gradient(circle at 50% 50%,#c4c7c9 0 60%,#7f8589 61% 70%,#5c6266 71%);box-shadow:0 3px 5px rgba(0,0,0,.35);display:grid;place-items:center;padding:0}
.pb::after{content:"";width:62%;height:62%;border-radius:50%;background:var(--cap,#1f9a3c);box-shadow:inset 0 -4px 6px rgba(0,0,0,.35),inset 0 3px 4px rgba(255,255,255,.35),0 3px 0 rgba(0,0,0,.35);transition:transform .05s}
.pb.down::after{transform:scale(.9);box-shadow:inset 0 -2px 4px rgba(0,0,0,.4),inset 0 2px 3px rgba(255,255,255,.25)}
.pb.green{--cap:linear-gradient(#35c25a,#1b8a37)}
.pb.black{--cap:linear-gradient(#4a4f53,#1f2326)}
.pb.mush::after{width:84%;height:84%;background:radial-gradient(circle at 40% 35%,#ff6b5e,#c4211a 70%)}
.pb.mush.latched::after{transform:scale(.88)}
.sel2{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 58%,#8a9095 59% 68%,#5c6266 69%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.sel2 i{position:absolute;left:50%;top:50%;width:12px;height:40px;margin:-20px 0 0 -6px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transform:rotate(-45deg);transition:transform .15s;box-shadow:0 1px 2px #000}
.sel2 i::after{content:"";position:absolute;left:4px;top:3px;width:4px;height:8px;border-radius:2px;background:#fff}
.sel2[aria-pressed="true"] i{transform:rotate(45deg)}
.sel2.key{background:radial-gradient(circle,#c9a54a 0 40%,#8a9095 41% 68%,#5c6266 69%)}
.sel2.key i{width:8px;margin-left:-4px;background:linear-gradient(90deg,#9d7d2a,#e7c76a,#9d7d2a)}
.selpos{display:flex;justify-content:space-between;width:80px;font:600 9.5px var(--font-body);color:#3b4348}
.lamp{width:30px;height:30px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#7b7f82,#3d4144);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 2px 4px 5px rgba(0,0,0,.25)}
.lamp.r.on{background:radial-gradient(circle at 40% 35%,#ffd1cc,#ff3b2a 55%,#b8170c);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ff3b2a88}
.lamp.g.on{background:radial-gradient(circle at 40% 35%,#d8ffd8,#2fd34b 55%,#13852a);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #2fd34b88}
.lamp.y.on{background:radial-gradient(circle at 40% 35%,#fff6c8,#ffc21a 55%,#b88400);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ffc21a88}
.lamp.w.on{background:radial-gradient(circle at 40% 35%,#ffffff,#cfe3ff 55%,#7ea2d0);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #cfe3ffaa}
.meter{width:96px;height:64px;background:linear-gradient(#fbfbf6,#eceee6);border-radius:4px;box-shadow:0 0 0 3px #2a2f33,0 2px 5px 3px rgba(0,0,0,.25);position:relative;overflow:hidden}
.meter svg{width:100%;height:100%;display:block}
.brk{width:46px;height:64px;border-radius:4px;border:0;cursor:pointer;padding:0;background:linear-gradient(#2d3236,#1a1d20);position:relative;box-shadow:0 3px 5px rgba(0,0,0,.35)}
.brk i{position:absolute;left:13px;width:20px;height:24px;border-radius:3px;background:linear-gradient(#f2f2f2,#b9bcbf);top:34px;transition:top .12s;box-shadow:0 2px 2px rgba(0,0,0,.5)}
.brk[aria-pressed="true"] i{top:6px;background:linear-gradient(#ffcf4a,#e0a400)}
.brk span{position:absolute;left:0;right:0;font:700 8px Arial;color:#ddd}
.station .knob{width:56px;height:56px}
.station .knob i{height:18px;transform-origin:50% 22px}
.station .kv{font:600 11px var(--font-mono);direction:ltr;color:#1d2226}
.rot{width:56px;height:56px;border-radius:50%;cursor:pointer;border:0;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 52%,#8a9095 53% 66%,#5c6266 67%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.rot i{position:absolute;left:50%;top:50%;width:10px;height:38px;margin:-19px 0 0 -5px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transition:transform .15s}
.rot i::after{content:"";position:absolute;left:3px;top:2px;width:4px;height:8px;border-radius:2px;background:#ffb44d}

/* ---------- motor + meters ---------- */
.mview{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(0,1fr);gap:12px;align-items:center}
@media (max-width:560px){.mview{grid-template-columns:minmax(0,1fr)}}
.mview svg{width:100%;height:auto;display:block;direction:ltr}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;margin-top:12px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{border:1px solid var(--line);border-radius:10px;padding:8px 10px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.15rem;font-weight:500;direction:ltr;text-align:right;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.tile .v small{font-size:.7rem;color:var(--muted);margin-left:3px}
.tile .bar{height:4px;border-radius:2px;background:var(--line);margin-top:4px;overflow:hidden}
.tile .bar i{display:block;height:100%;width:0;background:var(--cur)}
.tile .bar i.hot{background:var(--bad)}
.statusline{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
.pill{font-size:.78rem;font-weight:600;border-radius:999px;padding:2px 10px;border:1px solid var(--line);color:var(--muted)}
.pill.on{color:#fff;background:var(--good);border-color:var(--good)}
.pill.bad{color:#fff;background:var(--bad);border-color:var(--bad)}
.pill.warn{color:#fff;background:var(--warn);border-color:var(--warn)}
.scopewrap{position:relative;border-radius:10px;overflow:hidden;background:var(--scope-bg)}
#scope{width:100%;height:260px;display:block}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:.8rem;margin-top:8px}
.legend span{display:flex;align-items:center;gap:6px}
.legend i{width:14px;height:3px;border-radius:2px;display:inline-block}

/* ---------- inputs ---------- */
.io{display:grid;gap:6px}
.sw{width:50px;height:30px;border-radius:5px;border:0;padding:3px;background:linear-gradient(#2a2e32,#15181b);position:relative;cursor:pointer;flex:none;box-shadow:0 0 0 2px #2f7fe0aa,0 2px 3px rgba(0,0,0,.35)}
.sw::before{content:"O";position:absolute;inset:3px 3px 3px 50%;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#bfc5c9;background:linear-gradient(#4b5157,#2b3034);border-radius:0 3px 3px 0;transition:all .1s}
.sw::after{content:"I";position:absolute;inset:3px 50% 3px 3px;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#8d949a;background:linear-gradient(#30353a,#1f2327);border-radius:3px 0 0 3px;box-shadow:inset -2px 0 3px rgba(0,0,0,.5);transition:all .1s}
.sw[aria-pressed="true"]::after{background:linear-gradient(#3ec95a,#1f8a36);color:#fff;box-shadow:inset 0 0 6px rgba(255,255,255,.35),0 0 8px #3ec95a88}
.sw[aria-pressed="true"]::before{background:linear-gradient(#2b3034,#1c2023);color:#7d858b;box-shadow:inset 2px 0 3px rgba(0,0,0,.5)}
.knob{width:70px;height:70px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#6c747a,#2a2f33 70%);box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023,0 0 0 3px #2f7fe055}
.knob i{position:absolute;left:50%;top:6px;width:4px;height:22px;margin-left:-2px;border-radius:2px;background:#ffb44d;transform-origin:50% 29px}
.field{display:flex;flex-direction:column;gap:4px;min-width:0}
.field select,.field input[type=number],.field input[type=text]{border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 8px;min-width:0;width:100%}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:10px}
.check{display:flex;gap:8px;align-items:center;font-size:.9rem;cursor:pointer}
.check input{width:18px;height:18px;accent-color:var(--accent);flex:none}
input[type=range]{width:100%;accent-color:var(--accent)}
.subhead{margin:14px 0 8px;font-size:.95rem}
.inj{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:6px}
.inj .btn{text-align:right;font-weight:500;font-size:.88rem}
.inj .btn[aria-pressed="true"]{background:var(--bad);border-color:var(--bad);color:#fff}

/* ---------- wiring diagram ---------- */
.boardscroll{overflow-x:auto;border-radius:10px;border:1px solid var(--line);background:#f4f5f1}
#wd{width:100%;min-width:900px;height:auto;display:block;direction:ltr;user-select:none;-webkit-user-select:none}
#wd text{pointer-events:none;font-family:"IBM Plex Mono",ui-monospace,monospace}
#wd .ar{font-family:"IBM Plex Sans Arabic",system-ui,sans-serif;direction:rtl;unicode-bidi:plaintext}
#wd .clk{cursor:pointer}
#wd .clk:hover .hl{stroke:#ff8a00}
.wlegend{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;margin-top:8px;color:var(--muted)}
.wlegend span{display:flex;align-items:center;gap:6px}
.wlegend i{width:18px;height:5px;border-radius:3px;display:inline-block}

/* ---------- params ---------- */
.ptools{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px}
.tabs{display:flex;gap:4px;background:var(--bg);border-radius:10px;padding:4px;flex-wrap:wrap}
.tabs button{border:0;background:transparent;padding:5px 10px;border-radius:7px;cursor:pointer;font-weight:600;font-size:.82rem;direction:ltr}
.tabs button[aria-pressed="true"]{background:var(--accent);color:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 10px;border-bottom:1px solid var(--line);text-align:right;vertical-align:top}
th{font-size:.75rem;color:var(--muted);background:var(--bg);position:sticky;top:0;z-index:1}
tr:last-child td{border-bottom:0}
td.code{font-family:var(--font-mono);font-weight:600;white-space:nowrap;direction:ltr;text-align:right}
td.en{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-size:.82rem}
td.val input,td.val select{width:150px;border:1px solid var(--line);background:var(--bg);border-radius:7px;padding:4px 6px;font-family:var(--font-mono);direction:ltr}
td.val .ro{font-family:var(--font-mono);direction:ltr;display:inline-block}
.badge{display:inline-block;font-size:.68rem;border-radius:5px;padding:0 5px;margin-inline-start:4px;border:1px solid var(--line);color:var(--muted);white-space:nowrap}
.badge.s{color:var(--warn);border-color:var(--warn)}
.badge.r{color:var(--cur);border-color:var(--cur)}
#ptable tr{cursor:pointer}#ptable tr.sel td{background:color-mix(in srgb,var(--accent) 10%,transparent)}
tr.changed td.code{color:var(--accent)}
.pdet{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:0 0 10px;background:var(--bg);display:grid;gap:6px}
.pdet .h{display:flex;flex-wrap:wrap;gap:8px;align-items:baseline}.pdet .h b{font-family:var(--font-mono);font-size:1.05rem}
.pdet .facts{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.82rem;color:var(--muted)}.pdet .facts b{color:var(--ink);font-family:var(--font-mono);font-weight:500}
.pdet p{margin:0;line-height:1.75}
.reftabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}
.reftabs button{border:1px solid var(--line);background:transparent;border-radius:8px;padding:5px 11px;cursor:pointer;font-size:.86rem}
.reftabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.refbody h4{margin:12px 0 6px;font-size:.95rem}
.refbody ol,.refbody ul{margin:0;padding-inline-start:20px;line-height:1.85;font-size:.9rem}
.cards{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.cards .card{border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.cards h4{margin:0 0 6px}
.toast{font-size:.85rem;font-weight:600;color:var(--good)}

/* ---------- exercises & log ---------- */
.ex{border:1px solid var(--line);border-radius:10px;margin-bottom:8px;overflow:hidden}
.ex summary{cursor:pointer;padding:10px 12px;font-weight:600;display:flex;gap:10px;align-items:center;list-style:none}
.ex summary::-webkit-details-marker{display:none}
.ex summary .cnt{margin-inline-start:auto;font-family:var(--font-mono);font-size:.8rem;color:var(--muted)}
.ex.done summary{color:var(--good)}
.ex .body{padding:0 12px 12px}
.ex p{margin:.2rem 0 .6rem;color:var(--muted);font-size:.9rem}
.ex ol{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.ex li.ok{color:var(--good)}
.ex li.ok::marker{content:"✓ "}
.log{max-height:300px;overflow:auto;font-size:.85rem;display:grid;gap:2px}
.log div{display:flex;gap:8px;border-bottom:1px dashed var(--line);padding:3px 0}
.log time{font-family:var(--font-mono);color:var(--muted);flex:none}
.log .a{color:var(--bad);font-weight:600}
.flt td:first-child{font-family:var(--font-mono);font-weight:600;white-space:nowrap}
.flt tr.now td{background:color-mix(in srgb,var(--bad) 14%,transparent)}
.dim{opacity:.38}
.flt td.ty{font-family:var(--font-mono);font-size:.78rem;white-space:nowrap;direction:ltr}
.setupbar{display:flex;gap:8px;align-items:center;flex-wrap:wrap;font-size:.85rem}
.setupbar b{font-family:var(--font-mono)}
.selpos{direction:ltr}
.flt td.nm{font-family:var(--font-mono);direction:ltr;text-align:right;font-size:.8rem;min-width:8.5em}
.flt td:nth-child(4),.flt td:nth-child(5){min-width:11em}

/* ---------- solved applications ---------- */
:root{--w24:#d62f2f;--wdi:#e8870c;--wcom:#20307a;--wan:#5b6670;--wrel:#6b3fa0;--wpw:#7b3f12;--wpe:#2e9c3a;--lampY:#f2b705;--lampG:#2fae4b;--lampR:#e0412f}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--w24:#ff6b5e;--wdi:#f0a03c;--wcom:#8fa2ff;--wan:#a9b6c0;--wrel:#b98cf2;--wpw:#d39a68;--wpe:#5cc06f;--lampY:#ffc933;--lampG:#4fd06a;--lampR:#ff6b5e} }
:root[data-theme="dark"]{--w24:#ff6b5e;--wdi:#f0a03c;--wcom:#8fa2ff;--wan:#a9b6c0;--wrel:#b98cf2;--wpw:#d39a68;--wpe:#5cc06f;--lampY:#ffc933;--lampG:#4fd06a;--lampR:#ff6b5e}
.sol{border:1px solid var(--line);border-radius:12px;margin-bottom:10px;overflow:hidden}
.sol>summary{cursor:pointer;padding:12px 14px;display:flex;gap:10px;align-items:baseline;list-style:none;flex-wrap:wrap}
.sol>summary::-webkit-details-marker{display:none}
.sol>summary b{font-family:var(--font-display);font-size:1rem}
.sol>summary .n{font-family:var(--font-mono);color:var(--accent);font-weight:600}
.sol>summary .g{color:var(--muted);font-size:.88rem;flex-basis:100%}
.sol[open]>summary{border-bottom:1px solid var(--line)}
.sol .sbody{padding:14px;display:grid;gap:14px}
.sol .sgrid{display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:16px;align-items:start}
@media (max-width:900px){.sol .sgrid{grid-template-columns:minmax(0,1fr)}}
.sol h4{margin:0 0 6px;font-size:.92rem;font-family:var(--font-display)}
.sdg{width:100%;height:auto;display:block;direction:ltr;background:var(--bg);border:1px solid var(--line);border-radius:10px}
.sdg text{font-family:var(--font-mono);fill:var(--ink)}
.sdg .sd-box{fill:var(--panel);stroke:var(--line);stroke-width:1.5}
.sdg .sd-t{font:700 11px var(--font-display);fill:var(--muted)}
.sdg .sd-f{font-size:9px;fill:var(--muted)}
.sdg .sd-term{fill:var(--bg);stroke:var(--ink);stroke-width:1.2}
.sdg .sd-n{font-size:11px;font-weight:700}
.sdg .sd-w{fill:none;stroke-width:2.4;stroke-linejoin:round;stroke-linecap:round}
.sdg .w24{stroke:var(--w24)}.sdg .wdi{stroke:var(--wdi)}.sdg .wcom{stroke:var(--wcom)}.sdg .wan{stroke:var(--wan)}.sdg .wrel{stroke:var(--wrel)}.sdg .wpw{stroke:var(--wpw)}.sdg .wpe{stroke:var(--wpe);stroke-dasharray:6 4}
.sdg .sd-d{fill:none;stroke:var(--ink);stroke-width:1.8;stroke-linecap:round;stroke-linejoin:round}
.sdg .sd-dash{fill:none;stroke:var(--ink);stroke-dasharray:3 3;stroke-width:1.2}
.sdg .sd-fill{fill:var(--panel);stroke:var(--ink);stroke-width:1.5}
.sdg .sd-dot{fill:var(--ink)}
.sdg .sd-l{font:600 10.5px var(--font-body);fill:var(--ink)}
.sdg .sd-s{font:500 9.5px var(--font-body);fill:var(--muted)}
.sdg .lY{fill:var(--lampY)}.sdg .lG{fill:var(--lampG)}.sdg .lR{fill:var(--lampR)}
.sdg .sd-acc{fill:var(--accent)}
.sol table td.c{white-space:nowrap}
.sol table td.c b{font-family:var(--font-mono);display:block;direction:ltr;text-align:right}
.sol table td.c small{display:block;font-family:var(--font-mono);font-size:.7rem;color:var(--muted);direction:ltr;text-align:right;white-space:normal;max-width:12em}
.sol table td.v{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-weight:600;color:var(--accent)}
.sol table td.y{font-size:.84rem;min-width:9em}
.sol ol.st{margin:0;padding-inline-start:22px;display:grid;gap:5px;font-size:.9rem}
.sol .act{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.tagc.solbtn{font-size:.9rem;padding:6px 16px;border:0;cursor:pointer;margin:0;gap:8px}
.tagc.solbtn:hover{background:#1f6bc9}
.sol .smsg{font-size:.85rem;font-weight:600;color:var(--good)}
.sol .smsg.w{color:var(--warn)}
@media (max-width:560px){.sol table td.c small{display:none}.sol table td.v{white-space:normal;word-break:break-word}.sol table th,.sol table td{padding:6px 7px}}
/* ---------- guided simple mode ---------- */
.btn.big{padding:12px 20px;font-size:1rem;min-height:48px;border-radius:10px}
#modeBtn{min-height:44px}
#modeBtn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent)}
body.guided header.top p,body.guided .legendbar,body.guided .chip{display:none}
body.guided[data-g="c"] .chip,body.guided[data-g="d"] .chip{display:inline-block}
body.guided .bench{display:none}
body.guided[data-g="c"] .bench,body.guided[data-g="d"] .bench{display:grid}
body.guided #pnlScope{display:none}
body.guided[data-g="c"] #pnlLoad{display:none}
body.guided:not(.adv) .advonly{display:none}
body.guided #advBar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center}
.guide{padding:20px;border-color:color-mix(in srgb,var(--accent) 45%,var(--line))}
.g-head h2{font-size:1.5rem;margin-bottom:6px}
.g-sub{margin:0 0 16px;color:var(--muted);max-width:70ch;line-height:1.8}
.g-cards{display:grid;gap:12px;grid-template-columns:repeat(auto-fill,minmax(260px,1fr))}
.g-card{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;align-items:center;text-align:right;border:1px solid var(--line);background:var(--bg);border-radius:12px;padding:14px;cursor:pointer;min-height:104px;color:inherit;font:inherit}
.g-card:hover,.g-card:focus-visible{border-color:var(--accent);background:var(--accent-soft)}
.g-card .n{grid-row:1/3;width:48px;height:48px;border-radius:50%;display:grid;place-items:center;font:700 1.3rem var(--font-display);background:var(--accent);color:#fff}
.g-card.done .n{background:var(--good)}
.g-card .t{font:600 1.02rem var(--font-display);line-height:1.35}
.g-card .g{font-size:.86rem;color:var(--muted);line-height:1.6}
.g-card .ico{grid-column:1/3;display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:6px;font-size:.78rem;color:var(--muted)}
.g-card .ico svg{width:84px;height:34px;display:block;direction:ltr;color:var(--ink)}
.g-bar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center;margin-bottom:12px}
.g-bar .btn{min-height:44px}
.g-prog{display:flex;gap:6px;flex:1;min-width:220px;align-items:center}
.g-prog span{flex:1;height:10px;border-radius:5px;background:var(--line);position:relative}
.g-prog span.on{background:var(--accent)}.g-prog span.ok{background:var(--good)}
.g-prog b{font:600 .9rem var(--font-mono);white-space:nowrap;margin-inline-start:6px}
.g-steps{display:flex;gap:4px 14px;flex-wrap:wrap;font-size:.82rem;color:var(--muted);margin:-4px 0 12px}
.g-steps span.on{color:var(--accent);font-weight:700}
#gTitle{font-size:1.3rem;margin-bottom:10px}
.g-body{display:grid;gap:14px}
.g-lead{margin:0;font-size:1.02rem;line-height:1.8}
.g-fig{margin:0;border:1px solid var(--line);border-radius:12px;background:var(--panel);padding:10px;max-width:780px;justify-self:center;width:100%}
.g-fig .sdg{width:100%}
.g-fig .sdg .hlr{fill:color-mix(in srgb,var(--accent) 22%,transparent);stroke:var(--accent);stroke-width:1.2}
.g-fig .sdg .hlr+rect.sd-term{fill:var(--accent);stroke:var(--accent)}
.g-fig .sdg .hlr+rect.sd-term+text{fill:#fff}
.g-terms{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.g-terms .tc{font:600 .95rem var(--font-mono);direction:ltr;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:3px 10px}
.g-list{margin:0;padding-inline-start:22px;display:grid;gap:6px;line-height:1.8}
.g-check{display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:1rem;line-height:1.7}
.g-check i{flex:none;width:30px;height:30px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-style:normal;font-weight:700;color:transparent;margin-top:2px}
.g-check.ok{border-color:var(--good)}.g-check.ok i{background:var(--good);border-color:var(--good);color:#fff}
.g-check .sub{display:block;font-size:.86rem;color:var(--muted)}
.g-live{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:.92rem;color:var(--muted)}
.g-live b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--ink)}
.g-warn{border:1px solid var(--warn);color:var(--warn);border-radius:10px;padding:10px 14px;font-weight:600}
.g-nav{display:flex;gap:10px;justify-content:space-between;margin-top:18px;flex-wrap:wrap}
.g-nav .btn{flex:1;min-width:140px}
.g-note{margin:0;font-size:.88rem;color:var(--muted)}
.g-tbl td.c{white-space:nowrap}
.g-tbl td.c b{font-family:var(--font-mono);display:block;direction:ltr;text-align:right}
.g-tbl td.c small{display:block;font-family:var(--font-mono);font-size:.7rem;color:var(--muted);direction:ltr;text-align:right;white-space:normal;max-width:12em}
.g-tbl td.v{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-weight:600;color:var(--accent)}
.g-tbl td.y{font-size:.84rem}
.g-tbl .okc{color:var(--good);font-weight:700;font-family:var(--font-mono)}
.g-tbl tr.ok td{background:color-mix(in srgb,var(--good) 14%,transparent)}
.g-tbl tr.ok td.v{color:var(--good)}
.g-tbl .cur{color:var(--bad);font-weight:600;font-size:.85rem;white-space:nowrap}
.g-tbl .cur::before{content:"الآن ";font-family:var(--font-body);font-weight:400}
.g-tbl .lock{display:block;color:var(--warn);font-size:.8rem;font-family:var(--font-body);font-weight:600;direction:rtl;text-align:right}
.g-tbl td.c .path{display:block;font-family:var(--font-body);font-size:.74rem;color:var(--muted);white-space:normal;max-width:14em;direction:rtl;text-align:right;line-height:1.5}
.g-tbl td.c .path b{display:inline-block;direction:ltr;unicode-bidi:isolate;font-size:.78rem;white-space:nowrap}
@media (max-width:560px){.g-tbl td.c .path{max-width:none}}
.g-pm{display:flex;flex-wrap:wrap;gap:10px}
.g-pm .btn{min-height:48px;flex:1;min-width:150px;border-width:2px}
.g-pm .btn[aria-pressed="true"]{border-color:var(--accent);background:var(--accent-soft)}
.g-pm .btn .rec{display:block;font-size:.74rem;color:var(--muted);font-weight:400;margin-top:2px}
.g-how{border:1px solid var(--line);border-radius:10px;padding:10px 14px;background:var(--bg);font-size:.9rem;line-height:1.9}
.g-how b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
.g-how .seq{display:flex;flex-wrap:wrap;gap:4px 6px;align-items:center;margin-top:4px}
.g-how .seq code{background:var(--panel);border:1px solid var(--line);border-radius:6px;padding:2px 8px;font:600 .85rem var(--font-mono);direction:ltr}
.g-how .seq span{color:var(--muted);font-size:.8rem}
.g-hand{display:grid;grid-template-columns:minmax(0,1fr);gap:14px;align-items:start}
@media (min-width:941px){.g-hand{grid-template-columns:minmax(300px,360px) minmax(0,1fr)}}
.g-face{display:grid;gap:8px;min-width:0}
.g-face .device{justify-content:center}
.g-face .lk.menu{height:44px}.g-face .hoa .lk{min-height:44px}.g-face .fc{max-width:360px}
.g-cnt{display:flex;flex-wrap:wrap;gap:10px;align-items:center;font-weight:600;min-height:44px}
.g-cnt .n{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:4px 12px}
.g-cnt.all .n{background:color-mix(in srgb,var(--good) 18%,transparent);border-color:var(--good);color:var(--good)}
.g-cnt .pw{color:var(--warn);font-size:.86rem;font-weight:400}
@media (max-width:560px){.guide{padding:14px}.g-card{min-height:96px}
 .g-tbl thead{display:none}
 .g-tbl tr{display:grid;grid-template-columns:minmax(0,1fr) auto;border-bottom:1px solid var(--line)}
 .g-tbl tr:last-child{border-bottom:0}
 .g-tbl td{border-bottom:0;padding:6px 10px 2px}
 .g-tbl td.y{grid-column:1/-1;padding:0 10px 8px;color:var(--muted)}
}
</style>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <h1>محاكي Danfoss VLT Micro Drive FC 51</h1>
    <p>انفرتر FC-051P2K2T4 (2.2 كيلووات، 3 فاز 380-480 فولت، 5.3 أمبير) بلوحة LCP 12 اللي فيها البوتنشيوميتر، شغّال على محرك حقيقي. اشتغل بـ Hand On و Off/Reset و Auto On، ادخل Quick Menu و Main Menu، شغّل من الأطراف 18 و 19 و 27 و 29 و 33، جرّب Setup 1 و Setup 2، اعمل أعطال AL واعرف تصلحها، وحل التمارين.</p>
  </div>
  <div class="chips">
    <a class="btn" href="../index.html" style="text-decoration:none">← كل الكورسات</a>
    <button class="btn" id="modeBtn" type="button" aria-pressed="false">الوضع الكامل</button>
    <span class="chip">الوضع: <b id="chipMode">Auto</b></span>
    <span class="chip">الحالة: <b id="chipSt">OFF</b></span>
    <span class="chip">الإنذار: <b id="chipF">لا يوجد</b></span>
  </div>
</header>
<div class="legendbar"><span class="tagc">تحكم</span> شيء تغيّره بيدك (أزرار، سلكتورات، مقابض، باراميترات) <span class="tagv">بيان</span> شيء تشاهده فقط (الشاشة، اللمبات، العدادات، الاسكوب)</div>

<section class="panel guide" id="guide" hidden aria-label="الوضع المبسّط">
  <div id="gStart">
    <div class="g-head"><h2>ابدأ من هنا</h2><p class="g-sub">اختر تمرينًا: ستجده <b>موصّلًا ويعمل أمامك</b> كالفيديو، ثم اضغط «جرّب بنفسك».</p></div>
    <div class="g-cards" id="gCards"></div>
  </div>
  <div id="gRun" hidden>
    <div class="g-bar">
      <button class="btn" id="gBack" type="button">‹ رجوع للقايمة</button>
      <div class="g-prog" id="gProg" aria-live="polite"></div>
    </div>
    <h2 id="gTitle"></h2>
    <div class="g-body" id="gBody"></div>
    <div class="g-nav">
      <button class="btn big" id="gPrev" type="button">السابق</button>
      <button class="btn big pri" id="gNext" type="button">التالي</button>
    </div>
  </div>
</section>

<div class="bench">
  <div class="col">
    <div class="panel" id="pnlFace">
      <div class="device">
        <div class="fc" aria-label="انفرتر Danfoss VLT Micro Drive FC 51 بلوحة LCP 12">
          <div class="fc-shell">
            <div class="fc-top">
              <svg class="logo" viewBox="0 0 120 38" aria-hidden="true"><rect width="120" height="38" rx="2" fill="#e2000f"/><text x="60" y="26" text-anchor="middle" font-family="Georgia,'Times New Roman',serif" font-style="italic" font-weight="700" font-size="22" fill="#fff">Danfoss</text><path d="M24 30q34 5 72-2" stroke="#fff" stroke-width="1.5" fill="none"/></svg>
              <div class="fc-vents"><i></i><i></i><i></i><i></i><i></i><i></i><i></i></div>
            </div>
            <div class="lcp" id="lcp">
              <div class="lcp-name"><span>LCP 12</span><span>VLT®</span></div>
              <div class="lcd" id="lcd"><svg id="lcdSvg" viewBox="0 0 300 118" aria-label="شاشة LCP"></svg></div>
              <div class="mrow">
                <button class="lk menu" data-k="MENU" aria-label="Menu">Menu</button>
                <span class="mlab">Status</span><span class="mlab">Quick<br>Menu</span><span class="mlab">Main<br>Menu</span>
              </div>
              <div class="mid">
                <div class="leds"><span><i class="g" id="ledOn"></i>On</span><span><i class="y" id="ledWarn"></i>Warn.</span><span><i class="r" id="ledAl"></i>Alarm</span></div>
                <svg class="nav" viewBox="38 20 124 128" role="group" aria-label="أزرار التنقل" id="navSvg"></svg>
                <div class="lpot"><div class="wrap"><div class="ring"></div><div class="kn" id="lcpPot" role="slider" tabindex="0" aria-label="بوتنشيوميتر LCP 12" aria-valuemin="0" aria-valuemax="100"><i></i></div></div><small>MIN · MAX</small></div>
              </div>
              <div class="hoa">
                <div><i id="mHand"></i><button class="lk" data-k="HAND" aria-label="Hand On">Hand<br>On</button></div>
                <div><i id="mOff"></i><button class="lk" data-k="OFF" aria-label="Off Reset">Off<br>Reset</button></div>
                <div><i id="mAuto"></i><button class="lk" data-k="AUTO" aria-label="Auto On">Auto<br>On</button></div>
              </div>
            </div>
            <div class="fc-low">
              <div class="vlt">VLT<sup>®</sup></div><div class="md">Micro Drive</div>
              <div class="fc-plate"><div><b>FC-051P2K2T4E20H3</b><br>2.2 kW · 3×380–480V · 5.3 A</div><div class="fc-charge">DC<i id="busLed"></i></div></div>
            </div>
          </div>
        </div>
      </div>
      <p class="hint" style="text-align:center"><span class="tagc">تحكم</span> كل أزرار الـ LCP والبوتنشيوميتر <span class="tagv">بيان</span> الشاشة ولمبات On و Warn و Alarm ولمبة DC</p>
      <div class="lcpcap" id="lcpCap"></div>
      <ul class="keyguide">
        <li><b>Menu</b> يلف بين Status ثم Quick Menu ثم Main Menu، والسهم الصغير تحت الشاشة بيوريك انت فين.</li>
        <li><b>▲ ▼</b> في Status يغيّروا القراءة (Hz ثم A ثم % ثم kW…). في القوائم يتنقلوا بين الباراميترات، وفي التعديل يغيّروا القيمة. امسكهم عشان يسرعوا.</li>
        <li><b>OK</b> يدخل على الجروب أو يبدأ التعديل (القيمة ترمش)، ودوسة تانية تحفظ. <b>Back</b> يرجع أو يلغي التعديل.</li>
        <li><b>Hand On</b> يشغّل من اللوحة والسرعة من البوتنشيوميتر. <b>Off/Reset</b> يوقف، ولو فيه AL يمسحه. <b>Auto On</b> يرجّع التحكم للأطراف والـ RS485.</li>
        <li>الشاشة: فوق على الشمال رقم الباراميتر، وفوق على اليمين رقم الـ Setup، والرقم الكبير القيمة بوحدتها، وتحت سهم اتجاه المحرك.</li>
      </ul>
    </div>

    <div class="panel" id="pnlStation">
      <h2>لوحة التشغيل (أطراف التحكم)<span class="tagc">تحكم</span></h2>
      <div class="station" id="station">
        <div class="dev"><span class="tag">المفتاح الرئيسي</span><button class="brk" id="dBrk" aria-pressed="true" aria-label="المفتاح الرئيسي"><span style="top:2px">ON</span><i></i><span style="bottom:2px">OFF</span></button><span class="term">91 92 93</span></div>
        <div class="dev"><span class="tag" id="tag18">تشغيل RUN</span><button class="sel2" id="dStart" aria-pressed="false" aria-label="تشغيل طرف 18"><i></i></button><div class="selpos" id="pos18"><span>OFF</span><span>RUN</span></div><span class="term">18 · <span id="fn18"></span></span></div>
        <div class="dev"><span class="tag">اتجاه</span><button class="sel2" id="dRev" aria-pressed="false" aria-label="سلكتور الاتجاه طرف 19"><i></i></button><div class="selpos"><span>FWD</span><span>REV</span></div><span class="term">19 · <span id="fn19"></span></span></div>
        <div class="dev"><span class="tag" id="tag27">RESET</span><button class="pb black" id="d27" aria-label="الزر على طرف 27"></button><span class="term">27 · <span id="fn27"></span></span></div>
        <div class="dev"><span class="tag">JOG</span><button class="pb black" id="dJog" aria-label="زر JOG طرف 29"></button><span class="term">29 · <span id="fn29"></span></span></div>
        <div class="dev"><span class="tag">سلكتور 33</span><button class="sel2" id="dPre" aria-pressed="false" aria-label="سلكتور طرف 33"><i></i></button><div class="selpos"><span>0</span><span>1</span></div><span class="term">33 · <span id="fn33"></span></span></div>
        <div class="dev" id="devPot"><span class="tag">بوتنشيوميتر</span><div class="knob" id="kPot" tabindex="0" role="slider" aria-label="البوتنشيوميتر على 50 و 53 و 55"><i></i></div><span class="kv" id="kPotV">0%</span><span class="term">50 · 53 · 55</span></div>
        <div class="dev" id="devV"><span class="tag">0-10V من PLC</span><div class="knob" id="kV" tabindex="0" role="slider" aria-label="إشارة 0-10 فولت على 53"><i></i></div><span class="kv" id="kVV">0.00 V</span><span class="term">53 · 55</span></div>
        <div class="dev"><span class="tag">4-20mA ترانسميتر</span><div class="knob" id="kMa" tabindex="0" role="slider" aria-label="إشارة 4-20 مللي على 60"><i></i></div><span class="kv" id="kMaV">4.0 mA</span><span class="term">60 · 55</span></div>
        <div class="dev"><span class="tag">PLC Modbus</span><button class="sel2 key" id="dPlc" aria-pressed="false" aria-label="أمر التشغيل من الـ PLC"><i></i></button><div class="selpos"><span>STOP</span><span>RUN</span></div><span class="term" id="plcSt">68 · 69 · 61</span></div>
        <div class="dev"><span class="tag">H1 · 01-02 NO</span><div class="lamp y" id="lH1"></div><span class="term" id="fnRel">Alarm</span></div>
        <div class="dev"><span class="tag">H2 · 01-03 NC</span><div class="lamp g" id="lH2"></div><span class="term">عكس H1</span></div>
        <div class="dev"><span class="tag">عداد الخرج 42</span><div class="meter"><svg viewBox="0 0 96 64" id="aoMeter"></svg></div><span class="term" id="aoV">0.0 mA</span></div>
      </div>
      <div class="fields" style="margin-top:12px">
        <div class="field"><span class="label">الموصّل على طرف 53</span><select id="ain53"><option value="pot">بوتنشيوميتر 10kΩ (50-53-55)</option><option value="plc">0-10V من PLC (53-55)</option><option value="ptc">ثرمستور PTC المحرك (50-53)</option></select></div>
        <div class="field"><span class="label">الزر على طرف 27</span><select id="t27"><option value="reset">زر RESET أسود (NO)</option><option value="stop">زر STOP أحمر يعلّق (NC)</option></select></div>
        <div class="field"><span class="label">توصيل الأزرار</span><select id="wire"><option value="pnp">PNP: الأزرار من 12 (+24V)</option><option value="npn">NPN: الأزرار على 20 (Common)</option></select></div>
      </div>
      <p class="hint">طرف 18 يأتي من المصنع <code>[8] Start</code> وهو أمر ثابت (مغلق = يعمل)، لذلك السلكتور هنا ثابت. إذا جعلت <code>5-10 = [9] Latched start</code> يتحول إلى زر لحظي، وحينها يلزم Stop inverse على طرف آخر. يتواصل الـ PLC مع الانفرتر بـ Modbus RTU على العنوان 1، و9600، و Even parity، ويرسل مرجع 75%. انقر مرتين على أي مقبض لتصفيره.</p>
    </div>
  </div>

  <div class="col">
    <div class="panel" id="pnlMotor">
      <h2>المحرك والحمل<span class="tagv">بيان</span></h2>
      <div class="mview">
        <svg viewBox="0 0 380 170" aria-label="محرك حثي">
          <defs>
            <linearGradient id="mb" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6c8fb3"/><stop offset=".45" stop-color="#3d5f84"/><stop offset="1" stop-color="#253d58"/></linearGradient>
            <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f1f3f4"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient>
          </defs>
          <rect x="6" y="76" width="46" height="18" rx="2" fill="url(#sh)"/>
          <rect x="50" y="34" width="18" height="102" rx="3" fill="url(#mb)"/>
          <rect x="68" y="32" width="196" height="106" rx="10" fill="url(#mb)"/>
          <g stroke="#1d3349" stroke-width="2" opacity=".55"><line x1="78" y1="44" x2="254" y2="44"/><line x1="78" y1="56" x2="254" y2="56"/><line x1="78" y1="114" x2="254" y2="114"/><line x1="78" y1="126" x2="254" y2="126"/></g>
          <rect x="264" y="40" width="34" height="90" rx="14" fill="url(#mb)"/>
          <rect x="140" y="12" width="56" height="22" rx="3" fill="#36536f"/>
          <path d="M170 12C170 0 250-2 376 4" stroke="#222" stroke-width="7" fill="none"/>
          <rect x="102" y="66" width="122" height="40" rx="3" fill="#d6dadd"/>
          <text x="108" y="79" font-size="8" font-weight="700" fill="#1b2226" font-family="Arial" id="mPlate1">3~ MOTOR 2.2 kW</text>
          <text x="108" y="90" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate2">400V 50Hz 4.7A</text>
          <text x="108" y="100" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate3">1430 r/min  cos 0.82</text>
          <rect x="70" y="140" width="190" height="10" fill="#2b3d50"/>
          <g transform="translate(316 85)"><circle r="30" fill="none" stroke="#8a96a2" stroke-width="2" stroke-dasharray="3 3"/><g id="fanBlades"><path d="M0 0 L5 -26 L-5 -26Z M0 0 L26 5 L26 -5Z M0 0 L-5 26 L5 26Z M0 0 L-26 -5 L-26 5Z" fill="#9aa6b1"/></g><circle r="5" fill="#556"/></g>
          <g transform="translate(29 85)"><g id="shaftMark"><rect x="-3" y="-9" width="6" height="18" fill="#c0352b"/></g></g>
          <circle id="mHot" cx="250" cy="24" r="6" fill="#8a96a2"/>
          <text x="240" y="27" text-anchor="end" font-size="8" fill="#7a868f" font-family="Arial">PTC</text>
          <text x="190" y="166" text-anchor="middle" font-size="10" fill="#7a868f" font-family="Arial" id="mDir"></text>
        </svg>
        <svg viewBox="0 0 160 160" id="loadSvg" aria-label="الحمل"></svg>
      </div>
      <div class="tiles">
        <div class="tile"><div class="label">تردد الخرج</div><div class="v" id="tF">0.0<small>Hz</small></div></div>
        <div class="tile"><div class="label">سرعة المحرك</div><div class="v" id="tN">0<small>rpm</small></div></div>
        <div class="tile"><div class="label">التيار</div><div class="v" id="tI">0.00<small>A</small></div><div class="bar"><i id="bI"></i></div></div>
        <div class="tile"><div class="label">جهد الخرج</div><div class="v" id="tV">0<small>V</small></div></div>
        <div class="tile"><div class="label">العزم</div><div class="v" id="tT">0<small>%</small></div></div>
        <div class="tile"><div class="label">DC link</div><div class="v" id="tB">0<small>V</small></div><div class="bar"><i id="bB"></i></div></div>
        <div class="tile"><div class="label">حرارة المحرك ETR</div><div class="v" id="tOL">0<small>%</small></div><div class="bar"><i id="bOL"></i></div></div>
        <div class="tile"><div class="label">حرارة الانفرتر</div><div class="v" id="tHS">35<small>°C</small></div><div class="bar"><i id="bHS"></i></div></div>
      </div>
      <div class="statusline" id="pills"></div>
    </div>
    <div class="panel" id="pnlScope">
      <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">الاسكوب<span class="tagv">بيان</span></h2>
        <div class="row"><select id="scopeSpan" class="btn" aria-label="مدة العرض"><option value="5">5 ثوانٍ</option><option value="15" selected>15 ثانية</option><option value="40">40 ثانية</option></select><button class="btn" id="scopePause">إيقاف مؤقت</button></div></div>
      <div class="scopewrap"><canvas id="scope"></canvas></div>
      <div class="legend">
        <span><i style="background:#ffb44d"></i>المرجع Hz</span>
        <span><i style="background:#4cc0cf"></i>تردد الخرج Hz</span>
        <span><i style="background:#ff6b5e"></i>التيار % من 5.3A</span>
        <span><i style="background:#a98bff"></i>DC link (÷10 V)</span>
      </div>
    </div>
    <div class="panel" id="pnlLoad">
      <h2>الحمل والكهرباء والأعطال<span class="tagc">تحكم</span></h2>
      <div class="fields">
        <div class="field"><span class="label">المحرك المركّب</span><select id="motSel"><option value="iec">2.2 kW · 400V · 50Hz · 1430 rpm · 4.7A</option><option value="nema">3 HP · 460V · 60Hz · 1740 rpm · 4.0A</option></select></div>
        <div class="field"><span class="label">جهد المصدر</span><select id="lineSel"><option>380</option><option selected>400</option><option>415</option><option>460</option><option>480</option></select></div>
        <div class="field"><span class="label">نوع الحمل</span><select id="loadSel"><option value="conv">سير ناقل (عزم ثابت)</option><option value="fan">مروحة / طلمبة (عزم ∝ السرعة²)</option><option value="hoist">ونش (الحمل يشد لأسفل)</option></select></div>
        <div class="field"><span class="label">الحمل: <b id="lpV" class="mono">40%</b> من عزم المحرك</span><input type="range" id="lp" min="0" max="160" step="1" value="40"></div>
        <div class="field"><span class="label">قصور الحمل ÷ قصور المحرك: <b id="jrV" class="mono">3</b></span><input type="range" id="jr" min="0" max="40" step="0.5" value="3"></div>
        <div class="field"><span class="label">حرارة الجو: <b id="ambV" class="mono">35°C</b></span><input type="range" id="amb" min="10" max="55" step="1" value="35"></div>
      </div>
      <div class="io" style="margin-top:12px">
        <label class="check"><input type="checkbox" id="dbChk"> مركّب مقاومة فرملة 200Ω على BR+ و BR−</label>
      </div>
      <h3 class="subhead">اعمل عطل</h3>
      <div class="inj">
        <button class="btn" data-inj="dip" aria-pressed="false">⚡ انقطاع كهرباء لحظي (0.3 ث)</button>
        <button class="btn" data-inj="hiline" aria-pressed="false">⬆ جهد المصدر عالي +18%</button>
        <button class="btn" data-inj="phase" aria-pressed="false">✂ فاز L3 من المصدر مقطوع</button>
        <button class="btn" data-inj="gnd" aria-pressed="false">⏚ تسريب أرضي على كابل المحرك</button>
        <button class="btn" data-inj="short" aria-pressed="false">✕ قصر بين U و V</button>
        <button class="btn" data-inj="mph" aria-pressed="false">✂ فاز W للمحرك مفصول</button>
        <button class="btn" data-inj="jam" aria-pressed="false">⛓ انحشر الحمل (Jam)</button>
        <button class="btn" data-inj="fan" aria-pressed="false">🌀 مروحة الانفرتر متوقفة</button>
        <button class="btn" data-inj="ptc" aria-pressed="false">🔥 المحرك سخن (PTC فتح)</button>
        <button class="btn" data-inj="mabrk" aria-pressed="false">✂ سلك 4-20mA مقطوع</button>
        <button class="btn" data-inj="rs485" aria-pressed="false">✂ كابل RS485 مقطوع</button>
        <button class="btn" data-inj="dbshort" aria-pressed="false">✕ مقاومة الفرملة قصر</button>
        <button class="btn" data-inj="internal" aria-pressed="false">⚠ عطل داخلي في الكارت</button>
      </div>
      <p class="hint" id="loadHint"></p>
    </div>
  </div>
</div>

<div class="panel" id="advBar" hidden><button class="btn big" id="advBtn" type="button" aria-expanded="false">عرض المتقدم ▾</button><span class="hint" style="margin:0">مخطط التوصيل الحي، والاسكوب، وجدول الباراميترات، والإنذارات، والمرجع، والتمارين، والسجل. كلها ما زالت موجودة.</span></div>

<div class="panel advonly" id="solPanel">
  <h2>تمارين محلولة: التوصيل والباراميترات<span class="tagv">بيان</span><span class="tagc">طبّق في المحاكي</span></h2>
  <p class="hint" style="margin-top:0">٦ تطبيقات بتتعمل في المصانع على FC 51. كل واحد فيه رسمة التوصيل على الأطراف الحقيقية، وجنبها الباراميترات اللي تتظبط، وخطوات التجربة. زر «طبّق في المحاكي» بيوقّف المحرك لو شغال، ويكتب الباراميترات في Setup 1 (الجدول والـ LCP بيتحدّثوا معاه)، ويرجّع باقي أطراف الدخول ومصادر المرجع لقيم المصنع، ويظبط اللوحة زي الرسمة.</p>
  <div class="wlegend" style="margin:0 0 12px">
    <span><i style="background:var(--wpw)"></i>القوى</span><span><i style="background:var(--w24)"></i>+24V / +10V</span><span><i style="background:var(--wdi)"></i>دخل رقمي</span><span><i style="background:var(--wcom)"></i>Common 20 / 55</span><span><i style="background:var(--wan)"></i>تناظري</span><span><i style="background:var(--wrel)"></i>ريليه 01-02</span>
  </div>
  <div id="solList"></div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:6px"><h2 style="margin:0">مخطط التوصيل الحي<span class="tagv">بيان</span><span class="tagc">الأزرار التي فيه</span></h2></div>
  <p class="hint" style="margin-top:0">نفس اللوحة اللي فوق مرسومة بأسلاكها على أطراف FC 51 الحقيقية. السلك اللي عليه جهد بيبقى ملوّن، والمقطوع رمادي. تقدر تدوس على المفتاح والأزرار والسلكتورات اللي في الرسمة كمان.</p>
  <div class="boardscroll"><svg id="wd" viewBox="0 0 1200 820" aria-label="مخطط التوصيل"></svg></div>
  <div class="wlegend">
    <span><i style="background:#7b3f12"></i>L1 L2 L3</span><span><i style="background:repeating-linear-gradient(90deg,#2e9c3a 0 5px,#f3d21b 5px 10px)"></i>أرضي PE</span><span><i style="background:#c8261c"></i>U V W للمحرك</span>
    <span><i style="background:#d62f2f"></i>+24V / +10V / فرملة</span><span><i style="background:#20307a"></i>Common 20 / 55</span><span><i style="background:#e8870c"></i>دخول ديجيتال</span><span><i style="background:#5b6670"></i>أنالوج</span><span><i style="background:#6b3fa0"></i>ريليه 01-02-03</span><span><i style="background:#1d8a8a"></i>RS485</span>
  </div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">الباراميترات<span class="tagc">تحكم</span></h2><span class="toast" id="ptoast"></span></div>
  <div class="ptools">
    <div class="tabs" id="ptabs"></div>
    <input type="text" id="psearch" placeholder="دوّر برقم أو اسم…" style="flex:1;min-width:160px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 10px">
    <label class="check"><input type="checkbox" id="pchanged"> المتغير فقط</label>
  </div>
  <div class="setupbar" id="setupbar" style="margin-bottom:10px"></div>
  <div class="pdet" id="pdetail"></div>
  <div class="tablewrap" style="max-height:520px;overflow:auto"><table><thead><tr><th>رقم</th><th>الاسم في المانيوال</th><th>الوظيفة</th><th>القيمة</th><th>المصنع</th><th>المدى</th></tr></thead><tbody id="ptable"></tbody></table></div>
  <p class="hint"><span class="badge s">Stop</span> يتغير والمحرك متوقف فقط (يكتب الـ LCP <code>nW run</code>). <span class="badge r">قراءة</span> بيان فقط. <span class="badge">2 Setup</span> له قيمة في Setup 1 وقيمة في Setup 2، والجدول يعدّل الـ Setup المحدد في <code>0-11</code>. الجدول والـ LCP على الباراميترات نفسها، فأي تغيير هنا يظهر على الشاشة والعكس. اضغط على أي صف ليظهر شرحه.</p>
</div>

<div class="grid2 advonly">
  <div class="panel">
    <h2>الإنذارات والتحذيرات<span class="tagv">بيان</span></h2>
    <div class="tablewrap" style="max-height:420px;overflow:auto"><table class="flt"><thead><tr><th>الرقم</th><th>الاسم</th><th>النوع</th><th>السبب</th><th>الحل</th></tr></thead><tbody id="fltTable"></tbody></table></div>
    <p class="hint">W = تحذير بس (لمبة Warn صفرا والانفرتر شغال)، A = إنذار بيفصل (لمبة Alarm حمرا ويتمسح بـ Off/Reset)، TL = Trip lock: لازم تفصل الكهرباء وترجّعها بعد ما تصلّح السبب.</p>
  </div>
  <div class="panel" id="refPanel">
    <h2>المرجع الفني<span class="tagv">بيان</span></h2>
    <div class="reftabs" id="reftabs"></div>
    <div class="refbody" id="refBody"></div>
  </div>
</div>

<div class="grid2 advonly">
  <div class="panel"><h2>تمارين</h2><div id="exList"></div></div>
  <div class="panel"><div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">السجل</h2><div class="row"><button class="btn" id="btnFactory">أعد المحاكي كله إلى البداية</button><button class="btn" id="logClr">امسح</button></div></div><div class="log" id="log"></div></div>
</div>
<p class="hint advonly">أرقام الباراميترات والأطراف وأكواد الإنذارات مكتوبة من الذاكرة على أساس دليل VLT Micro Drive FC 51، وممكن تختلف حسب إصدار السوفتوير وقدرة الانفرتر. راجع المانيوال اللي مع الجهاز قبل أي توصيل حقيقي.</p>
</div>
<script>
'use strict';
const $=s=>document.querySelector(s), $$=s=>[...document.querySelectorAll(s)];
const TAU=Math.PI*2, DT=0.002, SQ3=Math.sqrt(3);
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const rnd=(v,d)=>{const k=Math.pow(10,d);return Math.round(v*k)/k;};

/* ---------------- hardware: FC-051P2K2T4 ---------------- */
const DRV={In:5.3,Imax:7.95,peak:10.6,hw:30,ov:800,ovWarn:778,ovc:765,uv:373,uvWarn:410,dbOn:770,dbOff:745,C:0.00033,dbR:200,Pn:2200};
const MOT={
 iec:{V:400,f:50,rpm:1430,I:4.7,kw:2.2,J:0.0058,Rs:3.1,plate:['3~ MOTOR 2.2 kW','400V 50Hz 4.7A','1430 r/min  cos 0.82']},
 nema:{V:460,f:60,rpm:1740,I:4.0,kw:2.24,J:0.0064,Rs:3.6,plate:['3~ MOTOR 3 HP','460V 60Hz 4.0A','1740 r/min  PF 0.82']}};
for(const m of Object.values(MOT)){m.ns=60*m.f/2;m.wn=m.rpm*TAU/60;m.Tn=m.kw*1000/m.wn;m.sn=(m.ns-m.rpm)*TAU/60;m.vhz=m.V/m.f;m.I0=0.42*m.I;m.Iq=Math.sqrt(m.I*m.I-m.I0*m.I0);m.slk=5.2*m.sn;m.Tmax=2.6*m.Tn;}

/* ---------------- parameter data ---------------- */
const G=[['0','Operation / Display'],['1','Load and Motor'],['2','Brakes'],['3','Reference / Ramps'],['4','Limits / Warnings'],['5','Digital In/Out'],['6','Analog In/Out'],['7','Controllers'],['8','Comm. and Options'],['14','Special Functions'],['15','Drive Information'],['16','Data Readouts']];
const GAR={'0':'التشغيل والعرض','1':'الحمل والمحرك','2':'الفرامل','3':'المرجع والرامب','4':'الحدود والتحذيرات','5':'الديجيتال','6':'الأنالوج','7':'الكنترولر PI','8':'الاتصال','14':'وظايف خاصة','15':'معلومات الانفرتر','16':'القراءات'};
const GLOBAL=new Set(['0','8','14','15','16']);
const DIO={0:'[0] No operation',1:'[1] Reset',2:'[2] Coast inverse',3:'[3] Coast and reset inv.',4:'[4] Quick stop inverse',5:'[5] DC-brake inverse',6:'[6] Stop inverse',7:'[7] External interlock',8:'[8] Start',9:'[9] Latched start',10:'[10] Reversing',11:'[11] Start reversing',14:'[14] Jog',16:'[16] Preset ref bit 0',17:'[17] Preset ref bit 1',18:'[18] Preset ref bit 2',19:'[19] Freeze reference',20:'[20] Freeze output',23:'[23] Setup select bit 0',34:'[34] Ramp bit 0'};
const DIOAR={0:'غير مستخدم',1:'مسح الإنذار',2:'توقف حر (يجب أن يبقى مغلقًا)',3:'توقف حر ومسح (يجب أن يبقى مغلقًا)',4:'توقف سريع بـ 3-81 (يجب أن يبقى مغلقًا)',5:'فرملة DC (يجب أن يبقى مغلقًا)',6:'إيقاف (يجب أن يبقى مغلقًا)',7:'إنترلوك خارجي (يجب أن يبقى مغلقًا)',8:'تشغيل ثابت',9:'تشغيل لحظي يعلّق',10:'عكس الاتجاه',11:'تشغيل عكسي',14:'Jog',16:'سرعة ثابتة bit 0',17:'سرعة ثابتة bit 1',18:'سرعة ثابتة bit 2',19:'تثبيت المرجع',20:'تثبيت الخرج',23:'اختيار Setup',34:'رامب 2'};
const RELO={0:'[0] No operation',1:'[1] Control ready',2:'[2] Drive ready',3:'[3] Drive ready, remote',4:'[4] Enable / no warning',5:'[5] Drive running',6:'[6] Running / no warning',8:'[8] Run on ref / no warning',9:'[9] Alarm',10:'[10] Alarm or warning',21:'[21] Thermal warning',25:'[25] Reverse',26:'[26] Bus OK',32:'[32] Mech. brake control',53:'[53] No alarm',56:'[56] Drive in hand mode',57:'[57] Drive in auto mode'};
const REFO={0:'[0] No function',1:'[1] Analog in 53',2:'[2] Analog in 60',11:'[11] Local bus reference',21:'[21] LCP potentiometer'};
const TOF={0:'[0] Off',1:'[1] Freeze output',2:'[2] Stop',3:'[3] Jogging',4:'[4] Max. speed',5:'[5] Stop and trip'};
const ED={0:'[0] Disabled',1:'[1] Enabled'};
const KW=[0.09,0.12,0.18,0.25,0.37,0.55,0.75,1.1,1.5,2.2,3,4,5.5,7.5,11];
const PD=[],PM={};
function def(c,nm,g,ar,o){const p=Object.assign({c,nm,g,ar,t:'n',mn:0,mx:0,st:1,dc:0,u:'',d:0,x:''},o||{});p.gl=GLOBAL.has(g);if(p.o){p.t='e';p.ok=Object.keys(p.o).map(Number).sort((a,b)=>a-b);}if(p.vals)p.t='l';if(p.get)p.t='ro';PD.push(p);PM[c]=p;}
/* 0 */
def('0-03','Regional Settings','0','الإعدادات الإقليمية',{o:{0:'[0] International',1:'[1] US'},d:0,rl:1,x:'International = قيم المصنع على 50 هرتز و kW، و US = 60 هرتز و HP. يؤثر على قيم المصنع فقط عند تنفيذ Initialisation.'});
def('0-04','Oper. State at Power-up (Hand)','0','الحالة بعد رجوع الكهرباء في Hand',{o:{0:'[0] Resume',1:'[1] Forced stop, ref=old',2:'[2] Forced stop, ref=0'},d:1,x:'لو الانفرتر كان شغال Hand On والكهرباء قطعت ورجعت: Resume = يكمّل شغال وحده (خطر)، Forced stop = يرجع واقف على Off ومحتاج تدوس Hand On تاني. ref=0 كمان بيصفّر المرجع المحلي.'});
def('0-10','Active Set-up','0','الـ Setup الشغال',{o:{1:'[1] Set-up 1',2:'[2] Set-up 2',9:'[9] Multi Set-up'},d:1,x:'للانفرتر نسختان كاملتان من الباراميترات (Setup 1 و Setup 2). هنا تختار أيهما يعمل. Multi Set-up = الاختيار من طرف رقمي وظيفته [23] Setup select bit 0. يظهر رقم الـ Setup العامل أعلى يمين الشاشة.'});
def('0-11','Edit Set-up','0','الـ Setup الذي تعدّله',{o:{1:'[1] Set-up 1',2:'[2] Set-up 2',9:'[9] Active Set-up'},d:9,x:'يمكنك التعديل في Setup والانفرتر يعمل على الآخر. أي تعديل من الـ LCP أو من الجدول يذهب إلى هذا الـ Setup. Active Set-up = عدّل في الذي يعمل.'});
def('0-40','[Hand on] Key on LCP','0','زر Hand On',{o:{0:'[0] Disabled',1:'[1] Enabled'},d:1,x:'لو Disabled زر Hand On يبطّل يشتغل وتظهر Err85. مفيد عشان محدش يشغّل الماكينة من اللوحة.'});
def('0-41','[Off / Reset] Key on LCP','0','زر Off/Reset',{o:{0:'[0] Disable all',1:'[1] Enable all',2:'[2] Enable Reset only'},d:1,x:'Disable all = لا يفعل الزر شيئًا. Enable Reset only = يمسح الإنذار فقط ولا يوقف المحرك (عندما يجب أن يكون الإيقاف من الأطراف فقط).'});
def('0-42','[Auto on] Key on LCP','0','زر Auto On',{o:{0:'[0] Disabled',1:'[1] Enabled'},d:1,x:'لو Disabled زر Auto On يبطّل يشتغل.'});
def('0-51','Set-up Copy','0','نسخ الـ Setup',{o:{0:'[0] No copy',1:'[1] Copy from setup 1',2:'[2] Copy from setup 2',9:'[9] Copy from factory setup'},d:0,rl:1,x:'ينسخ كل باراميترات الـ Setup الذي اخترته إلى الـ Setup المحدد في 0-11 (Edit Set-up). بعد النسخ يعود وحده إلى [0].'});
def('0-60','(Main) Menu Password','0','باسورد القوائم',{mn:0,mx:999,st:1,d:0,x:'رقم من 0 إلى 999. يعمل مع 0-61. عند دخول القائمة تطلب الشاشة كلمة المرور (0-60 يومض).'});
def('0-61','Access to Menu w/o Password','0','الدخول من غير باسورد',{o:{0:'[0] Full access',1:'[1] LCP: Read only',2:'[2] LCP: No access'},d:0,x:'Full access = لا حماية. Read only = تشاهد الباراميترات وإذا حاولت التعديل يطلب كلمة المرور. No access = يطلب كلمة المرور قبل دخول Quick Menu أو Main Menu. يبقى الدخول مفتوحًا حتى تُفصل الكهرباء.'});
/* 1 */
def('1-00','Configuration Mode','1','نوع التحكم',{o:{0:'[0] Speed open loop',3:'[3] Process'},d:0,rl:1,x:'Speed open loop = المرجع هو السرعة مباشرة. Process = يشغّل الانفرتر كنترولر PI: يصبح المرجع Setpoint، والفيدباك من 7-20، والـ PI يحدد السرعة (مثل طلمبة ضغط ثابت).'});
def('1-01','Motor Control Principle','1','طريقة التحكم في المحرك',{o:{0:'[0] U/f',1:'[1] VVC+'},d:1,rl:1,x:'U/f = الجهد يتناسب مع التردد، بسيط ويصلح لأكثر من محرك على انفرتر واحد. VVC+ = Voltage Vector Control: يعوّض الانزلاق وهبوط الجهد على مقاومة الملفات، وعزمه أفضل في السرعات المنخفضة، ويحتاج بيانات محرك صحيحة و AMT.'});
def('1-03','Torque Characteristics','1','نوع الحمل',{o:{0:'[0] Constant torque',2:'[2] Automatic Energy Optim.'},d:0,x:'Constant torque للسيور والكباسات. AEO للمراوح والطلمبات: الانفرتر يقلل المغنطة لما الحمل يخف فالتيار والفقد يقلوا.'});
def('1-20','Motor Power [kW]','1','قدرة المحرك من اللوحة',{vals:KW,dc:2,u:'kW',d:2.2,rl:1,x:'اكتب القدرة المكتوبة على لوحة المحرك. تتغير بالأسهم على القيم القياسية فقط.'});
def('1-22','Motor Voltage','1','جهد المحرك من اللوحة',{mn:50,mx:999,st:1,u:'V',d:400,rl:1,x:'جهد لوحة المحرك (توصيلة الستار أو الدلتا التي نفّذتها). إذا كان أعلى من الحقيقي يتشبع المحرك ويسحب تيارًا زائدًا.'});
def('1-23','Motor Frequency','1','تردد المحرك من اللوحة',{mn:20,mx:400,st:1,u:'Hz',d:50,rl:1,x:'تردد لوحة المحرك. زمن الرامب 3-41 و 3-42 محسوب من 0 إلى هذا التردد.'});
def('1-24','Motor Current','1','تيار المحرك من اللوحة',{mn:0.01,mx:26,st:0.01,dc:2,u:'A',d:4.8,rl:1,x:'تيار لوحة المحرك. عليه بتتحسب حماية ETR (1-90) وحد التيار 4-18. لو غلط الحماية الحرارية مش هتبقى مظبوطة، والـ AMT ممكن يطلع AL51.'});
def('1-25','Motor Nominal Speed','1','سرعة المحرك من اللوحة',{mn:100,mx:9999,st:1,u:'rpm',d:1420,rl:1,x:'السرعة المكتوبة على اللوحة. منها يحسب الانفرتر الانزلاق الذي يعوّضه.'});
def('1-29','Automatic Motor Tuning (AMT)','1','معايرة المحرك التلقائية',{o:{0:'[0] Off',2:'[2] Enable AMT'},d:0,rl:1,x:'اختار [2] واحفظ بـ OK، وبعدين دوس Hand On. الانفرتر يحقن تيار ويقيس مقاومة الملفات من غير ما يلف الموتور، ويكتبها في 1-30. لما يخلص الشاشة تكتب PUSH، دوس OK. لو بيانات اللوحة غلط يطلع AL51، ولو فاز مفصول AL52.'});
def('1-30','Stator Resistance (Rs)','1','مقاومة ملفات المحرك',{mn:0.01,mx:140,st:0.01,dc:2,u:'Ω',d:4.2,rl:1,x:'الـ VVC+ بيستخدمها عشان يعوّض هبوط الجهد في السرعات الواطية. الـ AMT بيقيسها. لو غلط العزم في السرعات الواطية يضعف أو التيار يعلى.'});
def('1-39','Motor Poles','1','عدد أقطاب المحرك',{mn:2,mx:100,st:2,d:4,rl:1,x:'4 أقطاب = حوالي 1500 لفة على 50 هرتز. لازم يطابق 1-25 و 1-23.'});
def('1-62','Slip Compensation','1','تعويض الانزلاق',{mn:-400,mx:399,st:1,u:'%',d:100,x:'في VVC+ يزيد الانفرتر التردد قليلًا مع الحمل لتبقى السرعة الفعلية ثابتة. 100% = الانزلاق المحسوب من بيانات اللوحة.'});
def('1-63','Slip Compensation Time Constant','1','سرعة تعويض الانزلاق',{mn:0.05,mx:5,st:0.01,dc:2,u:'s',d:0.1,x:'إذا كان المحرك يهتز (رنين) فزِد هذا الزمن.'});
def('1-71','Start Delay','1','تأخير البدء',{mn:0,mx:10,st:0.1,dc:1,u:'s',d:0,x:'بعد أمر التشغيل ينتظر الانفرتر هذا الوقت قبل إخراج التردد، وأثناء الانتظار ينفّذ ما في 1-72.'});
def('1-72','Start Function','1','وظيفة البدء',{o:{0:'[0] DC hold / delay time',1:'[1] DC brake / delay time',2:'[2] Coast / delay time'},d:2,x:'ماذا يحدث أثناء 1-71: يمسك المحرك بتيار DC (2-00 أو 2-01) أو يتركه حرًا.'});
def('1-73','Flying Start','1','اللحاق بمحرك يدور',{o:ED,d:0,x:'إذا كان Enabled والمحرك ما زال يدور (مروحة يديرها الهواء مثلًا)، يبحث الانفرتر عن سرعته ويبدأ منها بدل الصفر. وإذا كان Disabled وشغّلت على محرك ثقيل يدور، تعود الطاقة إلى الـ DC link وقد يظهر AL7.'});
def('1-80','Function at Stop','1','الوظيفة بعد الإيقاف',{o:{0:'[0] Coast',1:'[1] DC hold'},d:0,x:'بعد وصول الرامب إلى 1-82: Coast = يفصل الخرج، DC hold = يستمر في حقن تيار DC بقيمة 2-00 ممسكًا المحرك حتى أمر التشغيل التالي.'});
def('1-82','Min Speed for Function at Stop [Hz]','1','التردد الذي تبدأ عنده وظيفة الإيقاف',{mn:0,mx:20,st:0.1,dc:1,u:'Hz',d:0,x:'عندما ينخفض التردد إلى هذه القيمة أثناء الإيقاف، ينفّذ الانفرتر 1-80.'});
def('1-90','Motor Thermal Protection','1','الحماية الحرارية للمحرك',{o:{0:'[0] No protection',1:'[1] Thermistor warning',2:'[2] Thermistor trip',3:'[3] ETR warning 1',4:'[4] ETR trip 1'},d:4,x:'ETR = يحسب الانفرتر حرارة المحرك من التيار والوقت (16-18). عندما تصل إلى 100%: warning يُظهر W10 فقط، و trip يفصل AL10. Thermistor = حساس PTC داخل الملفات موصّل على الطرف المحدد في 1-93: إذا سخن يُظهر W11 أو AL11.'});
def('1-93','Thermistor Source','1','مكان توصيل الثرمستور',{o:{0:'[0] None',1:'[1] Analog input 53',6:'[6] Digital input 29'},d:0,rl:1,x:'يوصَّل الـ PTC بين 50 (+10V) و 53، أو على طرف 29. عندما تختار 53 هنا، لا يعود طرف 53 صالحًا كمرجع سرعة.'});
/* 2 */
def('2-00','DC Hold Current','2','تيار الإمساك DC',{mn:0,mx:150,st:1,u:'%',d:50,x:'نسبة من 1-24. يُستخدم مع 1-80 = DC hold ومع 1-72.'});
def('2-01','DC Brake Current','2','تيار فرملة الـ DC',{mn:0,mx:150,st:1,u:'%',d:50,x:'نسبة من 1-24. يُستخدم مع 2-04 ومع طرف [5] DC-brake inverse.'});
def('2-02','DC Braking Time','2','مدة فرملة الـ DC',{mn:0,mx:60,st:0.1,dc:1,u:'s',d:10,x:'مدة حقن تيار 2-01 لما الفرملة تشتغل من 2-04.'});
def('2-04','DC Brake Cut In Speed [Hz]','2','تردد بداية فرملة الـ DC',{mn:0,mx:400,st:0.5,dc:1,u:'Hz',d:0,x:'أثناء الإيقاف، عندما ينخفض التردد إلى هذه القيمة يقطع الرامب ويحقن DC. صفر = معطل.'});
def('2-10','Brake Function','2','نوع الفرملة',{o:{0:'[0] Off',1:'[1] Resistor brake',2:'[2] AC brake'},d:0,x:'Resistor brake = الشوبر يحرق الطاقة الراجعة في مقاومة على BR+ و BR− لما الـ DC link يعدّي حوالي 770V (موجود في FC 51 من 1.5 kW وطالع). AC brake = بيزوّد المغنطة وهو بيهدّي فالموتور نفسه يحرق جزء من الطاقة (المحرك بيسخن).'});
def('2-11','Brake Resistor (ohm)','2','قيمة مقاومة الفرملة',{mn:5,mx:65535,st:1,u:'Ω',d:200,x:'اكتب قيمة المقاومة المركّبة. يستخدمها الانفرتر في حساب قدرة الفرملة.'});
def('2-16','AC Brake, Max current','2','أقصى تيار للـ AC brake',{mn:0,mx:150,st:1,u:'%',d:100,x:'أقصى تيار مسموح أثناء الفرملة بالـ AC brake. أعلى = فرملة أقوى وسخونة أكثر في المحرك.'});
def('2-17','Over-voltage Control','2','التحكم في الجهد الزائد OVC',{o:{0:'[0] Disabled',2:'[2] Enabled'},d:0,x:'إذا كان Enabled واقترب الـ DC link من الحد أثناء التباطؤ، يطيل الانفرتر الرامب وحده حتى ينخفض الجهد. يطول التباطؤ لكن لا يظهر AL7. لا يعمل مع 2-10 = Resistor brake.'});
def('2-20','Release Brake Current','2','تيار فك الفرامل الميكانيكية',{mn:0,mx:26,st:0.01,dc:2,u:'A',d:0,x:'مع الريليه على [32] Mech. brake control: يفك الريليه الفرامل عندما يصل التيار إلى هذه القيمة.'});
def('2-22','Activate Brake Speed [Hz]','2','تردد قفل الفرامل الميكانيكية',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:0,x:'أثناء الإيقاف، عندما ينخفض التردد إلى هنا يُغلق الريليه الفرامل.'});
/* 3 */
def('3-00','Reference Range','3','مدى المرجع',{o:{0:'[0] Min - Max',1:'[1] -Max - +Max'},d:0,x:'Min-Max = المرجع من 3-02 إلى 3-03 واتجاه واحد. -Max..+Max = قد يكون المرجع سالبًا فيعكس المحرك.'});
def('3-02','Minimum Reference','3','أقل مرجع',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:0,x:'أقل قيمة للمرجع الكلي. المرجع الكلي = مجموع مصادر 3-15 و 3-16 و 3-17 + السرعة الثابتة.'});
def('3-03','Maximum Reference','3','أعلى مرجع',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:50,x:'أعلى قيمة للمرجع. السرعات الثابتة 3-10 تُحسب كنسبة منه.'});
for(let i=0;i<8;i++)def('3-10['+i+']','Preset Reference ['+i+']','3','سرعة ثابتة '+i,{mn:-100,mx:100,st:0.1,dc:1,u:'%',d:[0,20,40,60,80,100,30,70][i],ar2:i,x:'نسبة من 3-03. تُختار بالنظام الثنائي من الأطراف [16] [17] [18] (bit 0 و 1 و 2) وتُجمع على المرجع الخارجي. ['+i+'] = '+(i&4?'1':'0')+(i&2?'1':'0')+(i&1?'1':'0')+' (bit2 bit1 bit0).'});
def('3-11','Jog Speed [Hz]','3','سرعة الـ Jog',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:5,x:'السرعة اللي يلف عليها وطرف Jog [14] مقفول (في Auto والمحرك مش شغال Start). الرامب بتاعه 3-80.'});
def('3-15','Reference Resource 1','3','مصدر المرجع 1',{o:REFO,d:1,x:'من فين ياخد السرعة في Auto. Analog in 53 = البوتنشيوميتر أو 0-10V، Analog in 60 = الـ 4-20mA، Local bus = من الـ PLC على RS485، LCP potentiometer = البوتنشيوميتر اللي في اللوحة. المصادر التلاتة بيتجمعوا.'});
def('3-16','Reference Resource 2','3','مصدر المرجع 2',{o:REFO,d:0,x:'مصدر ثانٍ يُجمع مع 3-15. اجعله No function إذا لم تكن تريده.'});
def('3-17','Reference Resource 3','3','مصدر المرجع 3',{o:REFO,d:11,x:'مصدر ثالث يُجمع. من المصنع Local bus reference: إذا أرسل الـ PLC مرجعًا على RS485 يُجمع مع التناظري.'});
def('3-40','Ramp 1 Type','3','شكل الرامب 1',{o:{0:'[0] Linear',2:'[2] Sine2 ramp'},d:0,x:'Linear = خط مستقيم. Sine2 = بداية ونهاية ناعمتان (S) حتى لا يتعرض الحمل لصدمة.'});
def('3-41','Ramp 1 Ramp up Time','3','زمن التسارع',{mn:0.05,mx:3600,st:0.01,dc:2,u:'s',d:3,x:'الزمن من 0 إلى تردد المحرك 1-23. القليل جدًا مع حمل ثقيل = يدخل الانفرتر في حد التيار (W59).'});
def('3-42','Ramp 1 Ramp Down Time','3','زمن التباطؤ',{mn:0.05,mx:3600,st:0.01,dc:2,u:'s',d:3,x:'الزمن من 1-23 إلى 0. القليل جدًا مع قصور ذاتي كبير = تعود الطاقة إلى الـ DC link ويظهر AL7. الحل: زِده، أو 2-17 OVC، أو مقاومة فرملة.'});
def('3-50','Ramp 2 Type','3','شكل الرامب 2',{o:{0:'[0] Linear',2:'[2] Sine2 ramp'},d:0,x:'مثل 3-40 لكن للرامب 2.'});
def('3-51','Ramp 2 Ramp up Time','3','زمن التسارع 2',{mn:0.05,mx:3600,st:0.01,dc:2,u:'s',d:3,x:'يعمل بدل 3-41 عندما يُغلق طرف [34] Ramp bit 0.'});
def('3-52','Ramp 2 Ramp down Time','3','زمن التباطؤ 2',{mn:0.05,mx:3600,st:0.01,dc:2,u:'s',d:3,x:'يعمل بدل 3-42 عندما يُغلق طرف [34] Ramp bit 0.'});
def('3-80','Jog Ramp Time','3','رامب الـ Jog',{mn:0.05,mx:3600,st:0.01,dc:2,u:'s',d:3,x:'زمن التسارع والتباطؤ للـ Jog.'});
def('3-81','Quick Stop Ramp Time','3','رامب الوقوف السريع',{mn:0.05,mx:3600,st:0.01,dc:2,u:'s',d:3,x:'التباطؤ لما طرف [4] Quick stop inverse يفتح.'});
/* 4 */
def('4-10','Motor Speed Direction','4','الاتجاه المسموح',{o:{0:'[0] Clockwise',1:'[1] Counter-clockwise',2:'[2] Both directions'},d:2,rl:1,x:'Clockwise = للأمام فقط حتى لو جاء أمر عكس. مفيد للطلمبات والمراوح التي يضرها العكس.'});
def('4-12','Motor Speed Low Limit [Hz]','4','أقل سرعة',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:0,x:'أقل تردد يعمل عليه أثناء التشغيل حتى لو كان المرجع صفرًا.'});
def('4-14','Motor Speed High Limit [Hz]','4','أعلى سرعة',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:65,x:'أعلى تردد مهما كان المرجع.'});
def('4-16','Torque Limit Motor Mode','4','حد العزم أثناء الحمل',{mn:0,mx:400,st:1,u:'%',d:150,x:'إذا تجاوز عزم المحرك هذه النسبة من العزم المقنّن يوقف الانفرتر التسارع (W12).'});
def('4-17','Torque Limit Generator Mode','4','حد العزم أثناء الفرملة',{mn:0,mx:400,st:1,u:'%',d:100,x:'إذا تجاوز العزم العائد أثناء التباطؤ هذه النسبة يطيل الانفرتر الرامب. يقلل AL7 لكنه لا يمنعه دائمًا.'});
def('4-18','Current Limit','4','حد التيار',{mn:0,mx:300,st:1,u:'%',d:150,x:'نسبة من 1-24. عندما يصل التيار إليها يوقف الانفرتر التسارع، وإذا زاد يقلل التردد (W59). إذا كبّرتها كثيرًا قد يتجاوز التيار حد الانفرتر (نحو 200% من 5.3A) فيظهر W13 ثم بعد 1.5 ثانية AL13.'});
def('4-19','Max Output Frequency','4','أقصى تردد خرج',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:65,rl:1,x:'سقف نهائي للتردد الخارج.'});
def('4-58','Missing Motor Phase Function','4','حماية فقد فاز المحرك',{o:{0:'[0] Off',1:'[1] On'},d:1,x:'On = إذا انفصل فاز من المحرك يظهر AL30 أو AL31 أو AL32. Off = يستمر المحرك على فازتين فيسخن ويحترق.'});
def('4-61','Bypass Speed From [Hz]','4','بداية السرعة الممنوعة',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:0,x:'إذا كانت هناك سرعة تسبب رنينًا في الماكينة: لا يتوقف الانفرتر بين 4-61 و 4-63، بل يتجاوزهما.'});
def('4-63','Bypass Speed To [Hz]','4','نهاية السرعة الممنوعة',{mn:0,mx:400,st:0.1,dc:1,u:'Hz',d:0,x:'نهاية الحزمة. إذا ساوت 4-61 تكون معطلة.'});
/* 5 */
def('5-00','Digital I/O Mode','5','نوع الدخول PNP / NPN',{o:{0:'[0] PNP',1:'[1] NPN'},d:0,rl:1,x:'PNP = يعمل الطرف عندما يصله +24V من طرف 12. NPN = يعمل الطرف عند توصيله على 20 (0V). إذا لم يطابق الباراميتر التوصيل الحقيقي فلن يعمل أي طرف.'});
[['5-10',18,8],['5-11',19,10],['5-12',27,1],['5-13',29,14],['5-15',33,16]].forEach(([c,t,d])=>def(c,'Terminal '+t+' Digital Input','5','وظيفة طرف '+t,{o:DIO,d,rl:1,term:t,x:'الوظيفة التي للطرف '+t+' ينفّذها عندما يُغلق. الوظائف التي فيها inverse (Coast و Stop و Quick stop و DC-brake و External interlock) تعمل بالعكس: يجب أن يبقى الطرف مغلقًا، وإذا فُتح تعمل الوظيفة.'}));
def('5-40','Function Relay','5','وظيفة الريليه 01-02-03',{o:RELO,d:9,x:'متى يعمل الريليه: 01 كومن، و02 NO (يُغلق عندما يعمل الريليه)، و03 NC. في اللوحة H1 على 02 و H2 على 03.'});
def('5-41','On Delay, Relay','5','تأخير تشغيل الريليه',{mn:0,mx:600,st:0.1,dc:2,u:'s',d:0,x:'يجب أن يبقى الشرط موجودًا هذا الوقت قبل أن يعمل الريليه.'});
def('5-42','Off Delay, Relay','5','تأخير فصل الريليه',{mn:0,mx:600,st:0.1,dc:2,u:'s',d:0,x:'يبقى الريليه عاملًا هذا الوقت بعد زوال الشرط.'});
/* 6 */
def('6-00','Live Zero Timeout Time','6','مهلة فقد الإشارة',{mn:1,mx:99,st:1,u:'s',d:10,x:'لو إشارة أنالوج مستخدمة نزلت تحت نص قيمة Low (6-10 أو 6-22) المدة دي، الانفرتر ينفّذ 6-01.'});
def('6-01','Live Zero Timeout Function','6','رد الفعل لفقد الإشارة',{o:TOF,d:0,x:'Off = لا شيء. Freeze output = يبقى على السرعة الحالية. Stop = يتوقف. Jogging = ينتقل إلى 3-11. Max speed = ينتقل إلى 4-14. Stop and trip = يفصل AL2. وأثناء العد تظهر W2.'});
def('6-10','Terminal 53 Low Voltage','6','أقل جهد طرف 53',{mn:0,mx:10,st:0.01,dc:2,u:'V',d:0.07,x:'الجهد المقابل لـ 6-14. إذا جعلته 2V مثلًا ونزلت الإشارة تحت 1V تصبح Live zero.'});
def('6-11','Terminal 53 High Voltage','6','أعلى جهد طرف 53',{mn:0,mx:10,st:0.01,dc:2,u:'V',d:10,x:'الجهد المقابل لـ 6-15.'});
def('6-12','Terminal 53 Low Current','6','أقل تيار طرف 53',{mn:0,mx:20,st:0.01,dc:2,u:'mA',d:0.14,x:'لما 6-19 = Current mode.'});
def('6-13','Terminal 53 High Current','6','أعلى تيار طرف 53',{mn:0,mx:20,st:0.01,dc:2,u:'mA',d:20,x:'لما 6-19 = Current mode.'});
def('6-14','Terminal 53 Low Ref./Feedb. Value','6','المرجع عند Low طرف 53',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:0,x:'المرجع المقابل لأقل إشارة.'});
def('6-15','Terminal 53 High Ref./Feedb. Value','6','المرجع عند High طرف 53',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:50,x:'المرجع المقابل لأعلى إشارة.'});
def('6-16','Terminal 53 Filter Time Constant','6','فلتر طرف 53',{mn:0.01,mx:10,st:0.01,dc:2,u:'s',d:0.01,x:'إذا كان في الإشارة نويز والسرعة تهتز، فزِده.'});
def('6-19','Terminal 53 mode','6','نوع دخل 53',{o:{0:'[0] Current mode',1:'[1] Voltage mode'},d:1,rl:1,x:'طرف 53 يصلح للجهد أو التيار. إذا وُصّل مصدر جهد وهو على Current mode ستكون القراءة خطأ.'});
def('6-22','Terminal 60 Low Current','6','أقل تيار طرف 60',{mn:0,mx:20,st:0.01,dc:2,u:'mA',d:0.14,x:'التيار المقابل لـ 6-24. اجعله 4.00 إذا كان الترانسميتر 4-20mA ليكشف Live zero السلك المقطوع (أقل من 2mA).'});
def('6-23','Terminal 60 High Current','6','أعلى تيار طرف 60',{mn:0,mx:20,st:0.01,dc:2,u:'mA',d:20,x:'التيار المقابل لـ 6-25.'});
def('6-24','Terminal 60 Low Ref./Feedb. Value','6','المرجع عند Low طرف 60',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:0,x:'المرجع أو الفيدباك عند 6-22.'});
def('6-25','Terminal 60 High Ref./Feedb. Value','6','المرجع عند High طرف 60',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:50,x:'المرجع أو الفيدباك عند 6-23.'});
def('6-26','Terminal 60 Filter Time Constant','6','فلتر طرف 60',{mn:0.01,mx:10,st:0.01,dc:2,u:'s',d:0.01,x:'فلتر إشارة 60.'});
def('6-80','LCP Potmeter Enable','6','بوتنشيوميتر اللوحة',{o:{0:'[0] Disable',1:'[1] Enable'},d:1,x:'Enable = في Hand On السرعة من البوتنشيوميتر اللي في LCP 12. Disable = السرعة من ▲▼ في شاشة Status (زي LCP 11).'});
def('6-81','LCP potm. Low Reference','6','المرجع عند أقل البوتنشيوميتر',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:0,x:'المرجع لما بوتنشيوميتر اللوحة على MIN.'});
def('6-82','LCP potm. High Reference','6','المرجع عند أعلى البوتنشيوميتر',{mn:-4999,mx:4999,st:0.1,dc:1,u:'Hz',d:50,x:'المرجع لما بوتنشيوميتر اللوحة على MAX.'});
def('6-90','Terminal 42 Mode','6','نوع المخرج 42',{o:{0:'[0] 0-20 mA',1:'[1] 4-20 mA',2:'[2] Digital Output'},d:0,x:'طرف 42 مخرج تيار. قد يكون تناظريًا 0-20 أو 4-20، أو رقميًا (0 أو 20mA) بوظيفة 6-92.'});
def('6-91','Terminal 42 Analog Output','6','مصدر المخرج 42',{o:{0:'[0] No operation',10:'[10] Output frequency',11:'[11] Reference',12:'[12] Feedback',13:'[13] Motor current',16:'[16] Power'},d:0,x:'التردد على 0 لـ 4-14، المرجع على 3-02 لـ 3-03، التيار على 0 لـ 16-37 (أقصى تيار للانفرتر)، القدرة على 0 لـ 1-20.'});
def('6-92','Terminal 42 Digital Output','6','وظيفة 42 كديجيتال',{o:RELO,d:0,x:'لما 6-90 = Digital Output: نفس اختيارات الريليه.'});
def('6-93','Terminal 42 Output Min Scale','6','بداية تدريج 42',{mn:0,mx:200,st:1,u:'%',d:0,x:'نسبة من مدى المصدر تقابل أقل تيار.'});
def('6-94','Terminal 42 Output Max Scale','6','نهاية تدريج 42',{mn:0,mx:200,st:1,u:'%',d:100,x:'نسبة من مدى المصدر تقابل 20mA. إذا كانت 50% يصل العداد إلى نهايته عند نصف المدى.'});
/* 7 */
def('7-20','Process CL Feedback 1 Resource','7','مصدر الفيدباك',{o:{0:'[0] No function',1:'[1] Analog input 53',2:'[2] Analog input 60'},d:0,x:'في 1-00 = Process: من أين يأتي قياس العملية (ضغط مثلًا من ترانسميتر 4-20mA على 60).'});
def('7-30','Process PI Normal/Inverse Control','7','اتجاه الـ PI',{o:{0:'[0] Normal',1:'[1] Inverse'},d:0,x:'Normal = لو الفيدباك أقل من الـ Setpoint السرعة تزيد (طلمبة ضغط). Inverse = العكس (تبريد).'});
def('7-33','Process PI Proportional Gain','7','الكسب التناسبي',{mn:0,mx:10,st:0.01,dc:2,d:0.01,x:'كلما كبر الـ PI استجاب أسرع، والكبير جدًا = تذبذب.'});
def('7-34','Process PI Integral Time','7','زمن التكامل',{mn:0.1,mx:9999,st:0.1,dc:1,u:'s',d:9999,x:'كل ما يصغر الخطأ يتلغي أسرع. 9999 = التكامل تقريبًا مقفول.'});
/* 8 */
def('8-01','Control Site','8','مصدر الأوامر',{o:{0:'[0] Digital and ctrl.word',1:'[1] Digital only',2:'[2] Control word only'},d:0,x:'في Auto: الأوامر من الأطراف والـ RS485 مع بعض، أو من الأطراف بس، أو من الـ RS485 بس.'});
def('8-02','Control Word Source','8','مصدر الـ Control word',{o:{0:'[0] None',1:'[1] FC RS485'},d:0,x:'FC RS485 = الانفرتر ياخد أوامر التشغيل والمرجع من الـ PLC على أطراف 68 و 69.'});
def('8-03','Control Word Timeout Time','8','مهلة انقطاع الاتصال',{mn:0.1,mx:6500,st:0.1,dc:1,u:'s',d:1,x:'لو مجاش telegram صحيح من الـ PLC المدة دي، الانفرتر ينفّذ 8-04.'});
def('8-04','Control Word Timeout Function','8','رد الفعل لانقطاع الاتصال',{o:TOF,d:0,x:'Off = يستمر على آخر أمر (خطر إذا انقطع الكابل والمحرك يعمل). Stop and trip = يفصل AL17. وأثناء الانقطاع تظهر W17.'});
def('8-30','Protocol','8','البروتوكول',{o:{0:'[0] FC',2:'[2] Modbus RTU'},d:0,x:'الـ PLC في المحاكي يتواصل بـ Modbus RTU، لذلك يلزم [2] ليعمل الاتصال.'});
def('8-31','Address','8','عنوان الانفرتر',{mn:1,mx:247,st:1,d:1,x:'يجب أن يطابق العنوان الذي يتواصل معه الـ PLC (1 في المحاكي).'});
def('8-32','Baud Rate','8','سرعة الاتصال',{o:{0:'[0] 2400',1:'[1] 4800',2:'[2] 9600',3:'[3] 19200',4:'[4] 38400'},d:2,x:'لازم يطابق الـ PLC (9600).'});
def('8-33','Parity / Stop Bits','8','الـ Parity',{o:{0:'[0] Even Parity, 1 Stop Bit',1:'[1] Odd Parity, 1 Stop Bit',2:'[2] No Parity, 1 Stop Bit',3:'[3] No Parity, 2 Stop Bits'},d:0,x:'لازم يطابق الـ PLC (Even).'});
/* 14 */
def('14-01','Switching Frequency','14','تردد التقطيع',{o:{0:'[0] 2 kHz',1:'[1] 4 kHz',2:'[2] 8 kHz',4:'[4] 16 kHz'},d:1,x:'أعلى = صوت المحرك أهدأ لكن الانفرتر يسخن أكثر.'});
def('14-12','Function at Mains Imbalance','14','رد الفعل لعدم اتزان المصدر',{o:{0:'[0] Trip',1:'[1] Warning',2:'[2] Disabled'},d:0,x:'إذا سقط فاز من المصدر، يصبح في الـ DC link ريبل عالٍ مع الحمل. Trip = AL4، و Warning = W4 فقط.'});
def('14-20','Reset Mode','14','طريقة مسح الإنذار',{o:{0:'[0] Manual reset',1:'[1] Automatic reset x 1',2:'[2] Automatic reset x 2',3:'[3] Automatic reset x 3',10:'[10] Automatic reset x 10',13:'[13] Infinite auto reset'},d:0,x:'Automatic = بعد الإنذار ينتظر 14-21 ويمسحه وحده، وإذا كان أمر التشغيل ما زال موجودًا يعود للعمل. الـ Trip lock (AL14 و AL16 و AL38) لا يُمسح تلقائيًا.'});
def('14-21','Automatic Restart Time','14','زمن قبل المسح التلقائي',{mn:0,mx:600,st:1,u:'s',d:10,x:'الوقت من الإنذار للمسح التلقائي.'});
def('14-22','Operation Mode','14','وضع التشغيل',{o:{0:'[0] Normal operation',2:'[2] Initialisation'},d:0,x:'اختار [2] وافصل الكهرباء ورجّعها: كل الباراميترات ترجع للمصنع وتظهر AL80. نفس النتيجة لو مسكت Menu و OK وانت بترجّع الكهرباء.'});
/* 15 */
def('15-00','Operating Days','15','أيام التشغيل',{get:()=>Math.floor(S.days+S.hrsOn/24),u:'d',x:'منذ تصنيع الانفرتر.'});
def('15-01','Running Hours','15','ساعات دوران المحرك',{get:()=>S.hrs,dc:1,u:'h',x:'الوقت الذي عمل فيه الخرج.'});
def('15-02','kWh Counter','15','عداد الطاقة',{get:()=>S.kwh,dc:2,u:'kWh',x:'الطاقة التي خرجت إلى المحرك.'});
def('15-03','Power Up\'s','15','مرات التشغيل',{get:()=>S.pups,u:'',x:'عدد مرات دخول الكهرباء على الانفرتر.'});
def('15-04','Over Temp\'s','15','مرات الحرارة الزايدة',{get:()=>S.cntOT,x:'عدد مرات AL29.'});
def('15-05','Over Volt\'s','15','مرات الجهد الزايد',{get:()=>S.cntOV,x:'عدد مرات AL7.'});
def('15-30','Alarm Log: Error Code','15','آخر إنذار',{get:()=>S.lastF,x:'رقم آخر AL حصل. الأقدم في السجل تحت.'});
def('15-40','FC Type','15','نوع الانفرتر',{get:()=>0,fmt:()=>'FC-051',x:'VLT Micro Drive.'});
def('15-41','Power Section','15','القدرة',{get:()=>0,fmt:()=>'P2K2',x:'2.2 kW.'});
def('15-42','Voltage','15','الجهد',{get:()=>0,fmt:()=>'T4',x:'3 فاز 380-480V.'});
def('15-43','Software Version','15','السوفتوير',{get:()=>3.1,dc:1,x:'قيمة للعرض في المحاكي.'});
/* 16 */
def('16-00','Control Word','16','الـ Control word',{get:()=>S.cwWord,hex:1,x:'آخر Control word جه من الـ PLC (hex). 047F = تشغيل، 047E = إيقاف.'});
def('16-01','Reference [Unit]','16','المرجع الكلي',{get:()=>S.refHz,dc:1,u:'Hz',x:'المرجع بعد جمع المصادر والسرعة الثابتة وقبل الرامب.'});
def('16-02','Reference %','16','المرجع %',{get:()=>S.refHz/(Math.abs(g('3-03'))||1)*100,dc:1,u:'%',x:'المرجع كنسبة من 3-03.'});
def('16-03','Status Word','16','الـ Status word',{get:()=>statusWord(),hex:1,x:'كلمة الحالة المرسلة إلى الـ PLC (hex): جاهز، يعمل، إنذار، تحذير…'});
def('16-10','Power [kW]','16','القدرة',{get:()=>S.P/1000,dc:2,u:'kW',x:'القدرة الخارجة إلى المحرك. السالب = المحرك يعيد طاقة.'});
def('16-11','Power [hp]','16','القدرة بالحصان',{get:()=>S.P/746,dc:2,u:'hp',x:'نفس 16-10 بالحصان.'});
def('16-12','Motor Voltage','16','جهد المحرك',{get:()=>S.V,dc:0,u:'V',x:'الجهد بين فازين على الخرج.'});
def('16-13','Frequency','16','التردد',{get:()=>S.fOut,dc:1,u:'Hz',x:'التردد الخارج على U V W. بالسالب = عكسي.'});
def('16-14','Motor Current','16','تيار المحرك',{get:()=>S.I,dc:2,u:'A',x:'التيار الفعلي. الانفرتر مقنن 5.3A.'});
def('16-15','Frequency [%]','16','التردد %',{get:()=>S.fOut/(g('4-14')||1)*100,dc:1,u:'%',x:'التردد كنسبة من 4-14.'});
def('16-18','Motor Thermal','16','حرارة المحرك المحسوبة',{get:()=>S.olM,dc:0,u:'%',x:'حساب ETR. عند 100% يظهر W10 أو AL10 حسب 1-90.'});
def('16-30','DC Link Voltage','16','جهد الـ DC link',{get:()=>S.bus,dc:0,u:'V',x:'نحو جهد المصدر × 1.4. فوق 800V = AL7، وتحت 373V أثناء التشغيل = AL8.'});
def('16-34','Heatsink Temp.','16','حرارة المشتت',{get:()=>S.hs,dc:0,u:'°C',x:'فوق 95°C = AL29.'});
def('16-35','Inverter Thermal','16','حمل الانفرتر الحراري',{get:()=>S.olD,dc:0,u:'%',x:'عند 98% W9، وعند 100% AL9.'});
def('16-36','Inv. Nom. Current','16','تيار الانفرتر المقنن',{get:()=>DRV.In,dc:2,u:'A',x:'FC 51 2.2 kW.'});
def('16-37','Inv. Max. Current','16','أقصى تيار للانفرتر',{get:()=>DRV.Imax,dc:2,u:'A',x:'150% لمدة دقيقة.'});
def('16-52','Feedback [Unit]','16','الفيدباك',{get:()=>S.fb,dc:1,u:'Hz',x:'قياس العملية في وضع Process.'});
def('16-60','Digital Input','16','حالة الأطراف',{get:()=>0,fmt:()=>[18,19,27,29,33].map(t=>diAct(t)?'1':'0').join(''),x:'5 خانات: 18 19 27 29 33 من اليسار إلى اليمين. 1 = الطرف مفعّل (حسب 5-00 والتوصيل).'});
def('16-62','Analog Input 53','16','قراءة 53',{get:()=>g('6-19')===0?S.a53*2:S.a53,dc:2,u:'V',x:'الجهد على طرف 53 (أو التيار لو Current mode).'});
def('16-64','Analog Input 60','16','قراءة 60',{get:()=>S.a60,dc:2,u:'mA',x:'التيار على طرف 60.'});
def('16-65','Analog Output 42 [mA]','16','خرج 42',{get:()=>aoMA(),dc:2,u:'mA',x:'التيار الطالع من طرف 42.'});
def('16-71','Relay Output','16','حالة الريليه',{get:()=>S.relay?1:0,x:'1 = الريليه يعمل (01-02 مغلق).'});
def('16-90','Alarm Word','16','كلمة الإنذارات',{get:()=>S.fault?(1<<(S.fault%16)):0,hex:1,x:'(hex) بت لكل إنذار.'});
def('16-92','Warning Word','16','كلمة التحذيرات',{get:()=>S.W.reduce((a,c)=>a|(1<<(c%16)),0),hex:1,x:'(hex) بت لكل تحذير.'});
const QM=['1-20','1-22','1-23','1-24','1-25','1-29','3-02','3-03','3-41','3-42','4-12','4-14','5-12','6-10','6-11','6-22','6-23'];
const STATR=['16-13','16-14','16-02','16-10','16-12','16-30','16-18','16-35'];
const PS=[{},{}],PG={};
function factory(){for(const p of PD)if(p.t!=='ro'){if(p.gl)PG[p.c]=p.d;else{PS[0][p.c]=p.d;PS[1][p.c]=p.d;}}}
factory();
let ACT=0;
function g(c){const p=PM[c];return p.gl?PG[c]:PS[ACT][c];}
function editIdx(){const e=PG['0-11'];return e===2?1:e===1?0:ACT;}
function ge(c){const p=PM[c];return p.gl?PG[c]:PS[editIdx()][c];}

/* ---------------- alarms & warnings ---------------- */
const FL={
 2:['Live zero error','W/A','إشارة أنالوج مستخدمة نزلت تحت نص قيمة Low (6-10 أو 6-22) لمدة 6-00، و 6-01 = Stop and trip','راجع سلك الإشارة والترانسميتر، وبعدين Off/Reset. تقدر تغيّر 6-01 لـ Freeze أو Stop لو عايزه يكمّل'],
 4:['Mains phase loss','W/A','فاز من المصدر ناقص أو المصدر غير متزن والريبل على الـ DC link عالٍ مع الحمل','راجع الفيوزات والكونتاكتور وجهد الفازات الثلاث. 14-12 يحدد Trip أو Warning'],
 7:['DC over voltage','W/A','تجاوز الـ DC link 800V. غالبًا تباطؤ سريع لحمل ثقيل، أو ونش ينزل، أو جهد مصدر عالٍ','زوّد 3-42، أو 2-17 = Enabled، أو ركّب مقاومة فرملة و 2-10 = Resistor brake'],
 8:['DC under voltage','W/A','انخفض الـ DC link تحت 373V والخرج يعمل (انقطاع كهرباء أو جهد منخفض)','راجع المصدر، واستنى الكهرباء تثبت وبعدين Off/Reset'],
 9:['Inverter overloaded','W/A','يعمل الانفرتر فوق 100% من تياره (5.3A) مدة طويلة. وصل 16-35 إلى 100%','قلل الحمل أو زوّد زمن الرامب، أو استخدم انفرتر أكبر'],
 10:['Motor ETR over temperature','W/A','وصل حساب ETR (16-18) إلى 100%: يعمل المحرك فوق تياره (1-24) مدة طويلة','قلّل الحمل، وتأكد أن 1-24 = تيار اللوحة، وانتظر حتى يبرد المحرك'],
 11:['Motor thermistor over temp.','W/A','فتح الـ PTC الذي في الملفات (سخن المحرك) أو سلك الثرمستور مقطوع، و 1-90 = Thermistor','برّد المحرك وراجع مروحته وسلك الـ PTC على 50 و 53، وبعدين Off/Reset'],
 12:['Torque limit','W','وصل العزم إلى 4-16 أثناء التسارع أو 4-17 أثناء التباطؤ','قلل الحمل أو زوّد الرامب'],
 13:['Over current','W/A','تجاوز التيار حد الانفرتر (نحو 200% = 10.6A) أكثر من 1.5 ثانية، غالبًا حمل محشور و 4-18 كبير','افصل وافحص الحمل ميكانيكيًا، وأعد 4-18 إلى 150%'],
 14:['Earth fault','TL','تيار يتسرب إلى الأرضي من الخرج: عزل الكابل أو المحرك تالف','افصل الكهرباء، وقِس العزل بالميجر بعد فصل الكابل عن الانفرتر، وأصلح ثم أعد الكهرباء'],
 16:['Short circuit','TL','قصر بين فازات الخرج أو في المحرك','افصل الكهرباء، وافحص الكابل والمحرك، ثم أعد الكهرباء'],
 17:['Control word timeout','W/A','لا يوجد اتصال صحيح من الـ PLC على RS485 لمدة 8-03 و 8-04 = Stop and trip','راجع كابل 68 و 69 و 61، و 8-30 لـ 8-33، وبعدين Off/Reset'],
 25:['Brake resistor short-circuited','W/A','الشوبر اشتغل والمقاومة على BR+ و BR− قصر','افصل وغيّر المقاومة. يفصل الانفرتر ليحمي ترانزستور الفرملة'],
 29:['Power card over temp.','A','حرارة المشتت عدّت 95°C','راجع المروحة والفلاتر وحرارة اللوحة، وقلل الحمل أو 14-01'],
 30:['Motor phase U missing','A','فاز U بين الانفرتر والمحرك مفصول و 4-58 = On','افصل الكهرباء وراجع الكابل وأطراف المحرك'],
 31:['Motor phase V missing','A','فاز V بين الانفرتر والمحرك مفصول و 4-58 = On','افصل الكهرباء وراجع الكابل وأطراف المحرك'],
 32:['Motor phase W missing','A','فاز W بين الانفرتر والمحرك مفصول و 4-58 = On','افصل الكهرباء وراجع الكابل وأطراف المحرك'],
 38:['Internal fault','TL','عطل داخلي في التحكم أو القوى كارد','افصل الكهرباء وأعدها. وإذا تكرر فاتصل بـ Danfoss ومعك رقم الكود'],
 51:['AMT check Unom and Inom','A','بيانات المحرك 1-22 و 1-24 مش راكبة على المحرك المتوصل وقت الـ AMT','صحّح بيانات اللوحة في 1-2x وعيد الـ AMT'],
 52:['AMT low Inom','A','تيار المحرك وقت الـ AMT واطي جدًا: فاز مفصول أو محرك صغير جداً على الانفرتر','راجع توصيل U V W وعيد الـ AMT'],
 59:['Current limit','W','وصل التيار إلى 4-18 فيقلل الانفرتر التسارع أو التردد','قلل الحمل أو زوّد 3-41'],
 60:['External interlock','A','فُتح طرف وظيفته [7] External interlock','اقفل الإنترلوك الخارجي وبعدين Off/Reset'],
 80:['Drive initialised to default value','A','الباراميترات رجعت للمصنع (14-22 أو Menu + OK وقت رجوع الكهرباء)','Off/Reset، وبعدين دخّل بيانات المحرك تاني']};
const TL=new Set([14,16,38]);
const NOAUTO=new Set([14,16,38,80]);

/* ---------------- state ---------------- */
const S={
 mot:'iec',lineV:400,load:'conv',lp:40,jr:3,amb:35,dbInst:false,ain53:'pot',t27:'reset',wire:'pnp',
 brk:true,bus:0,busNom:554,ctrl:false,boot:0,
 mode:'auto',handRun:false,latch:false,localRef:0,lastMode:'auto',
 st:'off',jog:false,dir:1,fRamp:0,rv:0,fOut:0,fCmd:0,fTgt:0,refHz:0,slip:0,frz:null,
 wm:0,th:0,T:0,TL:0,I:0,If:0,V:0,P:0,phi:0,olM:0,olD:0,hs:35,hrs:0,hrsOn:0,days:412,kwh:0,pups:0,cntOT:0,cntOV:0,
 fault:0,lastF:0,fq:[],retries:0,retryT:0,okRunT:0,W:[],
 climit:false,tlimit:false,blimit:false,db:false,ocT:0,phT:0,gT:0,mphT:0,dcT:0,dcI:0,dlT:0,amtT:0,
 a53:0,a60:4,f53:0,f60:0,fb:0,pi:0,lzT:0,lzAct:0,cwT:0,cwAct:0,cwOk:false,cwSeen:false,cwWord:0,
 inj:{dip:false,hiline:false,phase:false,gnd:false,short:false,mph:false,jam:false,fan:false,ptc:false,mabrk:false,rs485:false,dbshort:false,internal:false},dipT:0,
 io:{start:false,rev:false,b27:false,stopLatched:false,jog:false,pre:false,pot:0,v:0,ma:4,lcpPot:0,plcRun:false},
 prev:{},relay:false,relT:0,mbrk:false,ptcT:60,t:0};
const EV={};
let H={menu:0,lvl:'grp',gi:0,pi:0,qi:0,ed:null,msg:null,disp:0,pw:null,logged:false,amtDone:false,refT:0,keys:{}};

/* ---------------- logic helpers ---------------- */
const TERMP={18:'5-10',19:'5-11',27:'5-12',29:'5-13',33:'5-15'};
function tClosed(t){const io=S.io;switch(+t){case 18:return io.start;case 19:return io.rev;case 27:return S.t27==='reset'?io.b27:!io.stopLatched;case 29:return io.jog;case 33:return io.pre;}return false;}
function wireOk(){return (S.wire==='pnp')===(g('5-00')===0);}
function diAct(t){return S.ctrl&&wireOk()&&tClosed(t);}
function fnTerms(k){return Object.keys(TERMP).filter(t=>g(TERMP[t])===k);}
function fnOn(k){return fnTerms(k).some(diAct);}
function inv(k){return fnTerms(k).some(t=>!diAct(t));}
const ctlOk=()=>S.ctrl&&S.boot<=0;
function log(t,a){const d=document.createElement('div');const tm=new Date();d.innerHTML='<time>'+tm.toTimeString().slice(0,8)+'</time><span'+(a?' class="a"':'')+'></span>';d.lastChild.textContent=t;const L=$('#log');L.prepend(d);while(L.children.length>200)L.lastChild.remove();}
const AL=c=>'AL'+String(c).padStart(2,'0');
function running(){return S.st==='run'||S.st==='stop';}
function statusText(){
 if(!S.ctrl)return 'OFF';
 if(S.boot>0)return 'Power up';
 if(S.fault)return AL(S.fault)+' '+FL[S.fault][0]+(TL.has(S.fault)?' (Trip lock)':'');
 switch(S.st){case 'amt':return 'AMT running';case 'dc':return 'DC brake';case 'hold':return 'DC hold';case 'delay':return 'Start delay';case 'stop':return 'Ramping down';}
 if(S.st==='off')return S.mode==='off'?'Off':'Stand by';
 if(S.jog)return 'Jogging';
 if(S.climit)return 'Current limit';
 if(S.blimit)return 'OVC active';
 const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);
 if(d>.05)return 'Ramping up';if(d<-.05)return 'Ramping down';
 return 'Running';
}
function statusWord(){let w=0;if(S.ctrl)w|=1;if(ctlOk()&&!S.fault)w|=2;if(running())w|=0x800;if(S.fault)w|=8;if(S.W.length)w|=0x80;if(S.mode==='auto')w|=0x200;if(Math.abs(S.fOut-S.fTgt)<.5&&running())w|=0x100;return w;}

/* ---------------- analog + reference ---------------- */
function v53raw(){if(!S.ctrl)return 0;if(S.ain53==='pot')return S.io.pot*10;if(S.ain53==='plc')return S.io.v;return S.inj.ptc?2.1:9.4;}
function ma60raw(){return S.inj.mabrk?0:S.io.ma;}
function pct53(){const cur=g('6-19')===0;const x=cur?S.f53*2:S.f53,lo=cur?g('6-12'):g('6-10'),hi=cur?g('6-13'):g('6-11');return clamp((x-lo)/((hi-lo)||1),0,1);}
function ref53(){return g('6-14')+pct53()*(g('6-15')-g('6-14'));}
function ref60(){const lo=g('6-22'),hi=g('6-23');const p=clamp((S.f60-lo)/((hi-lo)||1),0,1);return g('6-24')+p*(g('6-25')-g('6-24'));}
function refPot(){return g('6-81')+S.io.lcpPot*(g('6-82')-g('6-81'));}
function srcVal(k){switch(k){case 1:return g('1-93')===1?0:ref53();case 2:return ref60();case 11:return S.busRef||0;case 21:return refPot();}return 0;}
function usedInputs(){const u=new Set();['3-15','3-16','3-17'].forEach(c=>{const v=g(c);if(v===1&&g('1-93')!==1)u.add(53);if(v===2)u.add(60);});if(g('1-00')===3){if(g('7-20')===1)u.add(53);if(g('7-20')===2)u.add(60);}return u;}
function presetIdx(){return (fnOn(16)?1:0)+(fnOn(17)?2:0)+(fnOn(18)?4:0);}
function extRef(){
 if(S.mode==='hand')return g('6-80')===1?refPot():S.localRef;
 let r=0;for(const c of ['3-15','3-16','3-17'])r+=srcVal(g(c));
 r+=g('3-10['+presetIdx()+']')/100*g('3-03');
 if(g('3-00')===0)r=clamp(r,Math.min(g('3-02'),g('3-03')),Math.max(g('3-02'),g('3-03')));else r=clamp(r,-Math.abs(g('3-03')),Math.abs(g('3-03')));
 return r;
}
function limitHz(f){
 const sg=f<0?-1:1;let a=Math.abs(f);
 a=clamp(a,g('4-12'),Math.min(g('4-14'),g('4-19')));
 const b0=Math.min(g('4-61'),g('4-63')),b1=Math.max(g('4-61'),g('4-63'));
 if(b1>b0&&a>b0&&a<b1)a=a<(b0+b1)/2?b0:b1;
 return sg*a;
}

/* ---------------- alarms ---------------- */
function trip(c){
 if(S.fault||!S.ctrl)return;
 S.fault=c;S.lastF=c;S.fq.unshift(c);if(S.fq.length>10)S.fq.length=10;
 const wasRun=running();
 S.st='off';S.jog=false;S.rv=0;S.handRun=false;S.latch=false;
 if(c===7)S.cntOV++;if(c===29)S.cntOT++;
 EV['f'+c]=1;log(AL(c)+' — '+FL[c][0]+': '+FL[c][1],1);
 if(H.ed){H.ed=null;}H.menu=0;H.pw=null;
 const rm=g('14-20');S.retryT=0;
 if(rm!==0&&!NOAUTO.has(c)){S.retryT=Math.max(.5,g('14-21'));S.retryMax=rm===13?1e9:rm;}
 save();
}
function resetFault(src){
 if(!S.fault)return false;
 if(TL.has(S.fault)){if(src)log('لا يمكن المسح '+AL(S.fault)+' من '+src+': Trip lock، افصل الكهرباء وأعدها',1);return false;}
 const c=S.fault;S.fault=0;S.retryT=0;EV['clr'+c]=1;S.lzT=0;S.lzAct=0;S.cwT=0;S.cwAct=0;S.ocT=0;S.phT=0;S.mphT=0;
 log('مُسح '+AL(c)+(src?' من '+src:''));return true;
}
function powerUp(){
 S.ctrl=true;S.boot=1.2;S.fault=0;S.st='off';S.retries=0;S.pups++;S.handRun=false;S.latch=false;S.cwSeen=false;S.cwT=0;S.lzT=0;
 H.menu=0;H.ed=null;H.msg=null;H.pw=null;H.amtDone=false;
 const init=PG['14-22']===2||(H.keys.MENU&&H.keys.OK);
 if(init){
  const keep=PG['14-22']===2?'14-22':'Menu + OK';factory();S.localRef=0;S.initPend=true;log('Initialisation ('+keep+'): كل الباراميترات رجعت للمصنع');
 }
 if(S.lastMode==='hand'){const o=g('0-04');if(o===0&&S.wasHandRun){S.mode='hand';S.handRun=true;}else{S.mode='off';if(o===2)S.localRef=0;}}
 else S.mode=S.lastMode;
 log('التحكم اشتغل. DC link = '+S.bus.toFixed(0)+'V');
}
function bootDone(){
 if(S.initPend){S.initPend=false;save();renderParams();updLabels();trip(80);}
 else if(S.mode==='hand'&&S.handRun)log('0-04 = Resume: عاد الانفرتر يعمل Hand وحده بعد عودة الكهرباء',1);
}
function powerDown(){
 S.lastMode=S.mode;S.wasHandRun=S.handRun&&S.mode==='hand';
 S.ctrl=false;S.st='off';S.jog=false;S.fault=0;S.retryT=0;S.handRun=false;H.menu=0;H.ed=null;H.msg=null;H.pw=null;H.logged=false;H.amtDone=false;
 log('فصل التحكم (انخفض الـ DC link)');
}
function setMode(m,from){
 if(m===S.mode&&!(m==='hand'&&!S.handRun))return;
 S.mode=m;S.lastMode=m;
 if(m==='hand'){S.handRun=true;EV.hand=1;}else S.handRun=false;
 if(m==='off')EV.off=1;if(m==='auto')EV.auto=1;
 log('أصبح الوضع '+({hand:'Hand On',off:'Off',auto:'Auto On'})[m]+(from?' من '+from:''));
}

/* ---------------- comm ---------------- */
function comm(dt){
 const valid=S.ctrl&&!S.inj.rs485&&g('8-30')===2&&g('8-31')===1&&g('8-32')===2&&g('8-33')===0;
 const use=g('8-02')===1;
 S.cwOk=use&&valid;
 if(S.cwOk){S.cwSeen=true;S.cwT=0;S.cwAct=0;S.cwWord=S.io.plcRun?0x047F:0x047E;S.busRef=.75*Math.abs(g('3-03'));}
 else if(!use){S.cwT=0;S.cwAct=0;S.busRef=0;}
 else if(S.cwSeen){S.cwT+=dt;if(S.cwT>=g('8-03')){const f=g('8-04');S.cwAct=f;if(f===5&&!S.fault)trip(17);}}
}

/* ---------------- physics step ---------------- */
function step(dt){
 const m=MOT[S.mot],io=S.io;
 S.t+=dt;S.W=[];
 if(S.dipT>0){S.dipT-=dt;if(S.dipT<=0){S.inj.dip=false;syncInj();log('عادت الكهرباء بعد الانقطاع اللحظي');}}
 const lineOk=S.brk&&!S.inj.dip;
 let Vpk=S.lineV*(S.inj.hiline?1.18:1)*Math.SQRT2;
 if(S.inj.phase)Vpk*=.97-Math.min(.12,Math.abs(S.P)/DRV.Pn*.08);
 if(lineOk)S.busNom=Vpk*.98;
 if(!S.ctrl&&S.bus>400)powerUp();
 if(S.ctrl&&S.bus<300)powerDown();
 if(S.boot>0){S.boot-=dt;if(S.boot<=0)bootDone();}
 const ok=ctlOk();
 const a10=PG['0-10'];ACT=a10===2?1:a10===9?(ok&&fnOn(23)?1:0):0;
 /* analog in */
 S.a53=v53raw();S.a60=ma60raw();
 S.f53+=(S.a53-S.f53)*Math.min(1,dt/Math.max(g('6-16'),.002));
 S.f60+=(S.a60-S.f60)*Math.min(1,dt/Math.max(g('6-26'),.002));
 /* live zero */
 if(ok){
  const used=usedInputs();let lz=false;
  if(used.has(60)&&S.a60<g('6-22')*.5)lz=true;
  if(used.has(53)){const cur=g('6-19')===0;const x=cur?S.a53*2:S.a53,lo=cur?g('6-12'):g('6-10');if(x<lo*.5)lz=true;}
  const f=g('6-01');
  if(lz&&f!==0){S.W.push(2);S.lzT+=dt;if(S.lzT>=g('6-00')){S.lzAct=f;if(f===5)trip(2);}}else{S.lzT=0;S.lzAct=0;}
 }
 comm(dt);
 if(S.cwT>0&&g('8-04')!==0)S.W.push(17);
 /* thermistor (PTC) */
 S.ptcT+=((S.inj.ptc?150:40+S.olM*.6)-S.ptcT)*dt/4;
 if(ok){const tp=g('1-90');if(tp===1||tp===2){const src=g('1-93');let hot=false;
  if(src===1)hot=S.a53<3.5;else if(src===6)hot=!tClosed(29)||!wireOk();
  if(hot){if(tp===2)trip(11);else S.W.push(11);}}}
 /* inputs */
 let want=false,dirS=1,jogReq=false,coast=false,qstop=false,dcInv=false;
 if(ok){
  const r=fnOn(1);if(r&&!S.prev.rst){resetFault('طرف Reset');EV.diReset=1;}S.prev.rst=r;
  if(inv(3)){coast=true;if(!S.prev.cr)resetFault('Coast and reset inverse');S.prev.cr=true;}else S.prev.cr=false;
  if(inv(7))trip(60);
  coast=coast||inv(2);qstop=inv(4);dcInv=inv(5);
  const ls=fnOn(9);if(ls&&!S.prev.ls&&S.mode==='auto')S.latch=true;S.prev.ls=ls;
  if(inv(6)||S.mode!=='auto')S.latch=false;
  if(S.mode==='hand')want=S.handRun;
  else if(S.mode==='auto'){
   const site=g('8-01');
   const di=site!==2&&(fnOn(8)||fnOn(11)||S.latch);
   const bus=site!==1&&S.cwOk&&io.plcRun;
   const busHeld=site!==1&&g('8-02')===1&&!S.cwOk&&S.cwSeen&&io.plcRun&&S.cwAct!==2&&S.cwAct!==5;
   want=(di||bus||busHeld)&&!inv(6);
   if(fnOn(10)||fnOn(11))dirS=-1;
   jogReq=fnOn(14)&&!inv(6);
   if(S.lzAct===3||S.cwAct===3)jogReq=true;
   if(S.lzAct===2||S.cwAct===2)want=false;
  }
 }
 if(qstop)want=false;
 const enabled=ok&&!S.fault&&!coast;
 if(!enabled&&S.st!=='off'&&S.st!=='amt'){S.st='off';}
 if(!enabled&&S.st==='amt')S.st='off';
 S.jog=enabled&&jogReq&&!want&&(S.st==='off'||S.st==='stop'||S.jog||S.st==='hold');
 const wantRun=enabled&&(want||S.jog);
 /* reference */
 let ref;
 if(S.mode==='hand'||S.mode==='off')ref=extRef();
 else if(g('1-00')===3){
  const fb=g('7-20')===1?ref53():g('7-20')===2?ref60():0;S.fb=fb;
  const sp=extRef(),span=Math.abs(g('3-03'))||50;let e=(sp-fb)/span;if(g('7-30')===1)e=-e;
  if(running()){S.pi=clamp(S.pi+e*dt/Math.max(.1,g('7-34')),-1,1);}else S.pi=0;
  ref=clamp(g('7-33')*e+S.pi,0,1)*g('4-14');
 }else ref=extRef();
 if(S.mode==='auto'){if(fnOn(19)){if(S.frz===null)S.frz=ref;ref=S.frz;}else S.frz=null;}
 if(S.lzAct===4||S.cwAct===4)ref=g('4-14');
 S.refHz=ref;
 let dir=ref<0?-dirS:dirS;const d410=g('4-10');if(d410===0)dir=1;else if(d410===1)dir=-1;
 S.dir=dir;
 let refAbs=Math.abs(limitHz(Math.abs(ref)));
 /* state machine */
 const fn=g('1-23')||50;
 if(S.st==='amt'){S.amtT-=dt;if(S.amtT<=0)amtFinish(m);}
 else if(dcInv&&enabled){if(S.st!=='dc'){S.st='dc';}S.dcT=.05;S.dcI=g('2-01');}
 else if(wantRun){
  if(S.st==='off'||S.st==='hold'||S.st==='dc'){
   if(g('1-71')>0&&S.st==='off'){S.st='delay';S.dlT=g('1-71');}
   else{if(g('1-73')===1&&Math.abs(S.wm)>1){S.fRamp=clamp(S.wm*2/TAU*(m.ns/(m.f*30)),-g('4-19'),g('4-19'));log('Flying start: الانفرتر لحق المحرك على '+Math.abs(S.fRamp).toFixed(1)+' Hz');}S.st='run';}
  }else if(S.st==='stop')S.st='run';
  else if(S.st==='delay'){S.dlT-=dt;if(S.dlT<=0)S.st='run';}
 }else if(S.st==='run'||S.st==='delay'){
  if(S.st==='delay')S.st='off';else{S.st='stop';S.qs=qstop;S.stopFrom=Math.abs(S.fRamp);S.stopOk=S.jr>=8&&g('3-42')<=.5&&(g('2-17')===2||(S.dbInst&&g('2-10')===1)||g('2-10')===2);}
 }
 if(S.st==='stop'){
  const lim=Math.max(.05,g('1-82'));
  if(g('2-04')>0&&Math.abs(S.fRamp)<=g('2-04')){S.st='dc';S.dcT=g('2-02');S.dcI=g('2-01');}
  else if(Math.abs(S.fRamp)<=lim){
   if(S.stopOk&&S.stopFrom>45&&!S.fault)EV.decelOk=1;
   if(g('1-80')===1){S.st='hold';}else S.st='off';
  }
 }
 if(S.st==='dc'){S.dcT-=dt;if(S.dcT<=0)S.st='off';}
 if(S.st==='hold'&&!enabled)S.st='off';
 if(S.st!=='run'&&S.st!=='stop'){S.fRamp=0;S.rv=0;}
 /* ramp */
 S.fCmd=refAbs*dir;
 const jogging=S.jog&&!want;
 const tgt=S.st==='run'?(jogging?g('3-11')*S.dir:S.fCmd):0;S.fTgt=tgt;
 const r2=fnOn(34);let acc=r2?g('3-51'):g('3-41'),dec=r2?g('3-52'):g('3-42');
 if(jogging){acc=dec=g('3-80');}
 if(S.st==='stop'&&S.qs)dec=g('3-81');
 const sine=(r2?g('3-50'):g('3-40'))===2;
 const ra=fn/Math.max(acc,.01),rd=fn/Math.max(dec,.01);
 const frzOut=S.mode==='auto'&&fnOn(20)||S.lzAct===1||S.cwAct===1;
 S.climit=false;S.tlimit=false;S.blimit=false;
 if((S.st==='run'||S.st==='stop')&&!frzOut){
  const d=tgt-S.fRamp;
  const away=Math.abs(tgt)>Math.abs(S.fRamp)&&(Math.sign(tgt)===Math.sign(S.fRamp)||Math.abs(S.fRamp)<1e-6);
  const rate=away?ra:rd;
  let wv=Math.abs(d)<1e-6?0:Math.sign(d)*rate;
  if(sine){const sc=Math.max(.05,(away?acc:dec)*.35),j=rate/sc;if(Math.sign(S.rv)===Math.sign(d)&&Math.abs(d)<=S.rv*S.rv/(2*j)+1e-6)wv=0;S.rv+=clamp(wv-S.rv,-j*dt,j*dt);}else S.rv=wv;
  let df=S.rv*dt;if(Math.abs(df)>=Math.abs(d)){df=d;if(!sine)S.rv=0;}
  /* current + torque limit */
  const Ilim=g('4-18')/100*g('1-24'),motoring=S.T*S.wm>=0;
  const Tm=g('4-16')/100*m.Tn,Tg=g('4-17')/100*m.Tn;
  if(S.I>Ilim){
   S.climit=true;
   if(motoring){if(Math.abs(S.fRamp+df)>Math.abs(S.fRamp))df=0;if(S.I>Ilim*1.06)df=-Math.sign(S.fRamp)*Math.min(Math.abs(S.fRamp),fn*(1+20*(S.I/Ilim-1.06))*dt);}
   else if(Math.abs(S.fRamp+df)<Math.abs(S.fRamp))df=0;
  }
  if(motoring&&Math.abs(S.T)>Tm&&Math.abs(S.fRamp+df)>Math.abs(S.fRamp)){df=0;S.tlimit=true;}
  if(!motoring&&Math.abs(S.T)>Tg&&Math.abs(S.fRamp+df)<Math.abs(S.fRamp)){df*=.25;S.tlimit=true;}
  /* over-voltage control */
  if(g('2-17')===2&&g('2-10')!==1&&S.bus>DRV.ovc-20&&S.T*S.wm<0){
   const fe=S.wm*2/TAU*(m.ns/(m.f*30)),sl=Math.max(0,.5-(S.bus-(DRV.ovc-20))*.025),lim=fe-Math.sign(fe)*sl-(S.fOut-S.fRamp);
   if(Math.sign(lim)===Math.sign(S.fRamp)&&Math.abs(S.fRamp+df)<Math.abs(lim)){df=lim-S.fRamp;S.blimit=true;}
  }
  S.fRamp=clamp(S.fRamp+df,-g('4-19'),g('4-19'));
 }
 /* slip comp + voltage */
 const on=S.st==='run'||S.st==='stop';
 const vvc=g('1-01')===1;
 if(on&&vvc){const poles=Math.max(2,g('1-39'));const sHz=Math.max(0,fn-g('1-25')*poles/120);S.slip+=(sHz*g('1-62')/100*clamp(S.T/m.Tn,-1.5,1.5)-S.slip)*dt/Math.max(.02,g('1-63'));}else S.slip=0;
 S.fOut=on?S.fRamp+(Math.abs(S.fRamp)>.2?Math.sign(S.fRamp)*S.slip:0):0;
 const f=Math.abs(S.fOut),Vn=g('1-22');
 let V=0,phi=0;
 if(on){
  const Vav=S.bus/Math.SQRT2,irk=.35+.65*Math.max(0,1-f/fn);
  if(vvc){
   const low=Math.max(0,1-f/10),e=clamp((g('1-30')-m.Rs)/m.Rs,-1,1);
   phi=(Vn/fn)/m.vhz*(1+.35*e*low);
   if(f>fn)phi*=fn/f;
   if(g('1-03')===2)phi*=clamp(.62+.5*Math.abs(S.T)/m.Tn,.62,1);
   phi=Math.min(phi,Math.max(0,Vav-S.If*m.Rs*SQ3*.95*irk)/(Math.max(f,.5)*m.vhz));
   V=Math.min(Vav,phi*m.vhz*f+S.If*g('1-30')*SQ3*.95*irk);
  }else{
   V=f<=fn?Vn*(.025+.975*f/fn):Vn;
   if(g('1-03')===2)V*=clamp(.62+.5*Math.abs(S.T)/m.Tn,.62,1);
   V=Math.min(V,Vav);
   phi=Math.max(0,V-S.If*m.Rs*SQ3*.95*irk)/(Math.max(f,1.5)*m.vhz);
  }
  if(g('2-10')===2&&S.T*S.wm<0&&S.bus>DRV.dbOff-30)phi*=1+.35*g('2-16')/100;
  phi=clamp(phi,0,1.7);
 }
 /* motor */
 let T=0,I=0;
 if(on){
  S.phi=phi;
  const ws=TAU*S.fOut/2*(m.ns/(m.f*30)),sl=ws-S.wm;
  T=2*m.Tmax*phi*phi*sl*m.slk/(sl*sl+m.slk*m.slk);
  if(S.inj.mph)T*=.55;
  const sat=1+12*Math.max(0,phi-1.06)**2;
  const xs=sl/m.slk,xn=m.sn/m.slk;
  const Iq=m.Iq*phi*Math.abs(sl/m.sn)*Math.sqrt((1+xn*xn)/(1+xs*xs));
  I=Math.hypot(m.I0*phi*sat,Iq);
  if(S.inj.mph)I*=1.7;
  if(S.inj.short)I=6*DRV.In;
 }else if(S.st==='dc'||S.st==='hold'||(S.st==='delay'&&g('1-72')<2)){
  const pc=S.st==='hold'?g('2-00'):S.st==='delay'?(g('1-72')===0?g('2-00'):g('2-01')):S.dcI;
  T=-Math.sign(S.wm)*m.Tn*(pc/100)*1.6*Math.min(1,Math.abs(S.wm)/(.03*m.wn));
  I=pc/100*g('1-24');V=I*m.Rs*SQ3;S.phi=0;
  if(S.inj.short)I=6*DRV.In;
 }else if(S.st==='amt'){I=(S.inj.mph?.08:.6)*m.I;V=I*m.Rs*SQ3;S.phi=0;}
 else S.phi=0;
 S.T=T;S.I=I;S.V=V;S.If+=(I-S.If)*Math.min(1,dt/.02);
 /* load */
 const lp=S.lp/100*m.Tn,w=S.wm;let TL=0;
 if(S.load==='conv')TL=lp*Math.tanh(w/1.5);
 else if(S.load==='fan')TL=lp*(w/m.wn)*Math.abs(w/m.wn);
 else TL=lp;
 TL+=.015*m.Tn*Math.tanh(w/1)+.0004*m.Tn*w;
 if(S.inj.jam)TL+=3.2*m.Tn*Math.tanh(w/.5);
 S.TL=TL;
 const J=m.J*(1+S.jr);
 const mbHold=S.load==='hoist'&&(S.st==='off'||(S.relayFn32&&!S.mbrk));
 if(mbHold)S.wm*=Math.max(0,1-dt*25);
 else S.wm+=(T-TL)/J*dt;
 S.th+=S.wm*dt;
 /* power + bus */
 const ws=TAU*S.fOut/2;
 const dcl=S.st==='dc'||S.st==='hold'||S.st==='amt'||S.st==='delay';
 let Pout=(on||dcl)?T*(on?ws:S.wm)+3*I*I*m.Rs+(on?55*S.phi*S.phi*Math.min(1,f/m.f):0):0;
 if(on&&g('2-10')===2&&S.T*S.wm<0&&S.bus>DRV.dbOff-30){const pac=Math.min(-T*S.wm,.4*DRV.Pn*g('2-16')/100);Pout+=pac;S.olM=Math.min(120,S.olM+dt*pac/DRV.Pn*1.2);}
 S.P=Pout;
 const fsw={0:2,1:4,2:8,4:16}[g('14-01')]||4;
 const Pd=.025*Math.abs(Pout)+3.2*I*(.7+.075*fsw)+(S.ctrl?12:0);
 const chop=g('2-10')===1&&S.ctrl;
 if(S.db){if(S.bus<DRV.dbOff||!chop)S.db=false;}else if(chop&&S.bus>DRV.dbOn)S.db=true;
 if(S.db&&S.dbInst&&S.inj.dbshort)trip(25);
 const Pdb=S.db&&S.dbInst?S.bus*S.bus/DRV.dbR:0;
 const Pctl=S.ctrl?18:0;
 const iL=(Pout+Pd+Pdb+Pctl)/Math.max(S.bus,40)+S.bus/40000;
 let Vn2=S.bus-dt/DRV.C*iL;
 if(lineOk&&Vn2<Vpk){const R=S.bus<.75*Vpk?20:(S.inj.phase?4:1.6);Vn2=(S.bus+dt/DRV.C*(Vpk/R-iL))/(1+dt/(DRV.C*R));}
 S.bus=Math.max(0,Vn2);
 /* thermal */
 const Rth=S.inj.fan?2.4:.5;
 S.hs+=(Pd-(S.hs-S.amb)/Rth)/80*dt;
 const kM=(I/Math.max(.1,g('1-24')))**2-1;S.olM=clamp(S.olM+dt*kM*(kM>0?1.6:.8),0,120);
 const kD=(I/DRV.In)**2-1;S.olD=clamp(S.olD+dt*kD*(kD>0?1.333:.8),0,120);
 if(S.st!=='off'&&on){S.hrs+=dt/3600;S.kwh+=Math.max(0,Pout)*dt/3.6e6;}
 if(S.ctrl)S.hrsOn+=dt/3600;
 /* protections */
 if(ok){
  if(S.bus>DRV.ov)trip(7);else if(S.bus>DRV.ovWarn)S.W.push(7);
  if((on||dcl)&&S.bus<DRV.uv)trip(8);else if(S.bus<DRV.uvWarn)S.W.push(8);
  if(S.inj.phase&&lineOk){const ld=Math.abs(Pout)/DRV.Pn;if(ld>.25){S.phT+=dt;const fx=g('14-12');if(fx!==2&&S.phT>.6)S.W.push(4);if(fx===0&&S.phT>2.5)trip(4);}else S.phT=Math.max(0,S.phT-dt);}else S.phT=0;
  if(S.hs>95)trip(29);
  const tp=g('1-90');if(S.olM>=100&&(tp===3||tp===4)){if(tp===4)trip(10);else S.W.push(10);}
  if(S.olD>=100)trip(9);else if(S.olD>=98)S.W.push(9);
  if(S.inj.short&&(on||dcl)&&I>3*DRV.In)trip(16);
  else if(I>DRV.hw)trip(13);
  if(I>DRV.peak){S.ocT+=dt;S.W.push(13);if(S.ocT>1.5)trip(13);}else S.ocT=Math.max(0,S.ocT-dt);
  if(S.inj.gnd&&(on||dcl)){S.gT+=dt;if(S.gT>.03)trip(14);}else S.gT=0;
  if(S.inj.mph&&on&&g('4-58')===1&&f>1){S.mphT+=dt;if(S.mphT>.4)trip(32);}else S.mphT=0;
  if(S.inj.internal){S.inj.internal=false;syncInj();trip(38);}
  if(S.climit)S.W.push(59);if(S.tlimit)S.W.push(12);
 }
 /* auto reset */
 if(S.fault&&S.retryT>0){S.retryT-=dt;if(S.retryT<=0){
  if(S.retries<S.retryMax){S.retries++;const c=S.fault;resetFault();log('Auto reset رقم '+S.retries+' بعد '+AL(c));EV.autoReset=1;}
  else log('انتهت محاولات الـ Auto reset (14-20) والإنذار ما زال موجودًا',1);
 }}
 if(S.st==='run'&&!S.fault){S.okRunT+=dt;if(S.okRunT>30)S.retries=0;}else S.okRunT=0;
 /* relay + mech brake */
 S.relayFn32=g('5-40')===32;
 if(S.st==='run'&&I>=g('2-20')&&I>.2)S.mbrk=true;
 if(!on||(S.st==='stop'&&Math.abs(S.fOut)<=g('2-22')))S.mbrk=false;
 const want_r=outFn(g('5-40'));
 if(want_r!==S.relay){S.relT+=dt;if(S.relT>=(want_r?g('5-41'):g('5-42'))){S.relay=want_r;S.relT=0;}}else S.relT=0;
}
function outFn(k){
 if(!S.ctrl)return false;
 const ok=ctlOk(),w=S.W.length>0,on=running(),atRef=on&&Math.abs(S.fTgt)>.1&&Math.abs(S.fRamp-S.fTgt)<.5;
 switch(k){
  case 1:return ok;case 2:return ok&&!S.fault;case 3:return ok&&!S.fault&&S.mode==='auto';case 4:return ok&&!S.fault&&!w;
  case 5:return S.st!=='off';case 6:return on&&!w;case 8:return atRef&&!w;case 9:return !!S.fault;case 10:return !!S.fault||w;
  case 21:return S.W.some(c=>c===9||c===10||c===11)||S.hs>85;case 25:return S.fOut<-.05;case 26:return S.bus>DRV.uvWarn&&S.bus<DRV.ovWarn;
  case 32:return S.mbrk;case 53:return !S.fault;case 56:return S.mode==='hand';case 57:return S.mode==='auto';
 }return false;
}
function aoMA(){
 if(!S.ctrl)return 0;
 const md=g('6-90');
 if(md===2)return outFn(g('6-92'))?20:0;
 let r=0;
 switch(g('6-91')){case 0:return md===1?4:0;case 10:r=Math.abs(S.fOut)/(g('4-14')||50);break;case 11:{const lo=g('3-02'),hi=g('3-03');r=(Math.abs(S.refHz)-lo)/((hi-lo)||1);break;}case 12:r=S.fb/(Math.abs(g('3-03'))||50);break;case 13:r=S.I/DRV.Imax;break;case 16:r=Math.abs(S.P)/1000/(g('1-20')||2.2);break;}
 const mn=g('6-93')/100,mx=g('6-94')/100;r=clamp((r-mn)/((mx-mn)||1),0,1);
 return md===1?4+16*r:20*r;
}
function amtStart(){
 if(S.st!=='off'){hmsg('nW.run');return;}
 S.st='amt';S.amtT=4;S.handRun=false;log('بدأ AMT: يحقن الانفرتر تيارًا ويقيس المحرك دون أن يدور');
}
function amtFinish(m){
 S.st='off';
 if(S.inj.mph){trip(52);return;}
 if(Math.abs(g('1-24')-m.I)/m.I>.35||Math.abs(g('1-22')-m.V)/m.V>.25){trip(51);return;}
 PS[ACT]['1-30']=rnd(m.Rs*(1+(Math.random()-.5)*.04),2);
 log('AMT خلص. 1-30 Stator resistance = '+PS[ACT]['1-30'].toFixed(2)+' Ω. الشاشة بتكتب PUSH: دوس OK');
 H.amtDone=true;H.menu=0;EV.amt=1;save();renderParams();
}

/* ---------------- 7-segment renderer for the LCP 12 display ---------------- */
const SEG={'0':'abcdef','1':'bc','2':'abdeg','3':'abcdg','4':'bcfg','5':'acdfg','6':'acdefg','7':'abc','8':'abcdefg','9':'abcdfg','A':'abcefg','a':'abcefg','b':'cdefg','B':'cdefg','C':'adef','c':'deg','d':'bcdeg','D':'bcdeg','E':'adefg','e':'adefg','F':'aefg','f':'aefg','G':'acdef','g':'abcdfg','H':'bcefg','h':'cefg','I':'ef','i':'e','J':'bcde','j':'bcd','L':'def','l':'ef','n':'ceg','N':'abcef','o':'cdeg','O':'abcdef','P':'abefg','p':'abefg','q':'abcfg','r':'eg','R':'eg','S':'acdfg','s':'acdfg','t':'defg','T':'defg','U':'bcdef','u':'cde','y':'bcdfg','Y':'bcdfg','-':'g','_':'d','*':'abfg',' ':'','W':'bcdefW','w':'cdeW','K':'bcefg','k':'bcefg','M':'abcefM','m':'cegM'};
function glyph(ch,x,y,h,onC,offC,cls){
 const w=h*.52,t=h*.12,gp=t*.18,o=[];
 const hp=(x0,x1,yc)=>`${x0},${yc} ${x0+t/2},${yc-t/2} ${x1-t/2},${yc-t/2} ${x1},${yc} ${x1-t/2},${yc+t/2} ${x0+t/2},${yc+t/2}`;
 const vp=(xc,y0,y1)=>`${xc},${y0} ${xc+t/2},${y0+t/2} ${xc+t/2},${y1-t/2} ${xc},${y1} ${xc-t/2},${y1-t/2} ${xc-t/2},${y0+t/2}`;
 const S7={a:hp(x+t/2+gp,x+w-t/2-gp,y+t/2),g:hp(x+t/2+gp,x+w-t/2-gp,y+h/2),d:hp(x+t/2+gp,x+w-t/2-gp,y+h-t/2),
  f:vp(x+t/2,y+t/2+gp,y+h/2-gp),b:vp(x+w-t/2,y+t/2+gp,y+h/2-gp),e:vp(x+t/2,y+h/2+gp,y+h-t/2-gp),c:vp(x+w-t/2,y+h/2+gp,y+h-t/2-gp)};
 const on=SEG[ch]!==undefined?SEG[ch]:'';
 for(const k of 'abcdefg')o.push(`<polygon points="${S7[k]}" fill="${on.includes(k)?onC:offC}"/>`);
 if(on.includes('W')||on.includes('M')){const xm=x+w/2;o.push(`<polygon points="${vp(xm,on.includes('W')?y+h/2+gp:y+h/2+gp,y+h-t/2-gp)}" fill="${onC}"/>`);}
 return cls?`<g class="${cls}">${o.join('')}</g>`:o.join('');
}
function segText(str,xr,y,h,n,onC,offC,blink){
 const cells=[];for(const ch of String(str)){if(ch==='.'&&cells.length&&!cells[cells.length-1].dp)cells[cells.length-1].dp=true;else cells.push({ch,dp:false});}
 while(cells.length<n)cells.unshift({ch:' ',dp:false});
 const vis=cells.slice(-n),w=h*.52,gap=h*.2,o=[];
 const x0=xr-n*(w+gap)+gap;
 vis.forEach((c,i)=>{const x=x0+i*(w+gap);o.push(glyph(c.ch,x,y,h,onC,offC));o.push(`<circle cx="${x+w+gap*.45}" cy="${y+h-h*.06}" r="${h*.065}" fill="${c.dp?onC:offC}"/>`);});
 return blink?`<g class="bl">${o.join('')}</g>`:o.join('');
}
const ON='#16201b',OFF='rgba(20,30,25,.07)';
const UNITS=[['Hz',250,44],['A',250,58],['V',250,72],['kW',250,86],['s',276,44],['%',276,58],['rpm',276,72],['°C',276,86],['mA',276,100]];

/* ---------------- LCP model ---------------- */
function fitNum(v,dc){let s;for(let d=dc;d>=0;d--){s=(+v).toFixed(d);if(s.replace('.','').replace('-','').length<=(s[0]==='-'?4:5))return s;}return v<0?'-9999':'99999';}
function lcdVal(p,v){if(p.t==='e')return String(v);if(p.hex)return (v>>>0).toString(16).toUpperCase().padStart(4,'0');if(p.fmt)return p.fmt(v);return fitNum(v,p.dc);}
function parLabel(p){const m=p.c.match(/^(\d+-\d+)(?:\[(\d)\])?$/);return {par:m[1],idx:m[2]};}
function hmsg(val,t,par){H.msg={val,par:par||'',t:t||1.6};}
function lcdState(){
 if(!S.ctrl)return null;
 const base={par:'',idx:null,val:'',u:'',bl:false,tri:H.menu,setA:ACT+1,setE:editIdx()+1};
 if(S.boot>.6)return Object.assign(base,{all:true});
 if(S.boot>0)return Object.assign(base,{val:'-----'});
 if(H.pw)return Object.assign(base,{par:'0-60',val:String(H.pw.v).padStart(3,'0'),bl:true});
 if(H.msg)return Object.assign(base,{val:H.msg.val,par:H.msg.par});
 if(H.menu===0){
  if(S.fault)return Object.assign(base,{val:'AL'+S.fault,bl:true});
  if(H.amtDone)return Object.assign(base,{par:'1-29',val:'PUSH',bl:true});
  if(S.st==='amt')return Object.assign(base,{par:'1-29',val:'tunE',bl:true});
  if(S.W.length&&(S.t%2)>1.2)return Object.assign(base,{val:'Wr'+S.W[0]});
  if(S.mode==='hand'&&g('6-80')===0&&H.refT>0)return Object.assign(base,{par:'',val:fitNum(S.localRef,1),u:'Hz',bl:true});
  const p=PM[STATR[H.disp]];return Object.assign(base,{par:p.c,val:lcdVal(p,p.get()),u:p.u});
 }
 if(H.menu===2&&H.lvl==='grp'){const gr=G[H.gi][0];return Object.assign(base,{val:gr+'-**'});}
 const c=curCode(),p=PM[c],L=parLabel(p);
 if(H.ed&&H.ed.c===c)return Object.assign(base,{par:L.par,idx:L.idx,val:lcdVal(p,H.ed.v),u:p.t==='e'?'':p.u,bl:true});
 return Object.assign(base,{par:L.par,idx:L.idx,val:lcdVal(p,pv(p)),u:p.t==='e'?'':p.u});
}
function pv(p){return p.t==='ro'?p.get():ge(p.c);}
function grpList(){const gr=G[H.gi][0];return PD.filter(p=>p.g===gr).map(p=>p.c);}
function curList(){return H.menu===1?QM:grpList();}
function curCode(){const L=curList();return H.menu===1?L[H.qi%L.length]:L[H.pi%L.length];}
let lcdKey='';
function drawLCD(){
 const L=lcdState();$('#lcd').classList.toggle('off',!L);
 const dirN=S.ctrl&&S.boot<=0?(Math.abs(S.fOut)>.05?Math.sign(S.fOut):0):0;
 const k=L?JSON.stringify(L)+dirN+S.dir:'off';
 if(k===lcdKey)return;lcdKey=k;
 const o=[];
 if(!L){$('#lcdSvg').innerHTML='';return;}
 const all=!!L.all,oc=ON,fc=all?ON:OFF;
 /* parameter number */
 o.push(segText(all?'88-88':L.par,112,8,20,5,oc,fc,false));
 if(L.idx!==null&&L.idx!==undefined)o.push(`<text x="118" y="26" font-size="11" font-weight="700" fill="${ON}" font-family="Arial">[${L.idx}]</text>`);
 /* setup */
 o.push(`<text x="196" y="22" font-size="9" fill="${all||L.setA?ON:OFF}" font-family="Arial" font-weight="700">SETUP</text>`);
 const eb=L.setE!==L.setA;
 o.push(glyph('1',238,8,18,all||L.setA===1?ON:(eb&&L.setE===1?ON:OFF),OFF,eb&&L.setE===1?'bl':''));
 o.push(glyph('2',258,8,18,all||L.setA===2?ON:(eb&&L.setE===2?ON:OFF),OFF,eb&&L.setE===2?'bl':''));
 /* big value */
 o.push(segText(all?'8.8.8.8.8.':L.val,238,34,52,5,oc,fc,L.bl));
 /* units */
 UNITS.forEach(([u,x,y])=>o.push(`<text x="${x}" y="${y}" font-size="11" font-weight="700" font-family="Arial" fill="${all||L.u===u?ON:OFF}">${u}</text>`));
 /* motor direction */
 const fwd=all||dirN>0,rev=all||dirN<0;
 o.push(`<path d="M44 104h-22l7-6M22 104l7 6" fill="none" stroke="${rev?ON:OFF}" stroke-width="3"/><path d="M50 104h22l-7-6M72 104l-7 6" fill="none" stroke="${fwd?ON:OFF}" stroke-width="3"/>`);
 /* menu triangles */
 [112.5,187.5,262.5].forEach((x,i)=>o.push(`<path d="M${x-7} 103h14l-7 9z" fill="${all||L.tri===i?ON:OFF}"/>`));
 $('#lcdSvg').innerHTML=o.join('');
}
function needPw(){return PG['0-60']!==0&&!H.logged;}
function kpWhy(t){try{if(window.SIMTOUR&&SIMTOUR.state&&SIMTOUR.state.on)return;let e=document.getElementById('kpWhy');if(!e){e=document.createElement('div');e.id='kpWhy';e.setAttribute('role','status');e.style.cssText='position:fixed;left:50%;bottom:calc(16px + env(safe-area-inset-bottom));transform:translateX(-50%);z-index:9999;width:max-content;max-width:min(92vw,460px);background:#2b2f36;color:#fff;border-inline-start:4px solid #f0b429;border-radius:10px;padding:10px 14px;font:600 15px/1.7 system-ui,sans-serif;direction:rtl;text-align:start;box-shadow:0 6px 20px rgba(0,0,0,.35);transition:opacity .25s;pointer-events:none;opacity:0';document.body.appendChild(e);}e.textContent='⚠ '+t;e.style.opacity='1';clearTimeout(kpWhy.t);kpWhy.t=setTimeout(()=>{e.style.opacity='0';},5000);if(typeof log==='function'&&kpWhy.last!==t)log(t,1);kpWhy.last=t;clearTimeout(kpWhy.t2);kpWhy.t2=setTimeout(()=>{kpWhy.last=null;},5000);}catch(_){}}
function lcpKey(k){
 if(!ctlOk()){kpWhy('الانفرتر مطفأ: شغّل الكهرباء أولًا من القاطع، ثم استخدم الكيباد.');return;}
 if(k==='HAND'){if(PG['0-40']===0){kpWhy('زر Hand On مقفول: 0-40 = 0. خليه 1 عشان تشغّل من الكيباد.');return hmsg('Err85');}if(S.fault){kpWhy('يوجد '+AL(S.fault)+': امسحه بـ Off/Reset الأول.');return;}if(S.st==='amt')return;
  if(g('1-29')===2&&S.st==='off'&&!H.amtDone){amtStart();return;}setMode('hand','LCP');return;}
 if(k==='OFF'){const o=PG['0-41'];if(o===0)return hmsg('Err85');if(S.fault){if(resetFault('Off/Reset'))EV.lcpReset=1;else if(TL.has(S.fault))hmsg('AL'+S.fault,1.2);return;}
  if(o===2)return hmsg('Err85');if(S.st==='amt'){S.st='off';log('الـ AMT اتلغى');}setMode('off','LCP');return;}
 if(k==='AUTO'){if(PG['0-42']===0)return hmsg('Err85');if(S.fault){log('يوجد '+AL(S.fault)+'، امسحه بـ Off/Reset الأول');return;}setMode('auto','LCP');return;}
 if(H.amtDone){if(k==='OK'){H.amtDone=false;PS[ACT]['1-29']=0;S.mode='off';S.lastMode='off';log('الـ AMT اتقفل و 1-29 رجع [0] Off. الانفرتر على Off');save();renderParams();}return;}
 if(H.msg&&k!=='UP'&&k!=='DN')H.msg=null;
 if(H.pw){
  if(k==='OK'){if(H.pw.v===PG['0-60']){H.logged=true;EV.login=1;log('الباسورد صح، القوائم اتفتحت لحد ما الكهرباء تفصل');const th=H.pw.then;H.pw=null;if(th==='menu'){H.menu=H.pw_next||1;}else if(th==='edit')beginEdit(H.pw_c,true);}else{H.pw=null;hmsg('Err');log('باسورد غلط',1);}}
  else if(k==='BACK'||k==='MENU'){H.pw=null;H.menu=0;}
  return;}
 if(k==='MENU'){H.ed=null;const nx=(H.menu+1)%3;if(nx>0&&needPw()&&PG['0-61']===2){H.pw={v:0,then:'menu'};H.pw_next=nx;return;}H.menu=nx;H.lvl='grp';if(nx===1)H.qi=0;EV['menu'+nx]=1;return;}
 const d=k==='UP'?1:k==='DN'?-1:0,cyc=(i,n,s)=>(i+s+n)%n;
 if(H.menu===0){if(d)H.disp=cyc(H.disp,STATR.length,d);return;}
 if(H.menu===2&&H.lvl==='grp'){if(d)H.gi=cyc(H.gi,G.length,d);else if(k==='OK'){H.lvl='par';H.pi=0;}else if(k==='BACK')H.menu=0;return;}
 if(H.ed){
  if(k==='OK'){const r=setParam(H.ed.c,H.ed.v,'LCP');if(r==='run')hmsg('nW.run');else if(r==='lock')hmsg('Err');H.ed=null;}
  else if(k==='BACK')H.ed=null;
  return;}
 const L=curList();
 if(d){if(H.menu===1)H.qi=cyc(H.qi,L.length,d);else H.pi=cyc(H.pi,L.length,d);syncDetail();}
 else if(k==='OK')beginEdit(curCode());
 else if(k==='BACK'){if(H.menu===2)H.lvl='grp';else H.menu=0;}
}
function beginEdit(c,skipPw){
 const p=PM[c];if(!p||p.t==='ro')return;
 if(!skipPw&&needPw()&&PG['0-61']>=1){H.pw={v:0,then:'edit'};H.pw_c=c;return;}
 if(p.rl&&S.st!=='off')return hmsg('nW.run');
 H.ed={c,v:ge(c)};
}
function editStep(sg,mult){
 const p=PM[H.ed.c];
 if(p.t==='e'){const i=p.ok.indexOf(H.ed.v);H.ed.v=p.ok[clamp((i<0?0:i)+sg,0,p.ok.length-1)];}
 else if(p.t==='l'){const i=p.vals.indexOf(H.ed.v);H.ed.v=p.vals[clamp((i<0?0:i)+sg,0,p.vals.length-1)];}
 else H.ed.v=clamp(rnd(H.ed.v+sg*p.st*mult,p.dc),p.mn,p.mx);
}
function speedStep(sg,mult){S.localRef=clamp(rnd(S.localRef+sg*.1*mult,1),-g('4-14'),g('4-14'));if(g('3-00')===0)S.localRef=Math.max(0,S.localRef);H.refT=2;}
function act(k,mult){
 if(!ctlOk())return;
 if((k==='UP'||k==='DN')&&H.ed&&!H.pw){H.msg=null;return editStep(k==='UP'?1:-1,mult);}
 if((k==='UP'||k==='DN')&&H.pw){H.pw.v=clamp(H.pw.v+(k==='UP'?1:-1)*Math.min(mult,10),0,999);return;}
 if((k==='UP'||k==='DN')&&H.menu===0&&S.mode==='hand'&&g('6-80')===0&&!S.fault){return speedStep(k==='UP'?1:-1,mult);}
 if(mult>1&&(k==='UP'||k==='DN')&&!H.ed)return;
 lcpKey(k);
}
let rep=null;
function keyDown(el){
 const k=el.dataset.k;el.classList.add('down');H.keys[k]=true;
 act(k,1);
 if(k==='UP'||k==='DN'){const t0=performance.now();clearTimeout(rep&&rep.tm);rep={k,tm:setTimeout(function tick(){const e=performance.now()-t0;act(k,e>3500?100:e>1500?10:1);rep.tm=setTimeout(tick,90);},450)};}
}
function keyUp(el){el.classList.remove('down');H.keys[el.dataset.k]=false;if(rep){clearTimeout(rep.tm);rep=null;}}
function bindKeys(root){
 root.querySelectorAll('[data-k]').forEach(b=>{
  b.addEventListener('pointerdown',e=>{e.preventDefault();b.setPointerCapture&&b.setPointerCapture(e.pointerId);keyDown(b);});
  ['pointerup','pointercancel','lostpointercapture'].forEach(ev=>b.addEventListener(ev,()=>{if(b.classList.contains('down'))keyUp(b);}));
  b.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();keyDown(b);}});
  b.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();keyUp(b);}});
  b.addEventListener('contextmenu',e=>e.preventDefault());
 });
}
(function buildNav(){
 const C=[100,84],P=(a,r)=>(C[0]+r*Math.cos(a*Math.PI/180)).toFixed(1)+','+(C[1]+r*Math.sin(a*Math.PI/180)).toFixed(1);
 const an=(r0,r1,a0,a1)=>`M${P(a0,r1)} A${r1},${r1} 0 0 1 ${P(a1,r1)} L${P(a1,r0)} A${r0},${r0} 0 0 0 ${P(a0,r0)} Z`;
 $('#navSvg').innerHTML=`<circle cx="100" cy="84" r="60" fill="#232527" stroke="#4d5054"/>
  <g data-k="UP" tabindex="0" role="button" aria-label="سهم لفوق"><path class="w" d="${an(27,57,-145,-35)}"/><path class="gl" d="M92 47h16l-8-11z"/></g>
  <g data-k="DN" tabindex="0" role="button" aria-label="سهم لتحت"><path class="w" d="${an(27,57,35,145)}"/><path class="gl" d="M92 121h16l-8 11z"/></g>
  <g data-k="BACK" tabindex="0" role="button" aria-label="Back"><path class="w" d="${an(27,57,150,210)}"/><text x="57" y="88">Back</text></g>
  <g data-k="OK" tabindex="0" role="button" aria-label="OK"><circle class="w" cx="100" cy="84" r="22"/><text x="100" y="90" style="font-size:16px">OK</text></g>`;
})();
bindKeys($('#lcp'));
/* LCP potentiometer */
(function(){
 const k=$('#lcpPot');let drag=false;
 const set=v=>{S.io.lcpPot=clamp(v,0,1);};
 const ang=e=>{const r=k.getBoundingClientRect(),a=Math.atan2(e.clientX-(r.left+r.width/2),-(e.clientY-(r.top+r.height/2)))*180/Math.PI;return clamp((a+135)/270,0,1);};
 k.addEventListener('pointerdown',e=>{e.preventDefault();k.setPointerCapture(e.pointerId);drag=true;set(ang(e));});
 k.addEventListener('pointermove',e=>{if(drag)set(ang(e));});
 ['pointerup','pointercancel'].forEach(t=>k.addEventListener(t,()=>{drag=false;}));
 k.addEventListener('wheel',e=>{e.preventDefault();set(S.io.lcpPot-Math.sign(e.deltaY)*.02);},{passive:false});
 k.addEventListener('keydown',e=>{if(e.key==='ArrowUp'||e.key==='ArrowRight'){set(S.io.lcpPot+.02);e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){set(S.io.lcpPot-.02);e.preventDefault();}});
})();

/* ---------------- parameter writes ---------------- */
function setParam(c,v,src){
 const p=PM[c];if(!p||p.t==='ro')return 'ro';
 if(p.rl&&S.st!=='off')return 'run';
 if(src!=='LCP'&&PG['0-60']!==0&&PG['0-61']>=1&&!H.logged)return 'lock';
 if(p.t==='n'){v=+v;if(isNaN(v))return 'bad';v=clamp(rnd(v,p.dc),p.mn,p.mx);}else v=+v;
 const ei=editIdx(),store=p.gl?PG:PS[ei];
 if(store[c]===v){EV['set_'+c]=src;return 'same';}
 const old=store[c];store[c]=v;
 log(c+' '+p.nm+(p.gl?'':' [Setup '+(ei+1)+']')+': '+fmtTxt(p,old)+' ← '+fmtTxt(p,v)+' ('+src+')');
 EV['set_'+c]=src;if(src==='LCP')EV['lcp_'+c]=1;
 if(c==='0-51'&&v!==0){
  if(S.st!=='off'){store[c]=0;return 'run';}
  const from=v===9?null:PS[v-1];const to=PS[ei];
  for(const q of PD)if(!q.gl&&q.t!=='ro')to[q.c]=from?from[q.c]:q.d;
  log('0-51: نُسخ '+(v===9?'إعداد المصنع':'Setup '+v)+' داخل Setup '+(ei+1));EV['copy'+(v===9?'f':v)+'to'+(ei+1)]=1;PG['0-51']=0;
 }
 if(c==='1-29'&&v===2)log('1-29 = Enable AMT: دوس Hand On عشان الـ AMT يبدأ');
 if(c==='14-22'&&v===2)log('14-22 = Initialisation: افصل الكهرباء ورجّعها عشان الباراميترات ترجع للمصنع');
 save();renderParams();if(/^5-(00|1)/.test(c))buildWD();else updLabels();
 return 'ok';
}
function fmtTxt(p,v){if(p.t==='e')return p.o[v]||String(v);if(p.hex)return (v>>>0).toString(16).toUpperCase().padStart(4,'0');if(p.fmt)return p.fmt(v);return (+v).toFixed(p.dc)+(p.u?' '+p.u:'');}

/* ---------------- persistence ---------------- */
const SKEY='fc51-lab-v1';
let EXS={};
function save(){try{localStorage.setItem(SKEY,JSON.stringify({ps:PS,pg:PG,fq:S.fq,lastF:S.lastF,hrs:S.hrs,hrsOn:S.hrsOn,kwh:S.kwh,pups:S.pups,ot:S.cntOT,ov:S.cntOV,exs:EXS,lastMode:S.lastMode,localRef:S.localRef,
 su:{mot:S.mot,lineV:S.lineV,load:S.load,lp:S.lp,jr:S.jr,amb:S.amb,dbInst:S.dbInst,ain53:S.ain53,t27:S.t27,wire:S.wire}}));}catch(_){}}
function load(){try{const o=JSON.parse(localStorage.getItem(SKEY)||'null');if(!o)return;
 const okv=(p,v)=>typeof v==='number'&&isFinite(v)&&(p.t!=='e'||p.ok.includes(v));
 if(o.ps&&o.ps.length===2)for(let i=0;i<2;i++)for(const c in o.ps[i])if(PM[c]&&!PM[c].gl&&PM[c].t!=='ro'&&okv(PM[c],o.ps[i][c]))PS[i][c]=o.ps[i][c];
 if(o.pg)for(const c in o.pg)if(PM[c]&&PM[c].gl&&PM[c].t!=='ro'&&okv(PM[c],o.pg[c]))PG[c]=o.pg[c];
 S.fq=Array.isArray(o.fq)?o.fq.filter(c=>FL[c]).slice(0,10):[];S.lastF=FL[o.lastF]?o.lastF:0;S.hrs=+o.hrs||0;S.hrsOn=+o.hrsOn||0;S.kwh=+o.kwh||0;S.pups=o.pups|0;S.cntOT=o.ot|0;S.cntOV=o.ov|0;EXS=o.exs||{};
 S.lastMode=['hand','off','auto'].includes(o.lastMode)?o.lastMode:'auto';if(S.lastMode==='hand')S.lastMode='off';S.localRef=+o.localRef||0;
 if(o.su)Object.assign(S,{mot:MOT[o.su.mot]?o.su.mot:'iec',lineV:+o.su.lineV||400,load:['conv','fan','hoist'].includes(o.su.load)?o.su.load:'conv',lp:+o.su.lp||0,jr:+o.su.jr||0,amb:+o.su.amb||35,dbInst:!!o.su.dbInst,
  ain53:['pot','plc','ptc'].includes(o.su.ain53)?o.su.ain53:'pot',t27:['reset','stop'].includes(o.su.t27)?o.su.t27:'reset',wire:['pnp','npn'].includes(o.su.wire)?o.su.wire:'pnp'});
}catch(_){}}

/* ---------------- operator station ---------------- */
const io=S.io;
function startMomentary(){return g('5-10')===9;}
function devAct(dev,ev){
 if(dev==='brk'){if(ev==='down'){S.brk=!S.brk;log(S.brk?'أُغلق المفتاح الرئيسي (ON)':'فُتح المفتاح الرئيسي (OFF)');}}
 else if(dev==='start'){if(startMomentary()){io.start=ev==='down';}else if(ev==='down')io.start=!io.start;}
 else if(dev==='rev'){if(ev==='down')io.rev=!io.rev;}
 else if(dev==='t27'){if(S.t27==='reset')io.b27=ev==='down';else if(ev==='down'){io.stopLatched=!io.stopLatched;log(io.stopLatched?'ضُغط زر STOP على 27 وعلِق':'زر STOP على 27 اتفك');}}
 else if(dev==='jog')io.jog=ev==='down';
 else if(dev==='pre'){if(ev==='down')io.pre=!io.pre;}
 else if(dev==='plc'){if(ev==='down'){io.plcRun=!io.plcRun;log('أصبح الـ PLC يرسل '+(io.plcRun?'RUN (047F)':'STOP (047E)'));}}
 updStation();
}
function bindDev(el,dev){
 el.addEventListener('pointerdown',e=>{e.preventDefault();el.setPointerCapture&&el.setPointerCapture(e.pointerId);devAct(dev,'down');});
 ['pointerup','pointercancel','lostpointercapture'].forEach(t=>el.addEventListener(t,()=>devAct(dev,'up')));
 el.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();devAct(dev,'down');}});
 el.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();devAct(dev,'up');}});
}
bindDev($('#dBrk'),'brk');bindDev($('#dStart'),'start');bindDev($('#dRev'),'rev');bindDev($('#d27'),'t27');bindDev($('#dJog'),'jog');bindDev($('#dPre'),'pre');bindDev($('#dPlc'),'plc');
function updStation(){
 $('#dBrk').setAttribute('aria-pressed',S.brk);
 const mom=startMomentary(),ds=$('#dStart');
 ds.className=mom?'pb green':'sel2';if(!mom&&!ds.firstElementChild)ds.innerHTML='<i></i>';if(mom)ds.innerHTML='';
 ds.classList.toggle('down',mom&&io.start);ds.setAttribute('aria-pressed',io.start);
 $('#pos18').hidden=mom;$('#tag18').textContent=mom?'تشغيل START':'تشغيل RUN';
 $('#dRev').setAttribute('aria-pressed',io.rev);
 const d27=$('#d27');d27.className=S.t27==='reset'?'pb black':'pb mush';d27.classList.toggle('down',S.t27==='reset'&&io.b27);d27.classList.toggle('latched',S.t27==='stop'&&io.stopLatched);
 $('#tag27').textContent=S.t27==='reset'?'RESET · NO':'STOP · NC';
 $('#dJog').classList.toggle('down',io.jog);
 $('#dPre').setAttribute('aria-pressed',io.pre);$('#dPlc').setAttribute('aria-pressed',io.plcRun);
 $('#devPot').classList.toggle('dim',S.ain53!=='pot');$('#devV').classList.toggle('dim',S.ain53!=='plc');
 for(const t in TERMP){const v=g(TERMP[t]);$('#fn'+t).textContent='['+v+']';}
 $('#fnRel').textContent=(RELO[g('5-40')]||'').replace(/^\[\d+\] /,'');
 $('#plcSt').textContent=S.inj.rs485?'الكابل مقطوع':S.cwOk?'اتصال OK':g('8-02')===1?'لا رد':'68 · 69 · 61';
}
function knob(el,out,get,set,min,max,fmt,dflt){
 const upd=()=>{const v=get();el.firstElementChild.style.transform='rotate('+(-135+270*(v-min)/(max-min))+'deg)';out.textContent=fmt(v);};
 let y0=null,v0=0;
 el.addEventListener('pointerdown',e=>{e.preventDefault();el.setPointerCapture(e.pointerId);y0=e.clientY;v0=get();});
 el.addEventListener('pointermove',e=>{if(y0===null)return;set(clamp(v0+(y0-e.clientY)/150*(max-min),min,max));upd();});
 ['pointerup','pointercancel'].forEach(t=>el.addEventListener(t,()=>{y0=null;}));
 el.addEventListener('wheel',e=>{e.preventDefault();set(clamp(get()-Math.sign(e.deltaY)*(max-min)/50,min,max));upd();},{passive:false});
 el.addEventListener('dblclick',()=>{set(dflt);upd();});
 el.addEventListener('keydown',e=>{const s=(max-min)/50;if(e.key==='ArrowUp'||e.key==='ArrowRight'){set(clamp(get()+s,min,max));upd();e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){set(clamp(get()-s,min,max));upd();e.preventDefault();}});
 upd();return upd;
}
const updPot=knob($('#kPot'),$('#kPotV'),()=>io.pot,v=>io.pot=v,0,1,v=>Math.round(v*100)+'%',0);
const updV=knob($('#kV'),$('#kVV'),()=>io.v,v=>io.v=v,0,10,v=>v.toFixed(2)+' V',0);
const updMa=knob($('#kMa'),$('#kMaV'),()=>io.ma,v=>io.ma=v,0,20,v=>(S.inj.mabrk?0:v).toFixed(1)+' mA',4);

/* ---------------- load, supply, faults panel ---------------- */
function bindRange(id,key,fmt){const el=$('#'+id),o=$('#'+id+'V');el.value=S[key];o.textContent=fmt(S[key]);el.addEventListener('input',()=>{S[key]=+el.value;o.textContent=fmt(S[key]);loadHint();save();});}
bindRange('lp','lp',v=>v+'%');bindRange('jr','jr',v=>String(v));bindRange('amb','amb',v=>v+'°C');
function loadHint(){
 const m=MOT[S.mot],J=m.J*(1+S.jr),E=.5*J*m.wn*m.wn;
 const t={conv:'سير ناقل: العزم ثابت تقريبًا من أول ما يتحرك.',fan:'مروحة / طلمبة: يزيد العزم مع مربع السرعة، فيكون التيار منخفضًا في السرعات المنخفضة. جرّب 1-03 = AEO.',hoist:'ونش: يشد الحمل لأسفل دائمًا. وعند الإنزال (عكسي) يدير الحمل المحرك وتعود الطاقة إلى الـ DC link. تُمسك الفرامل الميكانيكية عندما يتوقف الخرج أو عندما يغلقها الريليه [32].'}[S.load];
 $('#loadHint').textContent=t+' القصور الكلي '+(J*1000).toFixed(1)+' g·m²، وطاقة الحركة عند السرعة المقننة حوالي '+E.toFixed(0)+' جول، والمكثفات في هذا الانفرتر تستوعب نحو 50 جول فقط قبل أن تصل إلى 800V.';
}
$('#motSel').addEventListener('change',e=>{S.mot=e.target.value;updMotor();loadHint();save();log('تغيّر المحرك: '+MOT[S.mot].plate.join(' · '));});
$('#lineSel').addEventListener('change',e=>{S.lineV=+e.target.value;save();log('أصبح جهد المصدر '+S.lineV+'V');});
$('#loadSel').addEventListener('change',e=>{S.load=e.target.value;buildLoad();loadHint();save();});
$('#dbChk').addEventListener('change',e=>{S.dbInst=e.target.checked;save();buildWD();log(S.dbInst?'رُكّبت مقاومة فرملة 200Ω على BR+ و BR−':'أُزيلت مقاومة الفرملة');});
$('#ain53').addEventListener('change',e=>{S.ain53=e.target.value;save();buildWD();updStation();log('أصبح طرف 53 موصّلًا على: '+e.target.selectedOptions[0].textContent);});
$('#t27').addEventListener('change',e=>{S.t27=e.target.value;io.b27=false;io.stopLatched=false;save();buildWD();updStation();log('أصبح الزر على طرف 27: '+e.target.selectedOptions[0].textContent);});
$('#wire').addEventListener('change',e=>{S.wire=e.target.value;save();buildWD();log('أصبح توصيل الأزرار '+S.wire.toUpperCase());});
function updMotor(){const m=MOT[S.mot];['mPlate1','mPlate2','mPlate3'].forEach((id,i)=>$('#'+id).textContent=m.plate[i]);}
const INJT={dip:'انقطاع كهرباء لحظي 0.3 ثانية',hiline:'جهد المصدر عالي +18%',phase:'فاز L3 من المصدر مقطوع',gnd:'تسريب أرضي على كابل المحرك',short:'قصر بين U و V',mph:'فاز W للمحرك مفصول',jam:'انحشر الحمل',fan:'مروحة الانفرتر وقفت',ptc:'المحرك سخن والـ PTC فتح',mabrk:'انقطع سلك 4-20mA',rs485:'انقطع كابل RS485',dbshort:'مقاومة الفرملة قصر',internal:'عطل داخلي في الكارت'};
$$('[data-inj]').forEach(b=>b.addEventListener('click',()=>{
 const k=b.dataset.inj;
 if(k==='dip'){if(!S.inj.dip){S.inj.dip=true;S.dipT=.3;log('عطل: '+INJT.dip,1);}}
 else if(k==='internal'){S.inj.internal=true;log('عطل: '+INJT.internal,1);}
 else{S.inj[k]=!S.inj[k];log((S.inj[k]?'عطل: ':'أُصلح: ')+INJT[k],S.inj[k]);}
 syncInj();updMa();
}));
function syncInj(){$$('[data-inj]').forEach(b=>b.setAttribute('aria-pressed',!!S.inj[b.dataset.inj]));}

/* ---------------- motor + load drawing ---------------- */
function buildLoad(){
 const s=$('#loadSvg');
 if(S.load==='conv')s.innerHTML='<rect x="8" y="60" width="144" height="36" rx="18" fill="none" stroke="#2b3238" stroke-width="5"/><circle cx="26" cy="78" r="15" fill="#6d7378"/><circle cx="134" cy="78" r="15" fill="#6d7378"/><g id="ldA"><line x1="26" y1="78" x2="26" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldB"><line x1="134" y1="78" x2="134" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldBox"></g><rect x="20" y="96" width="6" height="40" fill="#8a9095"/><rect x="134" y="96" width="6" height="40" fill="#8a9095"/><text x="80" y="150" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">CONVEYOR</text>';
 else if(S.load==='fan')s.innerHTML='<circle cx="80" cy="76" r="62" fill="none" stroke="#7a868f" stroke-width="4"/><g id="ldFan"></g><circle cx="80" cy="76" r="9" fill="#3b4348"/><text x="80" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">FAN / PUMP</text>';
 else s.innerHTML='<rect x="10" y="8" width="140" height="8" fill="#6d7378"/><circle cx="80" cy="34" r="20" fill="#6d7378"/><g id="ldDrum"><line x1="80" y1="34" x2="80" y2="16" stroke="#e8870c" stroke-width="3"/><line x1="80" y1="34" x2="98" y2="34" stroke="#e8870c" stroke-width="3"/></g><line id="ldRope" x1="100" y1="34" x2="100" y2="90" stroke="#2b3238" stroke-width="2.5"/><g id="ldW"><rect x="84" y="0" width="32" height="26" rx="2" fill="#b85f00"/><text x="100" y="17" text-anchor="middle" font-size="9" fill="#fff" font-family="Arial">LOAD</text></g><text x="40" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">HOIST</text>';
 if(S.load==='fan'){let h='';for(let i=0;i<6;i++)h+='<path d="M80 76 C 70 40, 95 30, 104 46 Z" fill="#9aa6b1" transform="rotate('+i*60+' 80 76)"/>';$('#ldFan').innerHTML=h;}
 if(S.load==='conv'){let h='';for(let i=0;i<3;i++)h+='<rect class="bx" x="0" y="42" width="22" height="16" rx="2" fill="#c8a165" stroke="#7a5a2a"/>';$('#ldBox').innerHTML=h;}
}
function drawMotor(){
 if(!$('#loadSvg').firstChild)return;
 const deg=S.th*180/Math.PI;
 $('#fanBlades').setAttribute('transform','rotate('+(deg%360)+')');
 $('#shaftMark').setAttribute('transform','rotate('+(deg%360)+')');
 const rpm=S.wm*60/TAU;
 $('#mDir').textContent=Math.abs(rpm)<1?'':(rpm>0?'Forward ↻ ':'Reverse ↺ ')+Math.abs(rpm).toFixed(0)+' rpm';
 $('#mHot').setAttribute('fill',S.ptcT>120?'#ff3b24':S.ptcT>90?'#ffb020':'#8a96a2');
 if(S.load==='conv'&&$('#ldA')){const a=deg%360;$('#ldA').setAttribute('transform','rotate('+a+' 26 78)');$('#ldB').setAttribute('transform','rotate('+a+' 134 78)');
  const off=((S.th*.6)%150+150)%150;$$('#ldBox .bx').forEach((b,i)=>{const x=((off+i*50)%150)-6;b.setAttribute('x',x);b.style.opacity=x<0||x>134?0:1;});}
 else if(S.load==='fan'&&$('#ldFan'))$('#ldFan').setAttribute('transform','rotate('+(deg%360)+' 80 76)');
 else if($('#ldDrum')){$('#ldDrum').setAttribute('transform','rotate('+(deg%360)+' 80 34)');const y=46+(((-S.th*.8)%80)+80)%80;$('#ldRope').setAttribute('y2',y);$('#ldW').setAttribute('transform','translate(0 '+y+')');}
}

/* ---------------- AO meter (0-20 mA) ---------------- */
(function(){let h='';for(let i=0;i<=10;i++){const a=(-50+i*10)*Math.PI/180,x1=48+Math.sin(a)*40,y1=58-Math.cos(a)*40,x2=48+Math.sin(a)*(i%5?36:33),y2=58-Math.cos(a)*(i%5?36:33);h+='<line x1="'+x1.toFixed(1)+'" y1="'+y1.toFixed(1)+'" x2="'+x2.toFixed(1)+'" y2="'+y2.toFixed(1)+'" stroke="#222" stroke-width="'+(i%5?.8:1.4)+'"/>';if(i%5===0)h+='<text x="'+(48+Math.sin(a)*28).toFixed(1)+'" y="'+(61-Math.cos(a)*28).toFixed(1)+'" font-size="7" text-anchor="middle" font-family="Arial" fill="#222">'+i*2+'</text>';}
 h+='<text x="48" y="52" font-size="7" text-anchor="middle" font-family="Arial" fill="#555">mA</text><line id="aoN" x1="48" y1="58" x2="48" y2="18" stroke="#c0352b" stroke-width="1.6"/><circle cx="48" cy="58" r="3" fill="#222"/>';$('#aoMeter').innerHTML=h;})();

/* ---------------- wiring diagram ---------------- */
const CT=[[61,290],[68,330],[69,370],[12,450],[18,500],[19,550],[20,600],[27,650],[29,700],[33,750],[42,830],[50,880],[53,930],[55,980],[60,1030]];
const CX={};CT.forEach(([t,x])=>CX[t]=x);
const PWR=[['91','L1',300],['92','L2',340],['93','L3',380],['PE','',430],['BR−','',520],['BR+','',560],['96','U',700],['97','V',740],['98','W',780],['PE','',830]];
const DIDEV={18:'start',19:'rev',27:'t27',29:'jog',33:'pre'};
const DINM={18:'RUN',19:'FWD/REV',27:'',29:'JOG',33:'SEL 33'};
const WDEAD='#c3c8cc';
let WD={};
function buildWD(){
 const o=[],ln=(id,d,w)=>o.push('<path id="'+id+'" d="'+d+'" fill="none" stroke="'+WDEAD+'" stroke-width="'+(w||2.4)+'" stroke-linejoin="round"/>');
 const term=(x,y)=>o.push('<rect x="'+(x-11)+'" y="'+(y-9)+'" width="22" height="18" rx="2" fill="#eceeee" stroke="#4a5055"/><circle cx="'+x+'" cy="'+y+'" r="5.5" fill="#c3c7ca" stroke="#5d6368"/><line x1="'+(x-3.5)+'" y1="'+(y+3.5)+'" x2="'+(x+3.5)+'" y2="'+(y-3.5)+'" stroke="#4a5055" stroke-width="1.4"/>');
 const tx=(x,y,t,a)=>o.push('<text x="'+x+'" y="'+y+'" '+(a||'')+'>'+t+'</text>');
 const dot=(x,y)=>o.push('<circle cx="'+x+'" cy="'+y+'" r="3.4" fill="#2b3238"/>');
 o.push('<rect x="0" y="0" width="1200" height="820" fill="#f4f5f1"/>');
 /* drive */
 o.push('<rect x="230" y="170" width="880" height="300" rx="6" fill="#2a2c2f"/><rect x="236" y="176" width="868" height="288" rx="4" fill="none" stroke="#3d4145"/><rect x="1024" y="222" width="70" height="22" fill="#e2000f"/>');
 tx(1059,238,'Danfoss','font-size="12" font-style="italic" font-weight="700" fill="#fff" text-anchor="middle" font-family="Georgia,serif"');
 tx(670,262,'VLT® Micro Drive FC 51','font-size="26" font-weight="700" fill="#e9ebec" text-anchor="middle" font-family="Arial"');
 tx(670,286,'FC-051P2K2T4 · 2.2 kW · 3×380-480V · 5.3 A','font-size="12" fill="#9aa3a9" text-anchor="middle"');
 o.push('<text id="wdSt" x="670" y="326" font-size="15" fill="#9cf29c" text-anchor="middle"></text>');
 /* supply + breaker */
 [['L3',40],['L2',58],['L1',76]].forEach(([n,y])=>{tx(8,y+4,n,'font-size="11" fill="#333"');ln('wIn'+n,'M24 '+y+'H112');});
 ln('wL1','M148 76H300V161');ln('wL2','M148 58H340V161');ln('wL3','M148 40H380V161');
 o.push('<g class="clk" data-dev="brk"><rect class="hl" x="100" y="22" width="60" height="70" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');
 [40,58,76].forEach((y,i)=>o.push('<line id="bb'+i+'" x1="114" y1="'+y+'" x2="146" y2="'+y+'" stroke="#1d2226" stroke-width="3" stroke-linecap="round"/><circle cx="114" cy="'+y+'" r="2.5" fill="#1d2226"/><circle cx="146" cy="'+y+'" r="2.5" fill="#1d2226"/>'));
 o.push('</g>');tx(130,108,'Q1 · المفتاح','font-size="11" fill="#333" text-anchor="middle" class="ar"');
 o.push('<g id="phCut" visibility="hidden"><path d="M196 30l16 20M212 30l-16 20" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<path d="M430 161V112" stroke="#2e9c3a" stroke-width="3"/><path d="M430 161V112" stroke="#f3d21b" stroke-width="3" stroke-dasharray="5 5"/><path d="M418 112h24M422 106h16M426 100h8" stroke="#2e9c3a" stroke-width="2"/>');
 /* brake */
 if(S.dbInst){ln('wBn','M520 161V100',2.6);ln('wBp','M560 161V100',2.6);o.push('<rect x="490" y="56" width="100" height="44" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><rect id="dbRes" x="505" y="66" width="70" height="14" fill="none" stroke="#4a5055" stroke-width="1.5"/>');tx(540,93,'200Ω','font-size="10" fill="#333" text-anchor="middle"');}
 else{o.push('<rect x="490" y="56" width="100" height="44" rx="4" fill="none" stroke="#a9aeb2" stroke-dasharray="4 4"/>');tx(540,82,'من غير مقاومة','font-size="11" fill="#8a9095" text-anchor="middle" class="ar"');}
 /* motor */
 ln('wU','M700 161V60H941',2.6);ln('wV','M740 161V80H936',2.6);ln('wW','M780 161V100H941',2.6);
 o.push('<g id="mphCut" visibility="hidden"><path d="M850 92l14 16M864 92l-14 16" stroke="#c0352b" stroke-width="3"/></g>');
 o.push('<path d="M830 161V130H980V124" stroke="#2e9c3a" stroke-width="2.4" fill="none"/><path d="M830 161V130H980V124" stroke="#f3d21b" stroke-width="2.4" stroke-dasharray="5 5" fill="none"/>');
 o.push('<circle id="wdM" cx="980" cy="80" r="44" fill="#fff" stroke="#4a5055" stroke-width="2"/>');tx(980,80,'M','font-size="26" font-weight="700" fill="#2b3238" text-anchor="middle" font-family="Arial"');tx(980,100,'3~','font-size="13" fill="#2b3238" text-anchor="middle"');
 tx(1036,40,'','id="wdMp" font-size="10" fill="#555"');
 o.push('<rect id="wdPtc" x="1032" y="70" width="34" height="16" rx="2" fill="#fff" stroke="#4a5055"/>');tx(1049,82,'PTC','font-size="9" fill="#333" text-anchor="middle"');
 PWR.forEach(([n,l,x])=>{term(x,170);tx(x,196,n,'font-size="9" fill="#c9cfd3" text-anchor="middle"');if(l)tx(x,208,l,'font-size="8" fill="#8f979c" text-anchor="middle"');});
 /* relay 01-02-03 */
 tx(200,214,'L 230VAC','font-size="10" fill="#333" text-anchor="middle"');tx(40,214,'N','font-size="10" fill="#333" text-anchor="middle"');
 ln('wRL','M200 222V240H229',2.6);ln('wRN','M40 222V350',2.6);
 [['01',240],['02',290],['03',340]].forEach(([n,y])=>{term(240,y);tx(262,y+4,n,'font-size="11" font-weight="700" fill="#e9ebec"');});
 tx(290,236,'COM','font-size="8" fill="#9aa3a9"');tx(290,286,'NO','font-size="8" fill="#9aa3a9"');tx(290,336,'NC','font-size="8" fill="#9aa3a9"');
 o.push('<line id="relArm" x1="320" y1="240" x2="320" y2="340" stroke="#e9ebec" stroke-width="2.4" stroke-linecap="round"/><path d="M320 240h-8M312 290h8M312 340h8" stroke="#9aa3a9" stroke-width="1.5"/>');
 tx(352,296,'','id="relF" font-size="10" fill="#9aa3a9"');
 ln('wR2','M229 290H142');ln('wR2n','M118 290H40');ln('wR3','M229 340H142');ln('wR3n','M118 340H40');dot(40,290);dot(40,340);
 [['H1',290],['H2',340]].forEach(([n,y],i)=>{o.push('<g id="lmp'+i+'"><circle cx="130" cy="'+y+'" r="12" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M122 '+(y-8)+'l16 16M138 '+(y-8)+'l-16 16" stroke="#4a5055" stroke-width="1.2"/></g>');tx(130,y+26,n,'font-size="9" fill="#555" text-anchor="middle"');});
 /* control strip */
 CT.forEach(([t,x])=>{term(x,470);tx(x,496,String(t).padStart(2,'0'),'font-size="10" fill="#333" text-anchor="middle"');tx(0,0,'','id="tf'+t+'" font-size="9.5" fill="#c9cfd3" transform="translate('+(x+3)+' 455) rotate(-90)"');});
 tx(330,372,'RS485','font-size="12" fill="#9aa3a9" text-anchor="middle"');tx(600,372,'دخول ديجيتال','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');tx(930,372,'أنالوج','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');
 /* RS485 + PLC */
 ln('w68','M330 479V600',2.4);ln('w69','M370 479V600',2.4);ln('w61','M290 479V600',1.8);
 o.push('<g class="clk" data-dev="plc"><rect class="hl" x="270" y="600" width="120" height="60" rx="5" fill="#fff" stroke="#4a5055" stroke-width="1.5"/></g>');
 tx(330,622,'PLC Modbus','font-size="11" fill="#333" text-anchor="middle" font-weight="700"');tx(330,640,'','id="wdPlc" font-size="10" fill="#555" text-anchor="middle"');tx(330,654,'Addr 1 · 9600 · Even','font-size="8.5" fill="#777" text-anchor="middle"');
 o.push('<g id="rsCut" visibility="hidden"><path d="M340 540l20 20M360 540l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 /* DI devices */
 const npn=S.wire==='npn',srcT=npn?20:12;
 ln('wRail','M'+Math.min(CX[srcT],490)+' 740H760',2.6);ln('wSrc','M'+CX[srcT]+' 479V740',2.6);dot(CX[srcT],740);
 if(npn)tx(CX[12],520,'—','font-size="10" fill="#999" text-anchor="middle"');else ln('w20','M600 479V520',1.8);
 tx(620,770,npn?'توصيل NPN: الأزرار تغلق الطرف على 20':'توصيل PNP: الأزرار تعطي الطرف 24V من 12','font-size="11" fill="#555" text-anchor="middle" class="ar"');
 Object.keys(DIDEV).forEach(t=>{const x=CX[t];
  ln('wt'+t,'M'+x+' 479V592');ln('wb'+t,'M'+x+' 638V740');dot(x,740);
  o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="bl'+t+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');
  const mom=t==='29'||(t==='27'&&S.t27==='reset')||(t==='18'&&g('5-10')===9);
  if(mom)o.push('<path d="M'+(x-20)+' 608h8M'+(x-16)+' 608v10" stroke="#555" stroke-width="1.4"/><line x1="'+(x-12)+'" y1="613" x2="'+(x-4)+'" y2="613" stroke="#555" stroke-dasharray="2 2"/>');
  tx(x,666,t==='27'?(S.t27==='reset'?'RESET':'STOP NC'):DINM[t],'font-size="8.5" fill="#333" text-anchor="middle"');
  o.push('<rect class="clk" data-dev="'+DIDEV[t]+'" x="'+(x-20)+'" y="580" width="40" height="92" fill="transparent"/>');
 });
 /* analog */
 ln('w55','M980 479V720',2.4);ln('wArail','M830 720H1030',2.4);dot(980,720);
 ln('w42','M830 479V602',2.2);o.push('<circle cx="830" cy="620" r="18" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(830,624,'mA','font-size="10" fill="#333" text-anchor="middle"');ln('w42b','M830 638V720',2.2);dot(830,720);tx(830,746,'','id="wdAo" font-size="10" fill="#555" text-anchor="middle"');tx(830,760,'عداد','font-size="10" fill="#333" text-anchor="middle" class="ar"');
 if(S.ain53==='pot'){
  ln('w50','M880 479V600H892');ln('w55p','M968 600H980');dot(980,600);
  o.push('<path id="potR" d="M892 600l4-7 8 14 8-14 8 14 8-14 8 14 8-14 8 14 4-7" fill="none" stroke="#2b3238" stroke-width="1.8"/>');
  ln('w53','M930 479V560H930V586');o.push('<path id="potA" d="M930 588l-5-8h10z" fill="#2b3238"/>');tx(930,640,'بوتنشيوميتر 10kΩ','font-size="10.5" fill="#333" text-anchor="middle" class="ar"');
 }else if(S.ain53==='plc'){
  ln('w53','M930 479V602');o.push('<circle cx="930" cy="620" r="18" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(930,624,'0-10V','font-size="8.5" fill="#333" text-anchor="middle"');ln('w53b','M930 638V720');dot(930,720);tx(930,746,'PLC','font-size="10" fill="#333" text-anchor="middle"');
 }else{
  ln('w50','M880 479V560H1150V78H1066');ln('w53','M930 479V540H1170V86H1066');tx(1140,300,'سلك PTC من المحرك','font-size="10.5" fill="#555" text-anchor="end" class="ar"');
 }
 ln('w60','M1030 479V602');o.push('<rect x="1013" y="602" width="34" height="36" rx="3" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(1030,618,'4-20','font-size="9" fill="#333" text-anchor="middle"');tx(1030,630,'mA','font-size="9" fill="#333" text-anchor="middle"');ln('w60b','M1030 638V720');tx(1030,746,'ترانسميتر','font-size="10" fill="#333" text-anchor="middle" class="ar"');
 o.push('<g id="maCut" visibility="hidden"><path d="M1020 530l20 20M1040 530l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 $('#wd').innerHTML=o.join('');
 WD={};$$('#wd [id]').forEach(e=>WD[e.id]=e);
 $$('#wd .clk').forEach(gd=>{const dv=gd.dataset.dev;
  gd.addEventListener('pointerdown',e=>{e.preventDefault();gd.setPointerCapture&&gd.setPointerCapture(e.pointerId);devAct(dv,'down');});
  ['pointerup','pointercancel','lostpointercapture'].forEach(t=>gd.addEventListener(t,()=>devAct(dv,'up')));});
 updLabels();updWD();
}
function wcol(id,live,col){const e=WD[id];if(!e)return;e.setAttribute('stroke',live?col:WDEAD);e.setAttribute('stroke-width',live?3:2.2);}
function updLabels(){
 if(!WD.tf18)return;
 const fx={61:'Shield',68:'RS485 P+',69:'RS485 N−',12:'+24V out',20:'Common',42:'AO 0/4-20mA',50:'+10V out',53:g('1-93')===1?'Thermistor':'AI '+(g('6-19')===0?'mA':'0-10V'),55:'Common',60:'AI 0/4-20mA'};
 for(const t in fx)WD['tf'+t].textContent=fx[t];
 for(const t in TERMP){const v=g(TERMP[t]);WD['tf'+t].textContent=(DIO[v]||'').replace(/^\[\d+\] /,'');}
 WD.relF.textContent=(RELO[g('5-40')]||'').replace(/^\[\d+\] /,'');
 if(typeof updStation==='function')updStation();
}
function updWD(){
 if(!WD.wU)return;
 const lineIn=!S.inj.dip,lineOn=S.brk&&lineIn;
 ['L1','L2','L3'].forEach((n,i)=>{const live3=!(n==='L3'&&S.inj.phase);wcol('wIn'+n,lineIn&&live3,['#7b3f12','#1b1b1b','#7d7d7d'][i]);wcol('w'+n,lineOn&&live3,['#7b3f12','#1b1b1b','#7d7d7d'][i]);});
 WD.phCut.setAttribute('visibility',S.inj.phase?'visible':'hidden');
 [0,1,2].forEach(i=>{const y=[40,58,76][i],b=WD['bb'+i];b.setAttribute('x2',S.brk?146:142);b.setAttribute('y2',S.brk?y:y-14);});
 const out=S.st!=='off';['wU','wV','wW'].forEach(id=>wcol(id,out&&!(id==='wW'&&S.inj.mph),'#c8261c'));
 WD.mphCut.setAttribute('visibility',S.inj.mph?'visible':'hidden');
 WD.wdM.setAttribute('stroke',out?'#c8261c':'#4a5055');
 WD.wdMp.textContent=Math.abs(S.wm)>.5?(S.wm*60/TAU).toFixed(0)+' rpm':'';
 WD.wdPtc.setAttribute('fill',S.ptcT>120?'#ff7a6a':'#fff');
 if(WD.wBn){wcol('wBn',S.db,'#d62f2f');wcol('wBp',S.db,'#d62f2f');WD.dbRes.setAttribute('fill',S.db?'#ff7a3d':'none');}
 WD.wdSt.textContent=S.ctrl?(statusText()+'  ·  '+(S.fOut>=0?'+':'')+S.fOut.toFixed(1)+' Hz'):(S.bus>50?'DC link '+S.bus.toFixed(0)+'V':'OFF');
 WD.wdSt.setAttribute('fill',S.fault?'#ff8a80':'#9cf29c');
 /* relay */
 wcol('wRL',true,'#7b3f12');wcol('wRN',true,'#1f5fbf');
 const r=S.relay;wcol('wR2',r,'#6b3fa0');wcol('wR2n',r,'#1f5fbf');wcol('wR3',!r,'#6b3fa0');wcol('wR3n',!r,'#1f5fbf');
 WD.relArm.setAttribute('x2',r?312:312);WD.relArm.setAttribute('y2',r?290:340);
 WD.lmp0.firstChild.setAttribute('fill',r?'#ffc21a':'#fff');WD.lmp1.firstChild.setAttribute('fill',!r?'#3ee05a':'#fff');
 /* DI */
 const c=S.ctrl,npn=S.wire==='npn';
 wcol('wSrc',c,npn?'#20307a':'#d62f2f');wcol('wRail',c,npn?'#20307a':'#d62f2f');if(WD.w20)wcol('w20',c,'#20307a');
 Object.keys(DIDEV).forEach(t=>{const x=CX[t],cl=tClosed(+t);wcol('wt'+t,c&&cl,'#e8870c');wcol('wb'+t,c,npn?'#20307a':'#d62f2f');
  const b=WD['bl'+t];b.setAttribute('x2',cl?x:x-14);b.setAttribute('y2',cl?592:598);});
 /* RS485 */
 const rs=c&&!S.inj.rs485;wcol('w68',rs,'#1d8a8a');wcol('w69',rs,'#1d8a8a');wcol('w61',rs,'#7d858b');WD.rsCut.setAttribute('visibility',S.inj.rs485?'visible':'hidden');
 WD.wdPlc.textContent=(io.plcRun?'RUN':'STOP')+' · '+(S.cwOk?'OK':g('8-02')===1?'no reply':'idle');
 /* analog */
 wcol('w55',c,'#20307a');wcol('wArail',c,'#20307a');
 const ao=aoMA();wcol('w42',ao>.2,'#5b6670');wcol('w42b',ao>.2,'#20307a');WD.wdAo.textContent=ao.toFixed(1)+' mA';
 if(S.ain53==='pot'){wcol('w50',c,'#d62f2f');wcol('w55p',c,'#20307a');wcol('w53',c,'#5b6670');const ax=892+io.pot*76;WD.w53.setAttribute('d','M930 479V560H'+ax.toFixed(1)+'V586');WD.potA.setAttribute('d','M'+ax.toFixed(1)+' 588l-5-8h10z');}
 else if(S.ain53==='plc'){wcol('w53',io.v>.05,'#5b6670');wcol('w53b',io.v>.05,'#20307a');}
 else{wcol('w50',c,'#d62f2f');wcol('w53',c&&!S.inj.ptc,'#5b6670');}
 const ma=S.inj.mabrk?0:io.ma;wcol('w60',ma>.5,'#5b6670');wcol('w60b',ma>.5,'#20307a');WD.maCut.setAttribute('visibility',S.inj.mabrk?'visible':'hidden');
}

/* ---------------- tiles, pills, LEDs ---------------- */
function setTile(id,v){const e=$('#'+id);e.firstChild.nodeValue=v.replace(/^-(0(\.0+)?)$/,'$1');}
function ui(){
 drawLCD();
 const on=ctlOk();
 $('#ledOn').classList.toggle('on',S.ctrl);
 $('#ledWarn').classList.toggle('on',on&&S.W.length>0&&!S.fault);
 const la=$('#ledAl');la.classList.toggle('on',on&&!!S.fault);la.classList.toggle('fl',on&&!!S.fault);
 $('#mHand').classList.toggle('on',on&&S.mode==='hand');$('#mOff').classList.toggle('on',on&&S.mode==='off');$('#mAuto').classList.toggle('on',on&&S.mode==='auto');
 const kp=$('#lcpPot');kp.firstElementChild.style.transform='rotate('+(-135+270*io.lcpPot)+'deg)';kp.setAttribute('aria-valuenow',Math.round(io.lcpPot*100));
 $('#busLed').classList.toggle('on',S.bus>50);
 $('#lH1').classList.toggle('on',S.relay);$('#lH2').classList.toggle('on',S.ctrl!==undefined&&!S.relay);
 const ao=aoMA();$('#aoN').setAttribute('transform','rotate('+(-50+ao/20*100)+' 48 58)');$('#aoV').textContent=ao.toFixed(1)+' mA';
 setTile('tF',S.fOut.toFixed(1));setTile('tN',(S.wm*60/TAU).toFixed(0));setTile('tI',S.I.toFixed(2));setTile('tV',S.V.toFixed(0));
 setTile('tT',(S.T/MOT[S.mot].Tn*100).toFixed(0));setTile('tB',S.bus.toFixed(0));setTile('tOL',S.olM.toFixed(0));setTile('tHS',S.hs.toFixed(0));
 const bar=(id,v,hot)=>{const e=$('#'+id);e.style.width=clamp(v,0,100)+'%';e.classList.toggle('hot',!!hot);};
 bar('bI',S.I/(DRV.peak)*100,S.I>DRV.In);bar('bB',S.bus/DRV.ov*100,S.bus>DRV.ovWarn);bar('bOL',S.olM,S.olM>80);bar('bHS',S.hs/95*100,S.hs>85);
 $('#chipMode').textContent=S.ctrl?({hand:'Hand On',off:'Off',auto:'Auto On'})[S.mode]:'—';$('#chipSt').textContent=statusText();
 $('#chipF').textContent=S.fault?AL(S.fault)+' '+FL[S.fault][0]:S.W.length?'W'+S.W[0]+' '+FL[S.W[0]][0]:'لا يوجد';
 drawMotor();
}
function pills(){
 const L=[['On',S.ctrl,'on'],['Hand',S.ctrl&&S.mode==='hand','on'],['Auto',S.ctrl&&S.mode==='auto','on'],['Running',running(),'on'],['Jog',S.jog,'on'],['Reverse',S.fOut<-.05,'warn'],['Setup '+(ACT+1),S.ctrl,'on'],['Current limit',S.climit,'warn'],['OVC',S.blimit,'warn'],['Brake chopper',S.db,'warn'],['DC hold/brake',S.st==='dc'||S.st==='hold','warn'],['RS485',S.cwOk,'on'],['Warning',S.W.length>0,'warn'],['Alarm',!!S.fault,'bad']];
 $('#pills').innerHTML=L.map(([t,v,c])=>'<span class="pill'+(v?' '+c:'')+'">'+t+'</span>').join('');
}
function caption(){
 let t;
 if(!S.ctrl)t='الانفرتر مطفأ. أغلق المفتاح الرئيسي.';
 else if(S.boot>0)t='الانفرتر بيقوم… (لو ماسك Menu و OK دلوقتي هيعمل Initialisation)';
 else if(H.pw)t='الشاشة بتطلب الباسورد (0-60). ▲▼ لحد الرقم و OK. Back يلغي.';
 else if(H.msg)t={'Err85':'Err85: الزر ده مقفول من 0-40 أو 0-41 أو 0-42.','nW.run':'nW run: الباراميتر ده مينفعش يتغير والمحرك شغال. وقّف الأول.','Err':'الباسورد غلط أو القائمة مقفولة.'}[H.msg.val]||'';
 else if(H.menu===0&&S.fault)t='<b>'+AL(S.fault)+'</b> '+FL[S.fault][0]+': '+FL[S.fault][2]+'. '+(TL.has(S.fault)?'هذا <b>Trip lock</b>: افصل المفتاح الرئيسي وأعده بعد الإصلاح.':'دوس <b>Off/Reset</b> عشان تمسحه.')+(S.retryT>0?' (Auto reset بعد '+S.retryT.toFixed(0)+' ث)':'');
 else if(H.amtDone)t='الـ AMT خلص والشاشة بتكتب PUSH: دوس <b>OK</b>.';
 else if(H.menu===0){const p=PM[STATR[H.disp]];t='Status · <b>'+p.c+'</b> '+p.nm+' ('+p.ar+'). ▲▼ تغيّر القراءة، Menu للقوايم.'+(S.W.length?' <b>W'+S.W[0]+'</b> '+FL[S.W[0]][0]+'.':'')+(S.mode==='hand'&&g('6-80')===0?' في Hand و 6-80 = Disable: ▲▼ بيغيّروا السرعة.':'');}
 else if(H.menu===2&&H.lvl==='grp')t='Main Menu · الجروب <b>'+G[H.gi][0]+'-**</b> '+G[H.gi][1]+' ('+GAR[G[H.gi][0]]+'). ▲▼ تختار، OK تدخل، Back ترجع.';
 else{const p=PM[curCode()],v=H.ed?H.ed.v:pv(p);t=(H.menu===1?'Quick Menu':'Main Menu')+' · <b>'+p.c+'</b> '+p.nm+' = <b>'+fmtTxt(p,v)+'</b> ('+p.ar+(p.gl?'':' · Setup '+(editIdx()+1))+'). '+(H.ed?'▲▼ تعدّل، OK تحفظ، Back تلغي.':p.t==='ro'?'قراءة فقط.':'OK تبدأ التعديل.');}
 const el=$('#lcpCap');if(el.dataset.t!==t){el.dataset.t=t;el.innerHTML=t;}
}

/* ---------------- scope ---------------- */
const SC={buf:[],paused:false};
function sample(){if(SC.paused)return;SC.buf.push([S.st==='off'?0:S.fCmd,S.fOut,S.I/DRV.In*100,S.bus/10]);if(SC.buf.length>820)SC.buf.shift();}
$('#scopePause').addEventListener('click',e=>{SC.paused=!SC.paused;e.target.textContent=SC.paused?'كمّل':'إيقاف مؤقت';});
function drawScope(){
 const cv=$('#scope'),dpr=window.devicePixelRatio||1,w=cv.clientWidth,h=cv.clientHeight;
 if(cv.width!==Math.round(w*dpr)){cv.width=Math.round(w*dpr);cv.height=Math.round(h*dpr);}
 const gx=cv.getContext('2d');gx.setTransform(dpr,0,0,dpr,0,0);gx.clearRect(0,0,w,h);
 const lo=-80,hi=120,y=v=>h-(clamp(v,lo,hi)-lo)/(hi-lo)*h;
 gx.strokeStyle='#22343a';gx.lineWidth=1;gx.font='10px IBM Plex Mono,monospace';gx.fillStyle='#5f7880';
 for(let v=lo;v<=hi;v+=20){gx.beginPath();gx.moveTo(0,y(v));gx.lineTo(w,y(v));gx.stroke();gx.fillText(v,4,y(v)-2);}
 gx.strokeStyle='#3b5660';gx.beginPath();gx.moveTo(0,y(0));gx.lineTo(w,y(0));gx.stroke();
 const n=Math.round(+$('#scopeSpan').value/.05),b=SC.buf.slice(-n);
 ['#ffb44d','#4cc0cf','#ff6b5e','#a98bff'].forEach((c,k)=>{gx.strokeStyle=c;gx.lineWidth=1.8;gx.beginPath();b.forEach((s,i)=>{const x=w-(b.length-1-i)*w/(n-1);i?gx.lineTo(x,y(s[k])):gx.moveTo(x,y(s[k]));});gx.stroke();});
}

/* ---------------- parameter table ---------------- */
let PTAB='3',PSEL='3-41';
function renderTabs(){$('#ptabs').innerHTML=[['all','All'],...G.map(([k])=>[k,k+'-**'])].map(([k,n])=>'<button data-g="'+k+'" aria-pressed="'+(PTAB===k)+'" title="'+(GAR[k]||'الكل')+'">'+n+'</button>').join('');}
$('#ptabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;PTAB=b.dataset.g;renderTabs();renderParams();});
$('#psearch').addEventListener('input',()=>renderParams());$('#pchanged').addEventListener('change',()=>renderParams());
function rangeText(p){if(p.t==='ro')return '—';if(p.t==='e')return p.ok.length+' اختيارات';if(p.t==='l')return p.vals[0]+' – '+p.vals[p.vals.length-1]+' '+p.u;return p.mn+' – '+p.mx+(p.u?' '+p.u:'');}
function renderSetupBar(){$('#setupbar').innerHTML='يعدّل الجدول في <b>Setup '+(editIdx()+1)+'</b> (0-11) والانفرتر يعمل على <b>Setup '+(ACT+1)+'</b> (0-10). <button class="btn xs" data-es="1">عدّل Setup 1</button><button class="btn xs" data-es="2">عدّل Setup 2</button><button class="btn xs" data-es="9">عدّل الشغال</button>';}
$('#setupbar').addEventListener('click',e=>{const b=e.target.closest('[data-es]');if(!b)return;setParam('0-11',+b.dataset.es,'الجدول');renderSetupBar();});
function renderParams(){
 const q=$('#psearch').value.trim().toLowerCase(),ch=$('#pchanged').checked;
 const rows=PD.filter(p=>(PTAB==='all'||p.g===PTAB)&&(!q||p.c.startsWith(q)||p.nm.toLowerCase().includes(q)||p.ar.includes(q))&&(!ch||(p.t!=='ro'&&ge(p.c)!==p.d)));
 $('#ptable').innerHTML=rows.map(p=>{
  let cell;const v=p.t==='ro'?null:ge(p.c);
  if(p.t==='ro')cell='<span class="ro" id="pv'+p.c+'">'+fmtTxt(p,p.get())+'</span>';
  else if(p.t==='e')cell='<select data-n="'+p.c+'">'+p.ok.map(k=>'<option value="'+k+'"'+(k===v?' selected':'')+'>'+p.o[k]+'</option>').join('')+'</select>';
  else if(p.t==='l')cell='<select data-n="'+p.c+'">'+p.vals.map(k=>'<option value="'+k+'"'+(k===v?' selected':'')+'>'+k+' '+p.u+'</option>').join('')+'</select>';
  else cell='<input type="number" data-n="'+p.c+'" value="'+(+v).toFixed(p.dc)+'" min="'+p.mn+'" max="'+p.mx+'" step="'+p.st+'">'+(p.u?' <span class="muted mono" style="font-size:.75rem">'+p.u+'</span>':'');
  const chg=p.t!=='ro'&&v!==p.d;
  return '<tr data-row="'+p.c+'" class="'+(chg?'changed ':'')+(p.c===PSEL?'sel':'')+'"><td class="code">'+p.c+'</td><td class="en">'+p.nm+'</td><td>'+p.ar+(p.rl?'<span class="badge s">Stop</span>':'')+(p.t==='ro'?'<span class="badge r">قراءة</span>':'')+(!p.gl&&p.t!=='ro'?'<span class="badge">2 Setup</span>':'')+'</td><td class="val">'+cell+'</td><td class="en">'+(p.t==='ro'?'—':fmtTxt(p,p.d))+'</td><td class="en">'+rangeText(p)+'</td></tr>';}).join('')||'<tr><td colspan="6" class="muted">لا توجد باراميترات بهذا الشكل</td></tr>';
 renderDetail();renderSetupBar();
}
$('#ptable').addEventListener('change',e=>{const el=e.target.closest('[data-n]');if(!el)return;const c=el.dataset.n,r=setParam(c,+el.value,'الجدول');
 const t=$('#ptoast');if(r==='run'){t.style.color='var(--bad)';t.textContent='أوقف المحرك أولًا لتغيّر '+c;renderParams();}else if(r==='lock'){t.style.color='var(--bad)';t.textContent='الباراميترات محمية بباسورد (0-60). ادخل الباسورد من الـ LCP';renderParams();}else if(r==='ok'){t.style.color='var(--good)';t.textContent='حُفظ '+c+' '+PM[c].nm;}
 setTimeout(()=>{t.textContent='';},2600);});
$('#ptable').addEventListener('click',e=>{const tr=e.target.closest('tr[data-row]');if(!tr)return;PSEL=tr.dataset.row;$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));tr.classList.add('sel');renderDetail();});
function renderDetail(){
 const p=PM[PSEL];if(!p){$('#pdetail').hidden=true;return;}$('#pdetail').hidden=false;
 const gname=G.find(x=>x[0]===p.g)[1],inQM=QM.includes(p.c);
 const both=!p.gl&&p.t!=='ro'?'<span>Setup 1: <b>'+fmtTxt(p,PS[0][p.c])+'</b></span><span>Setup 2: <b>'+fmtTxt(p,PS[1][p.c])+'</b></span>':'';
 $('#pdetail').innerHTML='<div class="h"><b>'+p.c+' '+p.nm+'</b><span>'+p.ar+'</span></div><div class="facts"><span>القيمة: <b>'+fmtTxt(p,pv(p))+'</b></span>'+both+(p.t!=='ro'?'<span>المصنع: <b>'+fmtTxt(p,p.d)+'</b></span><span>المدى: <b>'+rangeText(p)+'</b></span>':'')+'<span>مكانه في الـ LCP: <b>'+(inQM?'Quick Menu و ':'')+'Main Menu ← '+p.g+'-** '+gname+'</b></span>'+(p.rl?'<span><b>يتغير والمحرك متوقف فقط</b></span>':'')+(p.t==='e'?'<span>يظهر على الشاشة رقم الاختيار فقط</span>':'')+'</div><p>'+p.x+'</p>'+(p.t==='e'?'<p class="muted" style="font-size:.85rem">الاختيارات: '+p.ok.map(k=>'<code>'+p.o[k]+'</code>').join(' · ')+'</p>':'');
}
function syncDetail(){if(H.menu===0||(H.menu===2&&H.lvl==='grp'))return;const c=curCode();if(c!==PSEL){PSEL=c;const gr=PM[c].g;if(PTAB!=='all'&&PTAB!==gr){PTAB=gr;renderTabs();renderParams();}else{$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));const tr=$('#ptable tr[data-row="'+c+'"]');tr&&tr.classList.add('sel');renderDetail();}}}
function refreshRO(){for(const p of PD)if(p.t==='ro'){const e=document.getElementById('pv'+p.c);if(e)e.textContent=fmtTxt(p,p.get());}if(PM[PSEL]&&PM[PSEL].t==='ro')renderDetail();}

/* ---------------- faults + reference ---------------- */
function renderFaults(){const fs=Object.keys(FL).map(Number);$('#fltTable').innerHTML=fs.map(c=>'<tr class="'+(S.fault===c||S.W.includes(c)?'now':'')+'"><td>'+(FL[c][1]==='W'?'W':'AL')+c+'</td><td class="nm">'+FL[c][0]+'</td><td class="ty">'+FL[c][1]+'</td><td>'+FL[c][2]+'</td><td>'+FL[c][3]+'</td></tr>').join('');}
let lastFR='';
const card=(a,b)=>'<div class="card"><h4'+(/^[\x00-\x7F]+$/.test(a)?' class="mono"':'')+'>'+a+'</h4><p style="margin:0;font-size:.88rem">'+b+'</p></div>';
const REF={
 lcp:['LCP 12 والقوايم','<div class="cards">'+[
  ['Status','أول شاشة. بتعرض قراءة واحدة بوحدتها (Hz، A، %، kW، V…) ورقمها فوق على الشمال (16-13 مثلًا). ▲▼ يلفّوا على القراءات. لو فيه تحذير الشاشة تبدّل بين القراءة و Wr ورقمه.'],
  ['Quick Menu','أهم الباراميترات لأول تشغيل: بيانات المحرك 1-20 لـ 1-25، الـ AMT 1-29، المرجع 3-02 و 3-03، الرامب 3-41 و 3-42، حدود السرعة 4-12 و 4-14، وطرف 27 و 53 و 60.'],
  ['Main Menu','كل الباراميترات. الأول تختار الجروب (الشاشة تكتب 3-** مثلًا) وتدوس OK، وبعدين ▲▼ على الباراميترات.'],
  ['التعديل','OK على الباراميتر = القيمة ترمش. ▲▼ تغيّر (امسك عشان تسرّع)، OK تحفظ، Back تلغي. الاختيارات بتظهر كرقم بس ([8] يبان 8). لو المحرك شغال والباراميتر مقفول تظهر nW run.'],
  ['Hand On / Off / Auto On','Hand = تشغيل من اللوحة والسرعة من بوتنشيوميتر LCP 12 (6-80). Off = وقوف ومش هيقبل أوامر الأطراف. Auto = الأطراف والـ RS485 هما اللي بيشغّلوا والسرعة من 3-15 و 3-16 و 3-17.'],
  ['AL و Wr','AL + رقم = إنذار فصل الموتور، لمبة Alarm بترمش، ويتمسح بـ Off/Reset أو طرف Reset. Wr + رقم = تحذير، لمبة Warn، والمحرك شغال. الـ Trip lock (AL14 و AL16 و AL38) محتاج فصل كهرباء.']].map(a=>card(a[0],a[1])).join('')+'</div><h4>مثال: زمن التسارع 5 ثوانٍ من الـ Quick Menu</h4><ol><li>من Status دوس <code>Menu</code> مرة: السهم الصغير يروح تحت Quick Menu.</li><li><code>▲</code> لحد ما رقم الباراميتر فوق يبقى <code>3-41</code>.</li><li><code>OK</code>: القيمة ترمش. <code>▲</code> لحد 5.00 (امسكه عشان يسرّع).</li><li><code>OK</code> يحفظ، وبعدين <code>Menu</code> مرتين أو <code>Back</code> للرجوع لـ Status.</li></ol>'],
 term:['أطراف التحكم',()=>'<div class="tablewrap"><table><thead><tr><th>الطرف</th><th>الوظيفة</th><th>الآن</th><th>ملاحظات</th></tr></thead><tbody>'+[
  ['12','+24V DC خرج','—','تغذية الأزرار في PNP (أقصى حوالي 100mA)'],
  ['18','دخل ديجيتال','5-10 = '+DIO[g('5-10')],'المصنع [8] Start'],['19','دخل ديجيتال','5-11 = '+DIO[g('5-11')],'المصنع [10] Reversing'],
  ['20','Common ديجيتال','—','0V للدخل (في NPN تُوصَّل الأزرار عليه)'],
  ['27','دخل ديجيتال','5-12 = '+DIO[g('5-12')],'المصنع [1] Reset'],['29','دخل ديجيتال','5-13 = '+DIO[g('5-13')],'المصنع [14] Jog. ينفع للثرمستور (1-93)'],['33','دخل ديجيتال / بالس','5-15 = '+DIO[g('5-15')],'المصنع [16] Preset ref bit 0'],
  ['42','خرج أنالوج تيار','6-90 = '+PM['6-90'].o[g('6-90')]+'، 6-91 = '+PM['6-91'].o[g('6-91')],'0/4-20mA أو ديجيتال، مع 55'],
  ['50','+10V DC خرج','—','تغذية البوتنشيوميتر أو الثرمستور (أقصى حوالي 15mA)'],
  ['53','دخل أنالوج','6-19 = '+PM['6-19'].o[g('6-19')],'0-10V أو 0/4-20mA. التدريج 6-10 لـ 6-15'],
  ['55','Common أنالوج','—','كومن 53 و 60 و 42'],
  ['60','دخل أنالوج تيار','—','0/4-20mA. التدريج 6-22 لـ 6-25'],
  ['01 02 03','ريليه','5-40 = '+RELO[g('5-40')],'01 كومن، 02 NO، 03 NC. 240V AC 2A'],
  ['61 68 69','RS485','8-30 = '+PM['8-30'].o[g('8-30')],'68 = P (+)، 69 = N (−)، 61 = الشيلد/الكومن']].map(r=>'<tr><td class="code">'+r[0]+'</td><td>'+r[1]+'</td><td class="en">'+r[2]+'</td><td>'+r[3]+'</td></tr>').join('')+'</tbody></table></div><p class="hint">الوظايف اللي فيها inverse (Coast و Stop و Quick stop و External interlock) لازم الطرف يفضل مقفول بزر NC. لو 5-00 مش زي التوصيل (PNP / NPN) مفيش طرف هيشتغل، وتقدر تتأكد من 16-60.</p>'],
 pwr:['أطراف القوى','<div class="tablewrap"><table><thead><tr><th>الطرف</th><th>الوظيفة</th></tr></thead><tbody>'+[['91 92 93 (L1 L2 L3)','دخل 3 فاز 380-480V من المفتاح والفيوزات'],['PE','الأرضي. يجب توصيله قبل أي شيء'],['96 97 98 (U V W)','خرج المحرك'],['BR+ BR−','مقاومة الفرملة (في 1.5 kW وطالع). 2-10 = Resistor brake و 2-11 = قيمتها']].map(r=>'<tr><td class="code">'+r[0]+'</td><td>'+r[1]+'</td></tr>').join('')+'</tbody></table></div><ul><li>لا تُدخل الكهرباء على U V W أبدًا، فسيحترق الانفرتر.</li><li>لا تفصل كونتاكتورًا على الخرج والمحرك يعمل.</li><li>بعد فصل الكهرباء انتظر 4 دقائق على الأقل قبل لمس الأطراف، فالمكثفات تبقى مشحونة (لمبة DC هنا).</li><li>قياس الميجر يكون على الكابل والمحرك بعد فصلهم من الانفرتر.</li></ul>'],
 setup:['Setup 1 و 2','<p>الـ FC 51 فيه نسختين كاملين من الباراميترات. مثلًا Setup 1 لمنتج تقيل (رامب 10 ثوانٍ و 40 Hz)، و Setup 2 لمنتج خفيف (رامب 3 ثوانٍ و 50 Hz).</p><ul><li><code>0-10 Active Set-up</code>: أيها يعمل. <code>[9] Multi Set-up</code> = من طرف وظيفته <code>[23] Setup select bit 0</code> (مغلق = Setup 2).</li><li><code>0-11 Edit Set-up</code>: أيها تعدّل. يمكنك التعديل في Setup 2 والانفرتر يعمل على 1.</li><li><code>0-51 Set-up Copy</code>: انسخ Setup كاملًا إلى الذي تعدّله، ثم غيّر الفروق فقط.</li><li>جروبات 0 و 8 و 14 و 15 و 16 واحدة للاتنين. الباقي ليه قيمة في كل Setup (علامة <span class="badge">2 Setup</span> في الجدول).</li><li>انتبه: لوظيفة الطرف نفسها (5-15 مثلًا) قيمة في كل Setup. إذا اخترت Setup 2 بطرف ووظيفة هذا الطرف في Setup 2 مختلفة، فلن تستطيع العودة إلى Setup 1. لذلك انسخ أولًا بـ 0-51.</li></ul><p class="hint">على الشاشة فوق على اليمين: الرقم الغامق = الـ Setup الشغال، والرقم اللي بيرمش = الـ Setup اللي بتعدّل فيه لو مختلف.</p>'],
 ref:['المرجع والسرعات',()=>{const pi=presetIdx();return '<p>في Auto: المرجع = مجموع <code>3-15</code> (<b>'+REFO[g('3-15')]+'</b>) و <code>3-16</code> (<b>'+REFO[g('3-16')]+'</b>) و <code>3-17</code> (<b>'+REFO[g('3-17')]+'</b>) + السرعة الثابتة <code>3-10</code>، وبعدين يتحدد بين <code>3-02</code> و <code>3-03</code>، والتردد بين <code>4-12</code> و <code>4-14</code>. في Hand: من بوتنشيوميتر اللوحة (6-81 لـ 6-82).</p><div class="tablewrap"><table><thead><tr><th>bit2</th><th>bit1</th><th>bit0</th><th>Preset</th><th>القيمة</th><th>Hz</th></tr></thead><tbody>'+[0,1,2,3,4,5,6,7].map(i=>'<tr'+(i===pi?' style="font-weight:600"':'')+'><td>'+(i&4?'●':'○')+'</td><td>'+(i&2?'●':'○')+'</td><td>'+(i&1?'●':'○')+'</td><td class="code">3-10['+i+']</td><td class="en">'+g('3-10['+i+']').toFixed(1)+' %</td><td class="en">'+(g('3-10['+i+']')/100*g('3-03')).toFixed(1)+'</td></tr>').join('')+'</tbody></table></div><p class="hint">● = الطرف الذي وظيفته [16] أو [17] أو [18] مغلق. المرجع الكلي الآن '+S.refHz.toFixed(1)+' Hz.</p>';}],
 qs:['تشغيل لأول مرة','<ol><li>اقفل المفتاح الرئيسي: لمبة On تنور والشاشة تعرض 16-13.</li><li>Menu ← Quick Menu، واكتب بيانات لوحة المحرك: <code>1-20</code> القدرة، <code>1-22</code> الجهد، <code>1-23</code> التردد، <code>1-24</code> التيار، <code>1-25</code> السرعة.</li><li><code>1-29 = [2]</code> ودوس Hand On: الـ AMT يقيس المحرك. لما الشاشة تكتب PUSH دوس OK.</li><li><code>3-02</code> و <code>3-03</code> (المرجع)، <code>3-41</code> و <code>3-42</code> (الرامب)، <code>4-12</code> و <code>4-14</code> (حدود السرعة).</li><li>جرّب Hand On على سرعة واطية واتأكد من الاتجاه. لو عكس بدّل سلكين من U V W والكهرباء مفصولة.</li><li>ظبط الأطراف (5-1x) ومصدر المرجع (3-15) وبعدين Auto On.</li></ol>'],
 comm:['RS485 Modbus','<ul><li>الأطراف: 68 = P (+)، 69 = N (−)، 61 = الشيلد. على الطرف الأخير في الشبكة شغّل مقاومة النهاية.</li><li><code>8-30 = [2] Modbus RTU</code>، <code>8-31</code> العنوان، <code>8-32</code> السرعة، <code>8-33</code> الـ Parity. لازم كلهم يطابقوا الـ PLC وإلا مفيش رد.</li><li><code>8-02 = [1] FC RS485</code> عشان الانفرتر ياخد Control word، و <code>8-01</code> يحدد الأوامر من الأطراف ولا الـ RS485 ولا الاتنين.</li><li>المرجع من الـ PLC بيدخل كـ <code>[11] Local bus reference</code> في 3-15 أو 3-16 أو 3-17.</li><li><code>8-03</code> و <code>8-04</code>: لو الاتصال وقف، الانفرتر يعمل إيه. من غير الحماية دي المحرك يفضل شغال على آخر أمر لو الكابل اتقطع.</li><li>Control word 047F = تشغيل، 047E = إيقاف. تقدر تشوف آخر واحد في 16-00.</li></ul>']};
let REFK='lcp';
function renderRef(){$('#reftabs').innerHTML=Object.entries(REF).map(([k,v])=>'<button data-k="'+k+'" aria-pressed="'+(k===REFK)+'">'+v[0]+'</button>').join('');const b=REF[REFK][1];$('#refBody').innerHTML=typeof b==='function'?b():b;}
$('#reftabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;REFK=b.dataset.k;renderRef();});

/* ---------------- exercises ---------------- */
const EX=[
 {t:'أول تشغيل بـ Hand On',p:'في Hand السرعة من البوتنشيوميتر اللي في LCP 12 (6-80 = Enable).',k:['hand','off'],s:[
  ['دوس Hand On',()=>EV.hand],
  ['لف بوتنشيوميتر اللوحة لحد ما التردد يثبت على 30 Hz (±1)',()=>S.mode==='hand'&&S.st==='run'&&Math.abs(Math.abs(S.fOut)-30)<1],
  ['دوس Off/Reset والمحرك يقف',()=>EV.off&&S.mode==='off'&&S.st==='off']]},
 {t:'بيانات المحرك و AMT',p:'المحرك المركّب 2.2 kW · 400V · 50Hz · 4.7A · 1430 rpm. يأتي الانفرتر على 4.80A و 1420 rpm.',k:['amt'],s:[
  ['1-24 = 4.70 A و 1-25 = 1430 rpm',()=>g('1-24')===4.7&&g('1-25')===1430&&g('1-20')===2.2&&g('1-22')===400&&g('1-23')===50],
  ['1-29 = [2] Enable AMT ودوس Hand On، واستنى PUSH ودوس OK',()=>EV.amt&&!H.amtDone],
  ['شغّل على 50 Hz بحمل 60% أو أكتر والتيار أقل من 4.7A',()=>running()&&Math.abs(S.fOut)>48&&S.lp>=60&&S.I<4.7&&S.mot==='iec']]},
 {t:'Quick Menu من الـ LCP',p:'عدّل من أزرار اللوحة نفسها، مش من الجدول.',k:['menu1','lcp_3-41','lcp_3-42'],s:[
  ['دوس Menu لحد ما السهم يبقى تحت Quick Menu',()=>EV.menu1],
  ['3-41 = 5.00 s من الـ LCP',()=>EV['lcp_3-41']&&g('3-41')===5],
  ['3-42 = 5.00 s من الـ LCP',()=>EV['lcp_3-42']&&g('3-42')===5],
  ['شغّل Hand لحد 50 Hz وشوف الرامب على الاسكوب',()=>S.mode==='hand'&&running()&&Math.abs(S.fOut)>49]]},
 {t:'Auto من الأطراف',p:'المصنع: 18 = Start، 19 = Reversing، والسرعة من طرف 53 (3-15 = [1]).',k:['auto'],s:[
  ['دوس Auto On',()=>EV.auto],
  ['أغلق سلكتور RUN على طرف 18',()=>S.mode==='auto'&&fnOn(8)&&running()],
  ['أدر البوتنشيوميتر على 53 حتى يتجاوز التردد 40 Hz',()=>S.mode==='auto'&&S.ain53==='pot'&&Math.abs(S.fOut)>40],
  ['اعكس الاتجاه من سلكتور طرف 19',()=>S.mode==='auto'&&S.fOut<-10]]},
 {t:'Live zero على 4-20mA (AL2)',k:['f2','clr2'],s:[
  ['3-15 = [2] Analog in 60، و 6-22 = 4.00 mA، و 6-01 = [5] Stop and trip، و 6-00 = 3 s أو أقل',()=>g('3-15')===2&&g('6-22')===4&&g('6-01')===5&&g('6-00')<=3],
  ['Auto On وشغّل والإشارة فوق 12mA (التردد فوق 20 Hz)',()=>S.mode==='auto'&&running()&&io.ma>12&&Math.abs(S.fOut)>20&&!S.inj.mabrk],
  ['اقطع سلك الـ 4-20mA من الأعطال وانتظر AL2',()=>EV.f2],
  ['صلّح السلك وامسح بـ Off/Reset',()=>EV.clr2&&!S.inj.mabrk&&!S.fault]]},
 {t:'AL7 جهد زائد وحله',p:'تعود الطاقة التي في الحمل الثقيل إلى الـ DC link عند التباطؤ السريع، والمكثفات صغيرة.',k:['f7','clr7','decelOk'],s:[
  ['قصور الحمل 8 أو أكتر و 3-42 = 0.50 s أو أقل',()=>S.jr>=8&&g('3-42')<=.5],
  ['شغّل فوق 45 Hz وأوقف حتى يظهر AL7',()=>EV.f7],
  ['امسح بـ Off/Reset',()=>EV.clr7],
  ['2-17 = [2] OVC، أو ركّب المقاومة و 2-10 = [1]، ووقّف تاني من فوق 45 Hz من غير إنذار',()=>EV.decelOk]]},
 {t:'Setup 1 و Setup 2 من طرف 33',p:'سيكون Setup 2 مثل Setup 1 لكن أعلى سرعة 30 Hz.',k:['copy1to2'],s:[
  ['في Setup 1: 5-15 = [23] Setup select bit 0',()=>PS[0]['5-15']===23],
  ['0-11 = [2] وبعدين 0-51 = [1] Copy from setup 1',()=>EV.copy1to2],
  ['في Setup 2: 4-14 = 30 Hz',()=>PS[1]['4-14']===30&&PS[1]['5-15']===23],
  ['0-10 = [9] Multi Set-up، شغّل واقفل سلكتور 33: الشاشة تكتب Setup 2 والتردد يقف على 30',()=>ACT===1&&running()&&Math.abs(S.fOut)>28&&Math.abs(S.fOut)<30.6]]},
 {t:'الريليه والمخرج 42',k:[],s:[
  ['5-40 = [5] Drive running',()=>g('5-40')===5],
  ['شغّل وتضيء لمبة H1',()=>g('5-40')===5&&S.relay&&running()],
  ['6-90 = [1] 4-20 mA و 6-91 = [13] Motor current، والعداد فوق 5mA',()=>g('6-90')===1&&g('6-91')===13&&aoMA()>5]]},
 {t:'ثرمستور المحرك (AL11)',p:'يوصَّل الـ PTC بين 50 (+10V) و 53. عندما يسخن ترتفع مقاومته وينخفض جهد 53.',k:['f11','clr11'],s:[
  ['وصّل الـ PTC على 53 (من "الموصّل على طرف 53")',()=>S.ain53==='ptc'],
  ['1-93 = [1] Analog input 53 و 1-90 = [2] Thermistor trip',()=>g('1-93')===1&&g('1-90')===2],
  ['شغّل ونفّذ عطل "المحرك ساخن" وانتظر AL11',()=>EV.f11],
  ['شيل العطل وامسح بـ Off/Reset',()=>EV.clr11&&!S.inj.ptc&&!S.fault]]},
 {t:'PLC على RS485 و AL17',p:'الـ PLC بيكلم Modbus RTU، عنوان 1، 9600، Even.',k:['f17','clr17'],s:[
  ['8-02 = [1] FC RS485 و 8-30 = [2] Modbus RTU والاتصال OK',()=>S.cwOk],
  ['8-04 = [5] Stop and trip',()=>g('8-04')===5],
  ['Auto On وحوّل مفتاح الـ PLC على RUN: المحرك يشتغل من الـ RS485',()=>S.mode==='auto'&&running()&&S.cwOk&&io.plcRun&&!fnOn(8)],
  ['اقطع كابل الـ RS485 واستنى AL17',()=>EV.f17],
  ['صلّح الكابل وامسح بـ Off/Reset',()=>EV.clr17&&!S.inj.rs485&&!S.fault]]}
];
function renderEx(){
 $('#exList').innerHTML=EX.map((e,i)=>{const d=EXS[i]||[];const n=d.filter(Boolean).length;return '<details class="ex'+(n===e.s.length?' done':'')+'" data-i="'+i+'"><summary><span>'+(i+1)+'. '+e.t+'</span><span class="cnt">'+n+'/'+e.s.length+'</span></summary><div class="body">'+(e.p?'<p>'+e.p+'</p>':'')+'<ol>'+e.s.map((s,j)=>'<li class="'+(d[j]?'ok':'')+'">'+s[0]+'</li>').join('')+'</ol><button class="btn xs" data-reset="'+i+'" style="margin-top:8px">ابدأ التمرين من الأول</button></div></details>';}).join('');
}
$('#exList').addEventListener('click',e=>{const b=e.target.closest('[data-reset]');if(!b)return;const i=+b.dataset.reset;EXS[i]=[];(EX[i].k||[]).forEach(k=>delete EV[k]);save();renderEx();$('#exList details[data-i="'+i+'"]').open=true;});
function checkEx(){
 let ch=false;
 EX.forEach((e,i)=>{const d=EXS[i]||(EXS[i]=[]);e.s.forEach((s,j)=>{if(!d[j]&&(j===0||d[j-1])){let ok=false;try{ok=!!s[1]();}catch(_){}if(ok){d[j]=true;ch=true;if(d.filter(Boolean).length===e.s.length)log('خلصت تمرين: '+e.t);}}});});
 if(ch){const open=$$('#exList details[open]').map(d=>d.dataset.i);save();renderEx();open.forEach(i=>{const d=$('#exList details[data-i="'+i+'"]');if(d)d.open=true;});}
}


/* ---------------- solved applications ---------------- */
const SD={
 head(t){return '<rect x="6" y="6" width="348" height="60" rx="6" class="sd-box"/><text x="14" y="21" class="sd-t">'+t+'</text>';},
 term(x,n,f){return '<text x="'+x+'" y="35" class="sd-f" text-anchor="middle">'+f+'</text><rect x="'+(x-14)+'" y="41" width="28" height="18" rx="3" class="sd-term"/><text x="'+x+'" y="54" class="sd-n" text-anchor="middle">'+n+'</text>';},
 w(d,c){return '<path d="'+d+'" class="sd-w '+c+'"/>';},
 dot(x,y){return '<circle cx="'+x+'" cy="'+y+'" r="3" class="sd-dot"/>';},
 lab(x,t,s){return '<text x="'+x+'" y="234" class="sd-l" text-anchor="middle">'+t+'</text>'+(s?'<text x="'+x+'" y="248" class="sd-s" text-anchor="middle">'+s+'</text>':'');},
 txt(x,y,t,c,a){return '<text x="'+x+'" y="'+y+'" class="'+(c||'sd-s')+'" text-anchor="'+(a||'middle')+'">'+t+'</text>';},
 /* contact in a vertical wire at column x, from y=a to a+40 */
 cont(x,a,kind){
  let s='<circle cx="'+x+'" cy="'+(a+12)+'" r="2" class="sd-dot"/><circle cx="'+x+'" cy="'+(a+28)+'" r="2" class="sd-dot"/>';
  if(kind==='nc'){s+='<path d="M'+x+' '+(a+12)+'h10M'+x+' '+(a+28)+'L'+(x+11)+' '+(a+9)+'" class="sd-d"/><path d="M'+(x+6)+' '+(a+19)+'H'+(x-14)+'" class="sd-dash"/><path d="M'+(x-21)+' '+(a+14)+'a7 7 0 0 0 0 12z" class="sd-d"/>';}
  else{s+='<path d="M'+x+' '+(a+28)+'L'+(x-11)+' '+(a+13)+'" class="sd-d"/><path d="M'+(x-6)+' '+(a+20)+'H'+(x-17)+'" class="sd-dash"/>';
   if(kind==='no')s+='<path d="M'+(x-17)+' '+(a+14)+'v12" class="sd-d"/>';
   else if(kind==='sel')s+='<path d="M'+(x-15)+' '+(a+14)+'h-4v12h-4" class="sd-d"/>';
   else if(kind==='plc')s+='<rect x="'+(x-27)+'" y="'+(a+14)+'" width="10" height="12" class="sd-fill"/>';}
  return s;},
 /* PNP ladder: +24V from terminal 12 at x12 down to a bus, contacts in each DI column */
 ladder(x12,cols,bus){bus=bus||214;const xs=cols.map(c=>c.x).concat(x12);let s=SD.w('M'+x12+' 59V'+bus,'w24')+SD.w('M'+Math.min(...xs)+' '+bus+'H'+Math.max(...xs),'w24');
  for(const c of cols){const a=c.a||104;s+=SD.w('M'+c.x+' 59V'+(a+12),'wdi')+SD.w('M'+c.x+' '+(a+28)+'V'+bus,'w24')+SD.cont(c.x,a,c.k)+SD.dot(c.x,bus)+(c.l?SD.lab(c.x,c.l,c.s):'');}
  return s+SD.dot(x12,bus);},
 lamp(x,y,c){return '<circle cx="'+x+'" cy="'+y+'" r="10" class="'+c+'" stroke="var(--ink)" stroke-width="1.5"/><path d="M'+(x-7)+' '+(y-7)+'l14 14M'+(x+7)+' '+(y-7)+'l-14 14" class="sd-d" stroke-width="1.3"/>';},
 relayLamp(x1,x2,c,l,s){return SD.w('M'+x1+' 59V214','wrel')+SD.lab(x1,'+24V','مصدر')+SD.w('M'+x2+' 59V130','wrel')+SD.lamp(x2,140,c)+SD.w('M'+x2+' 150V214','wrel')+SD.lab(x2,l,s);},
 svg(inner,lbl){return '<svg class="sdg" viewBox="0 0 360 262" role="img" aria-label="'+lbl+'">'+inner+'</svg>';}
};
const SOLD=[
 ()=>{let s=SD.head('VLT® FC 51 · Power');
  [[30,'91','L1'],[64,'92','L2'],[98,'93','L3'],[132,'PE','⏚'],[182,'96','U'],[216,'97','V'],[250,'98','W']].forEach(([x,n,f])=>s+=SD.term(x,n,f));
  for(const x of [30,64,98])s+=SD.w('M'+x+' 59V116','wpw')+SD.w('M'+x+' 132V214','wpw')+'<circle cx="'+x+'" cy="116" r="2" class="sd-dot"/><circle cx="'+x+'" cy="132" r="2" class="sd-dot"/><path d="M'+x+' 132L'+(x-10)+' 114" class="sd-d"/>';
  s+='<path d="M20 124H98" class="sd-dash"/>'+SD.txt(110,128,'Q1','sd-s','start');
  s+=SD.lab(30,'L1')+SD.lab(64,'L2','3×400V')+SD.lab(98,'L3');
  s+=SD.w('M132 59V196','wpe')+'<path d="M120 196h24M124 202h16M128 208h8" class="sd-d"/>'+SD.lab(132,'أرضي');
  s+=SD.w('M182 59V150L201 174','wpw')+SD.w('M216 59V166','wpw')+SD.w('M250 59V150L231 174','wpw');
  s+='<circle cx="216" cy="190" r="24" class="sd-fill"/>'+SD.txt(216,190,'M','sd-n')+SD.txt(216,203,'3~','sd-f')+SD.lab(216,'محرك','2.2kW · 1430rpm');
  s+='<rect x="282" y="86" width="68" height="124" rx="7" class="sd-fill"/><rect x="290" y="94" width="52" height="20" rx="2" class="sd-box"/>'+SD.txt(316,108,'30.0 Hz','sd-f');
  s+='<circle cx="316" cy="140" r="13" class="sd-fill"/><path d="M316 140l7-9" class="sd-d"/>'+SD.txt(316,165,'POT','sd-f');
  s+='<rect x="287" y="176" width="18" height="14" rx="2" class="sd-acc"/><rect x="307" y="176" width="18" height="14" rx="2" class="sd-box"/><rect x="327" y="176" width="18" height="14" rx="2" class="sd-box"/>';
  s+=SD.txt(296,202,'H','sd-f')+SD.txt(316,202,'O','sd-f')+SD.txt(336,202,'A','sd-f')+SD.lab(316,'LCP 12','Hand · Off · Auto');
  return SD.svg(s,'توصيل القوى والمحرك وتشغيل من LCP 12','Hand · Off · Auto');},
 ()=>{let s=SD.head('VLT® FC 51 · Control (PNP)');
  [[28,'12','+24V'],[64,'18','START'],[100,'19','REV'],[136,'27','RESET'],[178,'50','+10V'],[212,'53','AI V'],[246,'55','COM'],[290,'01','COM'],[326,'02','NO']].forEach(([x,n,f])=>s+=SD.term(x,n,f));
  s+=SD.ladder(28,[{x:64,k:'sel',l:'RUN'},{x:100,k:'sel',l:'REV'},{x:136,k:'no',l:'RESET'}])+SD.txt(100,248,'سلكتورين + زر NO');
  s+=SD.w('M178 59V150H190','w24')+SD.w('M246 59V150H234','wcom')+'<path d="M190 150l3-6 6 12 6-12 6 12 6-12 6 12 6-12 3 6" class="sd-d"/>';
  s+=SD.w('M212 59V134','wan')+'<path d="M212 142l-5-9h10z" class="sd-dot"/>'+SD.lab(212,'بوتنشيوميتر','10kΩ');
  s+=SD.relayLamp(290,326,'lR','إنذار','→ 0V');
  return SD.svg(s,'تشغيل 2-wire وبوتنشيوميتر خارجي');},
 ()=>{let s=SD.head('VLT® FC 51 · Control (PNP)');
  [[36,'12','+24V'],[92,'18','START'],[148,'19','REV'],[204,'27','STOP'],[268,'01','COM'],[320,'02','NO']].forEach(([x,n,f])=>s+=SD.term(x,n,f));
  s+=SD.ladder(36,[{x:92,k:'no',l:'START',s:'زر أخضر NO'},{x:148,k:'sel',l:'FWD/REV',s:'سلكتور'},{x:204,k:'nc',l:'STOP',s:'زر أحمر NC'}]);
  s+=SD.relayLamp(268,320,'lG','RUN','→ 0V');
  return SD.svg(s,'تشغيل 3-wire بزراير START و STOP');},
 ()=>{let s=SD.head('VLT® FC 51 · Control (PNP)');
  [[36,'12','+24V'],[92,'18','START'],[148,'19','BIT 0'],[204,'33','BIT 1'],[268,'01','COM'],[320,'02','NO']].forEach(([x,n,f])=>s+=SD.term(x,n,f));
  s+=SD.ladder(36,[{x:92,k:'sel',l:'RUN',s:'سلكتور'},{x:148,k:'sel',l:'S1',s:'bit 0'},{x:204,k:'sel',l:'S2',s:'bit 1'}]);
  s+=SD.relayLamp(268,320,'lY','على السرعة','→ 0V');
  return SD.svg(s,'سرعات ثابتة من سلكتورين');},
 ()=>{let s=SD.head('VLT® FC 51 · Control (PNP)');
  [[28,'12','+24V'],[66,'18','START'],[112,'42','AO'],[160,'55','COM'],[206,'60','AI mA'],[278,'01','COM'],[324,'02','NO']].forEach(([x,n,f])=>s+=SD.term(x,n,f));
  s+=SD.ladder(28,[{x:66,k:'plc',l:'PLC Q0.0',s:'ريليه خرج'}]);
  s+=SD.w('M112 59V118','wan')+'<circle cx="112" cy="130" r="12" class="sd-fill"/>'+SD.txt(112,134,'mA','sd-f')+SD.w('M112 142V176H160','wcom')+SD.dot(160,176)+SD.txt(128,128,'عداد','sd-l','start')+SD.txt(128,141,'4-20mA','sd-s','start');
  s+=SD.w('M160 59V190','wcom')+SD.w('M206 59V190','wan')+'<rect x="140" y="190" width="86" height="34" rx="3" class="sd-fill"/>'+SD.txt(160,202,'−','sd-n')+SD.txt(206,202,'+','sd-n')+SD.txt(183,218,'PLC AO','sd-f');
  s+=SD.txt(183,248,'4-20mA مرجع')+SD.relayLamp(278,324,'lG','RUN','→ 0V');
  return SD.svg(s,'مرجع 4-20mA من PLC وعداد ولمبة');},
 ()=>{let s=SD.head('VLT® FC 51 · Control (PNP)');
  [[30,'18','START'],[80,'12','+24V'],[140,'60','AI mA'],[190,'55','COM'],[236,'20','COM'],[284,'01','COM'],[326,'02','NO']].forEach(([x,n,f])=>s+=SD.term(x,n,f));
  s+=SD.ladder(80,[{x:30,k:'sel',l:'RUN',s:'سلكتور'}]);
  s+=SD.dot(80,88)+SD.w('M80 88H126V150','w24')+SD.w('M140 59V74H154V150','wan');
  s+='<rect x="110" y="150" width="60" height="38" rx="4" class="sd-fill"/>'+SD.txt(126,163,'+','sd-n')+SD.txt(154,163,'−','sd-n')+SD.txt(140,180,'PT','sd-f')+SD.lab(140,'ترانسميتر ضغط','0-10 bar · 2 سلك');
  s+=SD.w('M190 59V120H236V59','wcom')+SD.txt(213,136,'جمبر')+SD.relayLamp(284,326,'lR','إنذار','→ 0V');
  return SD.svg(s,'طلمبة ضغط ثابت بـ PI وترانسميتر 4-20mA');}
];
const SOL_BASE=['1-00','3-02','3-03','3-15','3-16','3-17','4-10','4-12','4-14','5-10','5-11','5-12','5-13','5-15','5-40','6-01','6-19','6-90','6-91','7-20','8-01','8-02','1-90','1-93','3-10[0]','3-10[1]','3-10[2]','3-10[3]'];
const SOL=[
 {t:'تشغيل من اللوحة: Hand On وبوتنشيوميتر LCP 12',goal:'أبسط توصيلة: كهرباء وموتور بس، والتشغيل والسرعة من لوحة الانفرتر نفسها (مكنة صغيرة أو تجربة محرك).',
  p:[['1-20',2.2,'قدرة المحرك من اللوحة'],['1-22',400,'جهد المحرك'],['1-23',50,'تردد المحرك'],['1-24',4.7,'تيار اللوحة، عليه الحماية ETR'],['1-25',1430,'سرعة اللوحة لحساب الانزلاق'],['0-40',1,'زر Hand On شغال'],['6-80',1,'السرعة في Hand من البوتنشيوميتر'],['6-81',0,'MIN = صفر'],['6-82',50,'MAX = 50 Hz'],['4-14',50,'متعدّيش 50 Hz'],['3-41',5,'تسارع ناعم'],['3-42',5,'تباطؤ ناعم']],
  st:{mode:'off',mot:'iec',io:{lcpPot:.6}},
  steps:['وصّل 3 فاز من القاطع Q1 على 91-92-93، والمحرك على 96-97-98، والأرضي على PE في الجانبين. أطراف التحكم لا تحتاج أي سلك.','اكتب بيانات لوحة المحرك 1-20 لـ 1-25 والمحرك واقف (لو عايز دقة أكتر اعمل AMT بـ 1-29).','تأكد إن 6-80 = Enable و 6-81 / 6-82 = 0 / 50 Hz.','دوس Hand On: لمبة Hand تنور والمحرك يطلع في 3 ثوانٍ تقريبًا لـ 30 Hz (البوتنشيوميتر على 60%).','لف بوتنشيوميتر اللوحة: التردد يتغير من 0 لـ 50 Hz، ودوس Off/Reset يقف في 5 ثوانٍ.']},
 {t:'تشغيل 2-wire: سلكتور RUN واتجاه وبوتنشيوميتر خارجي',goal:'لوحة تشغيل بجوار الماكينة: سلكتور تشغيل ثابت، وسلكتور اتجاه، وبوتنشيوميتر 10kΩ للسرعة، ولمبة إنذار.',
  p:[['5-00',0,'الأزرار جاية من +24V (طرف 12)'],['5-10',8,'18 مغلق = يعمل، مفتوح = يتوقف'],['5-11',10,'19 مقفول = عكس'],['5-12',1,'زر يمسح الإنذار'],['4-10',2,'مسموح الاتجاهين'],['3-15',1,'السرعة من طرف 53'],['3-16',0,'مفيش مصدر تاني'],['3-17',0,'مفيش مرجع من الـ RS485'],['6-19',1,'طرف 53 جهد 0-10V'],['6-14',0,'0V = صفر'],['6-15',50,'10V = 50 Hz'],['4-14',50,'أعلى سرعة'],['3-41',3,'تسارع'],['3-42',3,'تباطؤ'],['5-40',9,'الريليه يقفل مع أي إنذار']],
  st:{mode:'auto',ain53:'pot',t27:'reset',io:{pot:.7}},
  steps:['من طرف 12 (+24V) هات سلك مشترك لسلكتور RUN على 18، وسلكتور الاتجاه على 19، وزرار RESET (NO) على 27.','البوتنشيوميتر: الطرف الأول على 50 (+10V)، والتاني على 55، والوسط (الـ wiper) على 53.','اللمبة: مصدر +24V على 01، و02 للمبة، والطرف الآخر للمبة على 0V.','اكتب الباراميترات والمحرك واقف، ودوس Auto On.','أغلق سلكتور RUN: يصل المحرك إلى 35 Hz (البوتنشيوميتر على 70%). أغلق سلكتور 19: يتباطأ ويعكس إلى −35 Hz. افتح RUN: يتوقف في 3 ثوانٍ.']},
 {t:'تشغيل 3-wire: زر START وزرار STOP واتجاه',goal:'زرارين لحظيين زي الكونتاكتور: START أخضر NO بيعلّق، STOP أحمر NC، والسرعة من بوتنشيوميتر اللوحة وهو في Auto.',
  p:[['5-10',9,'START لحظي يعلّق'],['5-12',6,'STOP يجب أن يبقى مغلقًا، وإذا فُتح = يتوقف'],['5-11',10,'سلكتور الاتجاه'],['4-10',2,'الاتجاهين'],['3-15',21,'السرعة في Auto من بوتنشيوميتر LCP'],['3-16',0,'مفيش مصدر تاني'],['3-17',0,'مفيش RS485'],['6-81',0,'MIN = صفر'],['6-82',50,'MAX = 50 Hz'],['4-14',50,'أعلى سرعة'],['3-41',3,'تسارع'],['3-42',3,'تباطؤ'],['5-40',5,'لمبة RUN والمحرك يعمل']],
  st:{mode:'auto',t27:'stop',io:{lcpPot:.8}},
  steps:['+24V من 12 لزرار START (NO) على 18، ولزرار STOP (NC) على 27، ولسلكتور الاتجاه على 19.','الزر الـ NC يجعل 27 يأخذ 24V دائمًا. إذا انقطع السلك يتوقف المحرك، وهذا هو الأمان.','لمبة RUN: +24V على 01، و02 للمبة، واللمبة إلى 0V.','اكتب الباراميترات (5-10 و 5-12 مبيتغيروش والمحرك شغال) ودوس Auto On.','اضغط START واتركه: يستمر المحرك في العمل على 40 Hz وتضيء لمبة H1. اضغط STOP: يتوقف في 3 ثوانٍ. زر STOP في المحاكي يعلّق، اضغطه مرة أخرى ليُفك قبل التشغيل التالي.']},
 {t:'سرعات ثابتة من سلكتورين (Preset speeds)',goal:'سير ناقل بـ 4 سرعات ثابتة تختارها من سلكتورين بالنظام الثنائي، دون بوتنشيوميتر، ولمبة عند الوصول إلى السرعة.',
  p:[['5-10',8,'تشغيل ثابت'],['5-11',16,'19 = bit 0'],['5-15',17,'33 = bit 1'],['4-10',0,'اتجاه واحد (19 مبقاش عكس)'],['3-15',0,'لا يوجد تناظري'],['3-16',0,'—'],['3-17',0,'—'],['3-03',50,'السرعات نسبة من 50 Hz'],['3-10[0]',20,'S1 و S2 مفتوحين = 10 Hz'],['3-10[1]',40,'S1 فقط = 20 Hz'],['3-10[2]',60,'S2 فقط = 30 Hz'],['3-10[3]',100,'الاتنين = 50 Hz'],['4-14',50,'أعلى سرعة'],['5-40',8,'لمبة عند الوصول إلى السرعة']],
  st:{mode:'auto',io:{}},
  steps:['+24V من 12 لسلكتور RUN على 18، وسلكتور S1 على 19، وسلكتور S2 على 33.','اللمبة على 01-02 مثل التطبيقات السابقة.','اكتب الباراميترات ودوس Auto On.','أغلق RUN: يصل المحرك إلى 10 Hz وتضيء لمبة H1 عند الوصول. أغلق S1 (سلكتور 19): 20 Hz. افتح S1 وأغلق S2 (سلكتور 33): 30 Hz. الاثنان مغلقان: 50 Hz.','السرعة = 3-10[رقم] × 3-03 ÷ 100، والرقم = S1 + 2×S2.']},
 {t:'سرعة 4-20mA من PLC وعداد ولمبة RUN',goal:'يشغّل الـ PLC من ريليه على 18 ويرسل السرعة 4-20mA على 60، ويعيد الانفرتر التردد 4-20mA على 42 إلى عداد.',
  p:[['5-10',8,'أمر التشغيل من ريليه الـ PLC'],['3-15',2,'السرعة من طرف 60'],['3-16',0,'—'],['3-17',0,'—'],['6-22',4,'4mA = Low (Live zero)'],['6-23',20,'20mA = High'],['6-24',0,'4mA = صفر'],['6-25',50,'20mA = 50 Hz'],['6-00',3,'مهلة السلك المقطوع'],['6-01',5,'سلك مقطوع = يتوقف ويظهر AL2'],['4-14',50,'أعلى سرعة'],['5-40',5,'لمبة RUN'],['6-90',1,'المخرج 42 4-20mA'],['6-91',10,'العداد بيبيّن التردد'],['6-93',0,'4mA = 0 Hz'],['6-94',100,'20mA = 4-14']],
  st:{mode:'auto',io:{ma:12}},
  steps:['ريليه خرج الـ PLC (Q0.0) بين 12 و 18.','خرج أنالوج الـ PLC: + على 60 و − على 55، بكابل مشيلد والشيلد على 61 أو الشاسيه من ناحية واحدة.','العداد على 42 والطرف التاني على 55. اللمبة على 01-02.','اكتب الباراميترات ودوس Auto On. الإشارة في المحاكي من مقبض 4-20mA على 12mA.','أغلق سلكتور RUN (مكان ريليه الـ PLC): يصل المحرك إلى 25 Hz، والعداد على 12mA تقريبًا، وتضيء لمبة H1. اقطع سلك الـ 4-20mA من الأعطال: بعد 3 ثوانٍ AL2.']},
 {t:'طلمبة ضغط ثابت بـ PI وترانسميتر 4-20mA',goal:'يمسك الانفرتر ضغط الخط على 4 bar وحده: الترانسميتر على 60 والـ Setpoint من سرعة ثابتة.',
  p:[['1-00',3,'Process: الـ PI هو اللي بيحدد السرعة'],['7-20',2,'الفيدباك من طرف 60'],['6-22',4,'4mA = 0 bar'],['6-23',20,'20mA = 10 bar'],['6-24',0,'أقل الفيدباك'],['6-25',10,'أعلى فيدباك = 10 bar (الجدول يكتب الوحدة Hz)'],['3-02',0,'أقل Setpoint'],['3-03',10,'أعلى Setpoint = 10 bar'],['3-15',0,'الـ Setpoint ليس من التناظري'],['3-16',0,'—'],['3-17',0,'—'],['3-10[0]',40,'Setpoint = 40% × 10 = 4 bar'],['7-30',0,'Normal: ضغط أقل = سرعة أعلى'],['7-33',.5,'الكسب'],['7-34',2,'زمن التكامل'],['4-10',0,'الطلمبة اتجاه واحد'],['4-12',15,'أقل سرعة للطلمبة'],['4-14',50,'أعلى سرعة'],['6-01',5,'ترانسميتر مفصول = AL2'],['5-10',8,'تشغيل'],['5-40',9,'لمبة إنذار']],
  st:{mode:'auto',load:'fan',io:{ma:7.2}},
  steps:['ترانسميتر سلكين: الـ + من 12 (+24V)، والـ − على 60. اعمل جمبر بين 55 و 20 ليعود التيار إلى الـ 24V.','سلكتور RUN من 12 على 18، ولمبة الإنذار على 01-02.','اكتب الباراميترات والمحرك واقف (1-00 مبيتغيرش وهو شغال) ودوس Auto On. الحمل في المحاكي بقى طلمبة.','أغلق RUN والمقبض على 7.2mA (أقل من الـ Setpoint بمقدار 2 bar): ترتفع السرعة حتى 50 Hz.','ارفع المقبض إلى 14mA (6.25 bar): تنخفض السرعة إلى 15 Hz. ضعه على 10.4mA (4 bar بالضبط): تثبت السرعة مكانها، وهذا يعني أن الـ PI يمسك الضغط.']}
];
function renderSol(){
 $('#solList').innerHTML=SOL.map((a,i)=>'<details class="sol" data-i="'+i+'"'+(i===0?' open':'')+'><summary><span class="n">'+(i+1)+'</span><b>'+a.t+'</b><span class="g">'+a.goal+'</span></summary><div class="sbody"><div class="sgrid"><div><h4>التوصيل</h4>'+SOLD[i]()+'</div><div><h4>الباراميترات</h4><div class="tablewrap"><table><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.p.map(([c,v,y])=>'<tr><td class="c"><b>'+c+'</b><small>'+PM[c].nm+'</small></td><td class="v">'+fmtTxt(PM[c],v)+'</td><td class="y">'+y+'</td></tr>').join('')+'</tbody></table></div></div></div><div><h4>الخطوات</h4><ol class="st">'+a.steps.map(s=>'<li>'+s+'</li>').join('')+'</ol></div><div class="act"><button class="tagc solbtn" data-sol="'+i+'">طبّق في المحاكي</button><span class="smsg" id="solMsg'+i+'" role="status"></span></div></div></details>').join('');
}
let solBusy=null;
function solMsg(i,t,w){const e=$('#solMsg'+i);if(e){e.textContent=t;e.classList.toggle('w',!!w);}}
function solApply(i){
 const A=SOL[i];
 if(solBusy){clearInterval(solBusy);solBusy=null;}
 $$('.sol .smsg').forEach(e=>e.textContent='');
 if(PG['0-60']!==0&&PG['0-61']>=1&&!H.logged){solMsg(i,'الباراميترات مقفولة بباسورد 0-60: ادخل الباسورد من الـ LCP الأول',1);log('تمرين محلول: الباراميترات مقفولة بباسورد (0-60)',1);return;}
 if(S.fault&&TL.has(S.fault)){solMsg(i,AL(S.fault)+' Trip lock: افصل المفتاح الرئيسي ورجّعه الأول',1);log('تمرين محلول: '+AL(S.fault)+' Trip lock، افصل الكهرباء وأعدها أولًا',1);return;}
 log('تمرين محلول «'+A.t+'»: بجهّز الانفرتر');
 if(!S.brk){S.brk=true;log('أُغلق المفتاح الرئيسي (ON)');}
 const wasOn=S.st!=='off';
 io.start=false;io.plcRun=false;io.jog=false;S.latch=false;if(S.mode==='hand')setMode('off','تمرين محلول');updStation();
 if(wasOn){solMsg(i,'بوقّف المحرك الأول…',1);log('يتوقف المحرك أولًا: باراميترات الأطراف والمحرك لا تتغير أثناء التشغيل');}
 const t0=performance.now();
 const go=()=>{
  if(S.st==='hold'||S.st==='dc')S.st='off';
  if(!ctlOk()||S.st!=='off'){if(performance.now()-t0>20000){clearInterval(solBusy);solBusy=null;solMsg(i,'لم يتوقف المحرك، أوقفه واضغط مرة أخرى',1);}return;}
  clearInterval(solBusy);solBusy=null;solDo(i);
 };
 solBusy=setInterval(go,100);go();
}
function solDo(i){
 const A=SOL[i],src='تمرين محلول '+(i+1),bad=[];
 if(S.fault)resetFault(src);
 if(Object.values(S.inj).some(Boolean)){for(const k in S.inj)S.inj[k]=false;S.dipT=0;syncInj();log('أُزيلت الأعطال المُحدَثة');}
 if(PG['0-11']!==9)setParam('0-11',9,src);
 if(PG['0-10']!==1)setParam('0-10',1,src);
 ACT=0;
 const want={};SOL_BASE.forEach(c=>want[c]=PM[c].d);want['5-00']=0;
 A.p.forEach(([c,v])=>want[c]=v);
 for(const c in want){const r=setParam(c,want[c],src);if(r!=='ok'&&r!=='same')bad.push(c);}
 const st=A.st;
 S.wire='pnp';$('#wire').value='pnp';
 if(st.ain53){S.ain53=st.ain53;$('#ain53').value=S.ain53;}
 S.t27=st.t27||'reset';$('#t27').value=S.t27;
 if(st.mot&&S.mot!==st.mot){S.mot=st.mot;$('#motSel').value=S.mot;updMotor();}
 if(st.load&&S.load!==st.load){S.load=st.load;$('#loadSel').value=S.load;buildLoad();}
 loadHint();
 Object.assign(io,{start:false,rev:false,b27:false,stopLatched:false,jog:false,pre:false,plcRun:false},st.io||{});
 buildWD();updStation();updPot();updV();updMa();
 setMode(st.mode,src);
 save();renderParams();renderSetupBar();
 if(bad.length){solMsg(i,'طُبّق باستثناء: '+bad.join('، '),1);log('تمرين محلول: مقدرتش أكتب '+bad.join('، '),1);}
 else{solMsg(i,'طُبّق ✓ اتبع الخطوات على الانفرتر');log('تمرين محلول «'+A.t+'» طُبّق: '+A.p.length+' باراميتر في Setup 1 وضُبطت اللوحة. '+(st.mode==='off'?'دوس Hand On.':'الوضع Auto On.'));}
 if(GUI.guided){guideRefresh();return;}
 const dv=$('.fc');if(dv)dv.closest('.panel').scrollIntoView({behavior:'smooth',block:'start'});
}
$('#solList').addEventListener('click',e=>{const b=e.target.closest('[data-sol]');if(b)solApply(+b.dataset.sol);});
renderSol();

/* ---------------- guided simple mode ---------------- */
const GKEY=SKEY+'-ui';
const GUI={guided:true,ex:-1,step:0,done:{},adv:false,pmode:'hand',hbase:null};
function guiSave(){try{localStorage.setItem(GKEY,JSON.stringify({mode:GUI.guided?'guided':'full',ex:GUI.ex,step:GUI.step,done:GUI.done,pmode:GUI.pmode}));}catch(_){}}
function guiLoad(){try{const o=JSON.parse(localStorage.getItem(GKEY)||'null');if(!o)return;GUI.guided=o.mode!=='full';GUI.ex=Number.isInteger(o.ex)&&SOL[o.ex]?o.ex:-1;GUI.step=[0,1,2,3].includes(o.step)?o.step:0;GUI.done=o.done&&typeof o.done==='object'?o.done:{};GUI.pmode=o.pmode==='auto'?'auto':'hand';}catch(_){}}
const GICO={
 lcp:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="4" y="4" width="50" height="36" rx="4"/><rect x="10" y="9" width="38" height="12" rx="1.5"/><rect x="10" y="26" width="10" height="8" rx="1.5" fill="currentColor" stroke="none"/><rect x="24" y="26" width="10" height="8" rx="1.5"/><rect x="38" y="26" width="10" height="8" rx="1.5"/><circle cx="74" cy="22" r="12"/><path d="M74 22l7-9"/></svg>',
 sel:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="16" cy="22" r="11"/><path d="M16 22l6-8"/><circle cx="44" cy="22" r="11"/><path d="M44 22l-6-8"/><path d="M62 30h4l3-10 3 10 3-10 3 10 3-10 3 10h4"/><path d="M76 8v8"/><path d="M72 16l4-4 4 4"/></svg>',
 pb:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><circle cx="18" cy="22" r="12"/><circle cx="18" cy="22" r="6" fill="#26a356" stroke="none"/><circle cx="48" cy="22" r="12"/><circle cx="48" cy="22" r="7" fill="#d62a33" stroke="none"/><circle cx="76" cy="22" r="11"/><path d="M76 22l6-8"/></svg>',
 pos:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="16" cy="22" r="11"/><path d="M16 22l6-8"/><circle cx="44" cy="22" r="11"/><path d="M44 22l-6-8"/><path d="M62 34h26M62 26h20M62 18h14M62 10h8" stroke-width="3"/></svg>',
 plc:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><rect x="4" y="8" width="34" height="28" rx="3"/><path d="M10 20h22M10 27h14"/><path d="M38 22h14"/><path d="M52 10v24l16-12z" fill="currentColor" stroke="none"/><circle cx="80" cy="14" r="6" fill="#26a356" stroke="none"/><circle cx="80" cy="32" r="6" fill="#d62a33" stroke="none"/></svg>',
 pi:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="20" cy="24" r="12"/><path d="M20 24l6-8"/><path d="M12 36l16 0"/><path d="M40 36V8M40 36h48"/><path d="M42 30c8-16 14-20 22-12s14 4 22 2" stroke-width="2.5"/><path d="M42 18h46" stroke-dasharray="3 3" stroke-width="1.5"/></svg>'};
const GD=[
 {goal:'شغّل المحرك من زر Hand On على اللوحة، والسرعة من بوتنشيوميتر LCP.',ico:'lcp',
  do:'دوس <b>Hand On</b> في لوحة الانفرتر: لمبة Hand تنور والمحرك يطلع. لف <b>بوتنشيوميتر LCP</b> لحد ما الشاشة تكتب حوالي <b>30 Hz</b>.',
  ok:()=>S.mode==='hand'&&S.st==='run'&&Math.abs(S.fOut)>20,
  flt:{inj:'mph',t:'نفّذ «فاز W للمحرك مفصول» والمحرك يعمل: يحس الانفرتر أن التيار غير متزن فيظهر AL32 Motor phase W missing.'}},
 {goal:'سلكتور RUN وسلكتور اتجاه على الأطراف، والسرعة من بوتنشيوميتر خارجي.',ico:'sel',
  do:'الوضع Auto On. في لوحة التشغيل: اقفل سلكتور <b>RUN</b> (الطرف 18). البوتنشيوميتر الخارجي جاهز على 70%، فالموتور يطلع لـ 35 Hz.',
  ok:()=>S.mode==='auto'&&S.st==='run'&&io.start&&Math.abs(S.fOut)>25,
  flt:{inj:'phase',t:'نفّذ «فاز L3 من المصدر مقطوع» والمحرك يعمل بحمل: يتذبذب الـ DC link فيظهر W4 ثم AL4 Mains phase loss.'}},
 {goal:'زر START لحظي وزرار STOP NC على الأطراف (3-Wire).',ico:'pb',
  do:'الوضع Auto On. دوس زر <b>START</b> الأخضر في لوحة التشغيل دوسة واحدة وسيبه: الانفرتر يمسك وحده ويطلع لـ 40 Hz (بوتنشيوميتر LCP على 80%).',
  ok:()=>S.mode==='auto'&&S.st==='run'&&Math.abs(S.fOut)>30,
  flt:{inj:'mph',t:'نفّذ «فاز W للمحرك مفصول» والمحرك يعمل، ولاحظ AL32 على الشاشة.'}},
 {goal:'4 سرعات ثابتة من سلكتورين على الطرفين 19 و 33.',ico:'pos',
  do:'الوضع Auto On. اقفل سلكتور <b>RUN</b> (18) فيطلع 10 Hz، وبعدين اقفل سلكتور <b>اتجاه/S1</b> (19): المحرك يثبت على <b>20 Hz</b>.',
  ok:()=>S.mode==='auto'&&S.st==='run'&&io.start&&io.rev&&Math.abs(S.fOut)>18,
  flt:{inj:'mph',t:'نفّذ «فاز W للمحرك مفصول» والمحرك يعمل، ولاحظ AL32.'}},
 {goal:'يشغّل الـ PLC من ريليه على 18 ويرسل السرعة 4-20mA على 60.',ico:'plc',
  do:'الوضع Auto On. اقفل سلكتور <b>RUN</b> (18): ده مكان ريليه الـ PLC. إشارة الـ 4-20mA جاهزة على 12mA، فالموتور يطلع لـ <b>25 Hz</b> والعداد يبيّن 12mA.',
  ok:()=>S.mode==='auto'&&S.st==='run'&&io.start&&Math.abs(S.fOut)>20,
  flt:{inj:'mabrk',t:'اقطع سلك الـ 4-20mA: تنخفض الإشارة تحت 2mA، وبعد 3 ثوانٍ يظهر AL2 Live zero error وتضيء لمبة الإنذار.'}},
 {goal:'طلمبة ضغط ثابت: يمسك الـ PI ضغط 4 bar من ترانسميتر 4-20mA.',ico:'pi',
  do:'الوضع Auto On. اقفل سلكتور <b>RUN</b> (18). الترانسميتر على 7.2mA (2 bar، أقل من الـ Setpoint) فالـ PI يرفع الطلمبة لـ <b>50 Hz</b>. ارفع مقبض 4-20mA لـ 14mA وشوفه ينزل.',
  ok:()=>S.mode==='auto'&&S.st==='run'&&io.start&&Math.abs(S.fOut)>40,
  flt:{inj:'mabrk',t:'اقطع سلك الترانسميتر 4-20mA: الفيدباك يروح، وبعد 3 ثوانٍ AL2 Live zero error.'}}];
const GSTEPS=['التوصيل','الباراميترات','التشغيل','جرّب عطل'];
/* step (b) by hand: dock the real faceplate (same DOM node, listeners kept) inside the guide */
function gDock(on){
 const dev=$('#pnlFace .device, #gFace .device'),cap=$('#lcpCap'),host=$('#gFace');
 if(!dev||!cap)return;
 if(on&&host){if(dev.parentElement!==host){host.append(dev,cap);}}
 else if(dev.parentElement!==$('#pnlFace')){const pf=$('#pnlFace');pf.prepend(dev);const hint=pf.querySelector('p.hint');hint?hint.after(cap):pf.append(cap);}
}
function gPath(c){
 const p=PM[c],gi=G.findIndex(x=>x[0]===p.g),gl=PD.filter(q=>q.g===p.g).map(q=>q.c),qi=QM.indexOf(c);
 const main='Main Menu ← جروب <b>'+p.g+'-**</b> '+(GAR[p.g]||G[gi][1])+' ← الباراميتر رقم '+(gl.indexOf(c)+1)+' من '+gl.length;
 return qi>=0?'هذا الباراميتر في Quick Menu (رقم '+(qi+1)+' من '+QM.length+')، أو '+main:'هذا الباراميتر في '+main;
}
function gHandHow(){
 return '<div class="g-how"><div><b style="font-family:var(--font-body)">طريقة الدخول</b> على LCP 12 (الكيباد اللي جنبك): المحرك لازم يكون واقف (Off) للباراميترات اللي عليها قفل.</div>'+
  '<div class="seq"><code>Menu</code><span>مرة = Quick Menu، مرتين = Main Menu</span><span>←</span><code>▲▼</code><span>الجروب (في Main Menu)</span><span>←</span><code>OK</code><span>←</span><code>▲▼</code><span>رقم الباراميتر فوق الشاشة</span><span>←</span><code>OK</code><span>القيمة ترمش</span><span>←</span><code>▲▼</code><span>القيمة (امسك عشان يسرّع)</span><span>←</span><code>OK</code><span>تحفظ</span><span>·</span><code>Back</code><span>يرجع أو يلغي</span></div>'+
  '<div style="font-size:.84rem;color:var(--muted)">تعرض الشاشة رقم الاختيار فقط ([8] يظهر 8). يخضرّ الصف وحده عندما تطابق القيمة.</div></div>';
}
function gHandBase(){const i=GUI.ex;if(i<0)return;GUI.hbase={};SOL[i].p.forEach(([c])=>{GUI.hbase[c]=ge(c);});}
function gPowerOn(){
 if(S.brk)return '';
 S.brk=true;const b=$('#dBrk');if(b)b.setAttribute('aria-pressed','true');log('أُغلق المفتاح الرئيسي (ON) ليعمل الكيباد');
 return '<div class="g-note" style="color:var(--warn);font-weight:600">أغلقنا المفتاح الرئيسي (ON) لتضيء اللوحة، انتظر ثانية حتى تعمل الشاشة.</div>';
}
const gParamsOk=i=>SOL[i].p.every(([c,v])=>ge(c)===v);
function gSplitSteps(a){const k=a.steps.findIndex(x=>x.indexOf('اكتب')>=0);return {wire:a.steps.slice(0,k<0?a.steps.length:k),run:a.steps.slice(k<0?a.steps.length:k+1)};}
function setGuided(g){GUI.guided=!!g;document.body.classList.toggle('guided',GUI.guided);$('#guide').hidden=!GUI.guided;$('#advBar').hidden=!GUI.guided;
 const b=$('#modeBtn');b.textContent=GUI.guided?'الوضع الكامل':'الوضع المبسّط';b.setAttribute('aria-pressed',!GUI.guided);
 if(GUI.guided)guideRender();else{document.body.removeAttribute('data-g');gDock(false);$('#gNext').disabled=false;}guiSave();}
function gCards(){
 $('#gCards').innerHTML=SOL.map((a,i)=>'<button type="button" class="g-card'+(GUI.done[i]?' done':'')+'" data-ex="'+i+'"><span class="n">'+(GUI.done[i]?'✓':i+1)+'</span><span class="t">'+a.t+'</span><span class="g">'+GD[i].goal+'</span><span class="ico">'+GICO[GD[i].ico]+'<span>'+a.p.length+' باراميتر · ▶ شاهده يعمل</span></span></button>').join('');
}
function guideRender(){
 if(!GUI.guided)return;
 const run=GUI.ex>=0;$('#gStart').hidden=run;$('#gRun').hidden=!run;
 if(!run){document.body.setAttribute('data-g','start');gDock(false);gCards();$('#gNext').disabled=false;return;}
 const i=GUI.ex,a=SOL[i],g=GD[i],st=GUI.step;document.body.setAttribute('data-g','abcd'[st]);
 $('#gProg').innerHTML=GSTEPS.map((_,k)=>'<span class="'+(k<st?'ok':k===st?'on':'')+'"></span>').join('')+'<b>'+(st+1)+'/4</b>';
 $('#gTitle').textContent=(i+1)+'. '+a.t;
 const sp=gSplitSteps(a);let h='<div class="g-steps">'+GSTEPS.map((n,k)=>'<span class="'+(k===st?'on':'')+'">'+(k+1)+' '+n+'</span>').join('')+'</div>';
 if(st===0){
  h+='<p class="g-lead">'+a.goal+'</p><figure class="g-fig">'+SOLD[i]()+'</figure><div class="g-terms" id="gTerms"></div><ol class="g-list">'+sp.wire.map(x=>'<li>'+x+'</li>').join('')+'</ol>';
 }else if(st===1){
  const hand=GUI.pmode!=='auto';
  h+='<p class="g-lead">هذه الباراميترات التي يحتاجها التمرين. يمكنك إدخالها بيدك من الكيباد لتتعوّد يدك على الانفرتر، أو أن تترك المحاكي يكتبها تلقائيًا في Setup 1.</p>'+
   '<div class="g-pm" role="group" aria-label="طريقة ضبط الباراميترات"><button type="button" class="btn big" id="gHand" aria-pressed="'+hand+'">أدخلها بيدك من الكيباد<span class="rec">الأفضل للتدريب · يخضرّ الصف عندما تضبطه</span></button><button type="button" class="btn big" id="gAutoPick" aria-pressed="'+!hand+'">اضبطها تلقائيًا<span class="rec">زر واحد والمحاكي يكتبها</span></button></div>';
  const tbl='<div class="tablewrap"><table class="g-tbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.p.map(([c,v,why])=>{const p=PM[c];return '<tr data-pc="'+c+'"><td class="c"><b>'+c+'</b><small>'+p.nm+'</small>'+(hand?'<span class="path">'+gPath(c)+'</span>':'')+'</td><td class="v">'+fmtTxt(p,v)+' <span class="okc" data-ok="'+c+'"></span>'+(hand?'<span class="cur" data-cur="'+c+'" hidden></span>'+(p.rl?'<span class="lock" data-lock="'+c+'" hidden>وقّف المحرك الأول</span>':''):'')+'</td><td class="y">'+why+'</td></tr>';}).join('')+'</tbody></table></div>';
  const auto='<div class="row"><button type="button" class="btn big pri" id="gApply">'+(hand?'اضبط الباقي تلقائيًا':'اضبط هذه الباراميترات')+'<span class="tagc">تحكم</span></button><div class="g-check" id="gChkP"><i>✓</i><span>كل الباراميترات مكتوبة في الانفرتر<span class="sub">يوقف الزر المحرك أولًا إذا كان يعمل، ويعيد باقي الأطراف إلى المصنع، ويضبط اللوحة والحمل مثل التمرين.</span></span></div></div>';
  if(hand){
   h+=gPowerOn()+gHandHow()+'<div class="g-cnt" id="gCnt" aria-live="polite"><span class="n" id="gCntN">0 / '+a.p.length+'</span><span id="gCntT">0 من '+a.p.length+' مضبوطين</span></div>'+
    '<div class="g-hand"><div class="g-face" id="gFace"></div><div style="min-width:0">'+tbl+'</div></div>'+auto;
  }else h+=tbl+auto;
 }else if(st===2){
  h+='<p class="g-lead">'+g.do+'</p><div id="gWarnP" class="g-warn" hidden>لم تُكتب الباراميترات بعد. ارجع إلى الخطوة 2 واضغط «اضبط هذه الباراميترات».</div>'+
   '<div class="g-check" id="gChkR"><i>✓</i><span>المحرك يعمل كما يطلب التمرين<span class="sub">'+a.goal+'</span></span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>تردد الخرج <b id="gHz">0.0 Hz</b></span><span>التيار <b id="gA">0.00 A</b></span><span>الوضع <b id="gSrc">—</b></span></div>'+
   '<p class="g-note"><span class="tagc">تحكم</span> الـ LCP ولوحة التشغيل تحت <span class="tagv">بيان</span> الشاشة واللمبات والمحرك</p>'+
   (sp.run.length?'<details><summary style="cursor:pointer;font-weight:600;min-height:44px;display:flex;align-items:center">باقي خطوات التمرين</summary><ol class="g-list" style="margin-top:8px">'+sp.run.map(x=>'<li>'+x+'</li>').join('')+'</ol></details>':'');
 }else{
  h+='<p class="g-lead">خطوة اختيارية: '+g.flt.t+'</p><div class="row"><button type="button" class="btn big" id="gFault">جرّب العطل</button></div>'+
   '<div class="g-check" id="gChkF1"><i>✓</i><span>ظهر الإنذار على الشاشة وأضاءت لمبة Alarm<span class="sub" id="gFcode"></span></span></div>'+
   '<div class="g-check" id="gChkF2"><i>✓</i><span>صلّحت العطل، ومسحت الإنذار بزر <b>Off/Reset</b> في الـ LCP</span></div>'+
   '<p class="g-note">في لوحة «الحمل والكهرباء والأعطال» بالأسفل أعطال أخرى تجرّبها. عندما تنتهي اضغط «أنهيت التمرين».</p>';
 }
 gDock(false);$('#gBody').innerHTML=h;
 gDock(st===1&&GUI.pmode!=='auto');
 if(st===1&&GUI.pmode!=='auto'&&!GUI.hbase)gHandBase();
 if(st===0)gHighlight();
 $('#gPrev').disabled=st===0;$('#gNext').textContent=st===3?'خلصت التمرين ✓':'التالي';if(st!==1)$('#gNext').disabled=false;
 GUI.fseen=false;gLast='';
 guideTick(true);window.scrollTo({top:0,behavior:'smooth'});
}
function gHighlight(){
 const svg=$('#gBody .sdg');if(!svg)return;const names=[];
 $$('#gBody .sdg rect.sd-term').forEach(r=>{const x=+r.getAttribute('x'),y=+r.getAttribute('y'),hl=document.createElementNS('http://www.w3.org/2000/svg','rect');
  hl.setAttribute('x',x-5);hl.setAttribute('y',y-17);hl.setAttribute('width',38);hl.setAttribute('height',40);hl.setAttribute('rx',5);hl.setAttribute('class','hlr');svg.insertBefore(hl,r);
  const t=r.nextElementSibling;if(t&&t.classList.contains('sd-n'))names.push(t.textContent);});
 $('#gTerms').innerHTML=names.length?'<span>الأطراف التي ستستخدمها:</span>'+names.map(n=>'<span class="tc">'+n+'</span>').join(''):'';
}
let gLast='';
const GMODE={hand:'Hand On',off:'Off',auto:'Auto On'};
function guideTick(force){
 if(!GUI.guided||GUI.ex<0)return;
 const i=GUI.ex,st=GUI.step,g=GD[i];
 if(st===1){
  const ok=gParamsOk(i),hand=GUI.pmode!=='auto';let n=0;const run=S.st!=='off';
  SOL[i].p.forEach(([c,v])=>{const e=$('[data-ok="'+c+'"]');const cur=ge(c),is=cur===v;if(is)n++;if(e){const s=is?'✓':'';if(e.textContent!==s)e.textContent=s;const tr=e.closest('tr');if(tr)tr.classList.toggle('ok',is);}
   if(hand){const ce=$('[data-cur="'+c+'"]');if(ce){const wrong=!is&&GUI.hbase&&GUI.hbase[c]!==cur;ce.hidden=!wrong;if(wrong){const t=fmtTxt(PM[c],cur);if(ce.textContent!==t)ce.textContent=t;}}
    const le=$('[data-lock="'+c+'"]');if(le)le.hidden=is||!run;}});
  $('#gChkP').classList.toggle('ok',ok);
  if(hand){const M=SOL[i].p.length,cn=$('#gCnt');if(cn){cn.classList.toggle('all',ok);const nn=n+' / '+M,tt=ok?'كله مضبوط، التالي ←':n+' من '+M+' مضبوطين'+(run?' · المحرك يعمل: الباراميترات المقفلة تحتاج Off أولًا':'');
    if($('#gCntN').textContent!==nn)$('#gCntN').textContent=nn;if($('#gCntT').textContent!==tt)$('#gCntT').textContent=tt;}
   $('#gNext').disabled=!ok;}else $('#gNext').disabled=false;
 }
 else if(st===2){
  let ok=false;try{ok=!!g.ok();}catch(_){}
  $('#gChkR').classList.toggle('ok',ok);$('#gWarnP').hidden=gParamsOk(i)||S.st!=='off';
  const k=statusText()+'|'+S.fOut.toFixed(1)+'|'+S.I.toFixed(2)+'|'+S.mode+S.ctrl;
  if(force||k!==gLast){gLast=k;$('#gSt').textContent=statusText();$('#gHz').textContent=Math.abs(S.fOut).toFixed(1)+' Hz';$('#gA').textContent=S.I.toFixed(2)+' A';$('#gSrc').textContent=S.ctrl?GMODE[S.mode]:'—';}
 }else if(st===3){
  if(S.fault){GUI.fseen=S.fault;const t=AL(S.fault)+' '+FL[S.fault][0]+': '+FL[S.fault][3];const e=$('#gFcode');if(e.textContent!==t)e.textContent=t;}
  $('#gChkF1').classList.toggle('ok',!!GUI.fseen);
  const act=g.flt.inj?!!S.inj[g.flt.inj]:g.flt.on();
  const fb=$('#gFault'),lb=(g.flt.lbl||['جرّب العطل','صلّح العطل'])[act?1:0]+'<span class="tagc">تحكم</span>';if(fb&&fb.innerHTML!==lb)fb.innerHTML=lb;
  $('#gChkF2').classList.toggle('ok',!!GUI.fseen&&!S.fault&&!act);
 }
}
function guideRefresh(){if(GUI.guided&&GUI.ex>=0)guideTick(true);}
$('#gCards').addEventListener('click',e=>{const b=e.target.closest('[data-ex]');if(!b)return;GUI.ex=+b.dataset.ex;GUI.step=0;GUI.hbase=null;guiSave();guideRender();});
$('#gBack').addEventListener('click',()=>{GUI.ex=-1;GUI.step=0;guiSave();guideRender();});
$('#gPrev').addEventListener('click',()=>{if(GUI.step>0){GUI.step--;guiSave();guideRender();}});
$('#gNext').addEventListener('click',()=>{if(GUI.step<3){GUI.step++;}else{GUI.done[GUI.ex]=true;log('خلصت التمرين المحلول '+(GUI.ex+1)+': '+SOL[GUI.ex].t);GUI.ex=-1;GUI.step=0;}guiSave();guideRender();});
$('#gBody').addEventListener('click',e=>{
 if(e.target.closest('#gApply')){solApply(GUI.ex);return;}
 if(e.target.closest('#gHand')){if(GUI.pmode!=='hand'){GUI.pmode='hand';GUI.hbase=null;guiSave();guideRender();}return;}
 if(e.target.closest('#gAutoPick')){if(GUI.pmode!=='auto'){GUI.pmode='auto';guiSave();guideRender();}return;}
 if(e.target.closest('#gFault')){const f=GD[GUI.ex].flt;if(f.inj){const b=$('[data-inj="'+f.inj+'"]');if(b)b.click();}else if(f.fn)f.fn();guideTick(true);}
});
$('#modeBtn').addEventListener('click',()=>setGuided(!GUI.guided));
$('#advBtn').addEventListener('click',e=>{GUI.adv=!GUI.adv;document.body.classList.toggle('adv',GUI.adv);e.currentTarget.setAttribute('aria-expanded',GUI.adv);e.currentTarget.textContent=GUI.adv?'إخفاء المتقدم ▴':'عرض المتقدم ▾';});

/* ---------------- boot ---------------- */
$('#logClr').addEventListener('click',()=>{$('#log').innerHTML='';});
$('#btnFactory').addEventListener('click',()=>{try{localStorage.removeItem(SKEY);}catch(_){}location.reload();});
load();
$('#motSel').value=S.mot;$('#lineSel').value=String(S.lineV);$('#loadSel').value=S.load;$('#dbChk').checked=S.dbInst;$('#ain53').value=S.ain53;$('#t27').value=S.t27;$('#wire').value=S.wire;
['lp','jr','amb'].forEach(k=>{$('#'+k).value=S[k];$('#'+k+'V').textContent=k==='jr'?String(S[k]):S[k]+(k==='amb'?'°C':'%');});
S.hs=S.amb;S.mode=S.lastMode;
updMotor();buildLoad();loadHint();renderTabs();renderParams();renderFaults();renderRef();renderEx();buildWD();updStation();syncInj();pills();
log('المحاكي جاهز. المفتاح الرئيسي مغلق والـ DC link يشحن.');
guiLoad();setGuided(GUI.guided);
let last=performance.now(),acc=0,scT=0,slow=0,slow2=0;
function frame(now){
 try{
  const dt=Math.min(.1,(now-last)/1000);last=now;acc+=dt;let n=0;
  while(acc>=DT&&n<100){step(DT);acc-=DT;n++;scT+=DT;if(scT>=.05){scT=0;sample();}}
  if(n>=100)acc=0;
  if(H.msg){H.msg.t-=dt;if(H.msg.t<=0)H.msg=null;}
  if(H.refT>0)H.refT-=dt;
  ui();drawScope();
  slow+=dt;if(slow>.1){slow=0;updWD();pills();updStation();caption();guideTick();}
  slow2+=dt;if(slow2>.4){slow2=0;refreshRO();checkEx();const fk=S.fault+'|'+S.W.join(',');if(lastFR!==fk){lastFR=fk;renderFaults();}if(REFK==='ref'||REFK==='term')renderRef();save();}
 }catch(err){console.error(err);}
 requestAnimationFrame(frame);
}
requestAnimationFrame(t=>{last=t;frame(t);});
</script>
<!--simtour:start-->
<style id="simtourCss">
/* simtour: in-page animated demos (shared) */
/* stage: one page per exercise */
body.st-staged #gStart{display:none!important}
body.st-staged .bench{display:grid!important;position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
body.st-staged #gRun{position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
#stRoot.st-inline .st-shield,#stRoot.st-inline .st-spot,#stRoot.st-inline .st-dimall,#stRoot.st-inline .st-cap,#stRoot.st-inline .st-bar{display:none!important}
.st-stage .st-sbar{display:flex;gap:8px;flex-wrap:wrap}
.st-stitle{margin:10px 0 8px}
.st-sbox{position:relative;display:grid;gap:10px;padding:12px;border-radius:14px;background:var(--bg,#f4f5f6);border:1px solid var(--line,rgba(0,0,0,.14))}
.st-scap{margin:0;min-height:3.1em;display:flex;align-items:center;padding:8px 12px;border-radius:10px;background:#1c2430;color:#fff;font-weight:600;font-size:1.02rem;line-height:1.5;transition:background .3s}
.st-scap b{color:#ffd28a}.st-scap.ok{background:#17703f}.st-scap.ok b{color:#c8ffd9}
.st-sbox.flt .st-scap:not(.ok){background:#a3261d}
.st-scap.in{animation:stIn .35s ease}@keyframes stIn{from{opacity:.2;transform:translateY(4px)}}
.st-stop{display:grid;grid-template-columns:minmax(0,1.4fr) minmax(0,1fr);gap:10px;align-items:center}
.st-stop>div:only-child{grid-column:1/-1}
.st-sface{min-width:0;overflow:hidden}.st-sface>.device{display:block;margin:0}
.st-smot{min-width:0}.st-smot .mview{max-width:100%}
.st-sctl{padding:10px;grid-template-columns:repeat(auto-fit,minmax(84px,1fr))}
.st-sctl[hidden]{display:none}
.st-sfig{margin:0;max-width:none}
.st-sfig svg{width:100%;height:auto}
.st-sfig .st-w{opacity:.45;transition:opacity .3s}
.st-sbox.run .st-sfig .st-w{opacity:1;stroke-dasharray:8 5;animation:stFlow .6s linear infinite}
@keyframes stFlow{to{stroke-dashoffset:-13}}
.st-svb{display:flex;flex-wrap:wrap;align-items:center;gap:8px}.st-svb .btn{min-height:44px}.st-svb [hidden]{display:none}
.st-sprog{flex:1 1 80px;height:6px;border-radius:3px;background:var(--line,rgba(0,0,0,.14));overflow:hidden;min-width:60px}
.st-sprog i{display:block;height:100%;width:0;background:var(--accent,#b85f00);transition:width .5s}
@media (min-width:900px){.st-sbox{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}.st-scap,.st-svb,.st-sctl{grid-column:1/-1}.st-stop{grid-column:1}.st-sfig{grid-column:2;grid-row:2/4}}
@media (prefers-reduced-motion:reduce){.st-sbox.run .st-sfig .st-w{animation:none}.st-scap.in{animation:none}}
.st-sread{display:flex;flex-wrap:wrap;justify-content:center;gap:2px 10px;font:600 12px var(--font-mono,monospace);color:var(--muted,#5b6670)}.st-sread b{font-size:15px;color:var(--ink,#1b1f24);font-variant-numeric:tabular-nums}
.st-smot{display:grid;gap:6px;justify-items:center}
body.st-staged.st-try #gRun,body.st-staged.st-try .bench{position:static!important;opacity:1;clip-path:none;z-index:auto;pointer-events:auto;width:auto;max-height:none;overflow:visible}
body.st-staged.st-try #gRun{margin-top:12px}
body.st-try #gRun .g-bar,body.st-try #gTitle,body.st-try #gRun .g-nav,body.st-try #gBody .g-steps,body.st-try #gBody .g-lead,body.st-try #gRun .st-pvrow,body.st-try #gRun .g-prog{display:none!important}

:root{--st-bg:#ffffff;--st-ink:#1b1f24;--st-mut:#5b6670;--st-acc:var(--accent,#b85f00);--st-line:rgba(0,0,0,.14);--st-dim:rgba(12,16,20,.48);--st-bar:#1d252b;--st-bar-ink:#f2f5f7}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}}
:root[data-theme="dark"]{--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}
.st-tbtn{white-space:nowrap}
.st-tbtn .st-pl,.st-pv .st-pl{display:inline-block;width:0;height:0;border-style:solid;border-width:.36em 0 .36em .6em;border-color:transparent transparent transparent currentColor;margin-inline-end:.4em;vertical-align:.02em;transform:scaleX(-1)}
.st-pvrow{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin:2px 0 10px}
.st-pv{min-height:44px;font-weight:700;border:1.5px solid var(--st-acc)!important;color:var(--st-acc)!important;background:transparent}
.st-pvrow small{color:var(--muted,#6b7780);font-size:.82rem}
#stRoot{position:fixed;inset:0;z-index:2147483000;pointer-events:none;font-family:var(--font-body,system-ui,sans-serif);direction:rtl}
#stRoot[hidden]{display:none!important}
.st-shield{position:fixed;inset:0;pointer-events:auto;background:transparent;touch-action:pan-y}
.st-dimall{position:fixed;inset:0;background:var(--st-dim);transition:opacity .25s}
.st-spot{position:fixed;left:0;top:0;width:0;height:0;border-radius:12px;box-shadow:0 0 0 3px var(--st-acc),0 0 0 200vmax var(--st-dim);transition:left .35s ease,top .35s ease,width .35s ease,height .35s ease,opacity .2s;pointer-events:none}
.st-spot.off{opacity:0}
.st-finger{position:fixed;left:-80px;top:-80px;width:46px;height:46px;margin:-6px 0 0 -14px;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 5px rgba(0,0,0,.35));pointer-events:none;opacity:0}
.st-finger.on{opacity:1}
.st-finger.press{transform:scale(.86);transition-property:left,top,transform}
.st-rip{position:fixed;width:16px;height:16px;margin:-8px 0 0 -8px;border-radius:50%;border:3px solid var(--st-acc);background:color-mix(in srgb,var(--st-acc) 30%,transparent);animation:stRip .6s ease-out forwards;pointer-events:none}
@keyframes stRip{from{transform:scale(.4);opacity:1}to{transform:scale(3.6);opacity:0}}
.st-cap{position:fixed;left:16px;top:16px;width:min(420px,calc(100vw - 32px));background:var(--st-bg);color:var(--st-ink);border:1px solid var(--st-line);border-radius:14px;padding:12px 14px 12px;box-shadow:0 10px 30px rgba(0,0,0,.28);font-size:1rem;line-height:1.65;transition:left .3s ease,top .3s ease,opacity .2s;pointer-events:auto}
.st-cap .st-k{display:block;font-size:.78rem;color:var(--st-mut);margin-bottom:2px;font-weight:600}
.st-cap b{color:var(--st-acc)}
.st-cap code,.st-cap kbd{font-family:var(--font-mono,ui-monospace,monospace);font-size:.9em;background:color-mix(in srgb,var(--st-acc) 14%,transparent);padding:0 .3em;border-radius:4px}
.st-live{display:flex;flex-wrap:wrap;gap:6px;margin-top:8px}
.st-live:empty{display:none}
.st-live span{font-family:var(--font-mono,ui-monospace,monospace);font-size:.86rem;border:1px solid var(--st-line);border-radius:999px;padding:1px 9px;direction:ltr;unicode-bidi:isolate}
.st-bar{position:fixed;left:50%;bottom:max(10px,env(safe-area-inset-bottom));transform:translateX(-50%);display:flex;align-items:center;gap:6px;flex-wrap:wrap;justify-content:center;background:var(--st-bar);color:var(--st-bar-ink);border-radius:16px;padding:6px 8px;box-shadow:0 8px 26px rgba(0,0,0,.35);pointer-events:auto;max-width:calc(100vw - 20px)}
.st-bar button{min-width:44px;min-height:44px;border:0;border-radius:11px;background:rgba(255,255,255,.1);color:inherit;font:inherit;font-weight:700;font-size:.95rem;cursor:pointer;padding:0 10px}
.st-bar button:hover{background:rgba(255,255,255,.2)}
.st-bar button:focus-visible{outline:2px solid var(--st-acc);outline-offset:2px}
.st-bar .st-go{background:var(--st-acc);color:#fff}
.st-bar .st-n{font-family:var(--font-mono,ui-monospace,monospace);font-size:.82rem;opacity:.8;padding:0 4px;direction:ltr}
.st-bar label{display:flex;align-items:center;gap:6px;font-size:.85rem;min-height:44px;padding:0 6px;cursor:pointer}
.st-bar label input{width:18px;height:18px;accent-color:var(--st-acc)}
.st-bar label[hidden]{display:none}
.st-ttl{font-size:.82rem;font-weight:700;padding:0 6px;opacity:.9;max-width:38vw;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
@media (max-width:520px){.st-ttl{display:none}.st-bar{gap:4px;padding:5px}.st-bar button{padding:0 8px;font-size:.9rem}}
@media (prefers-reduced-motion: reduce){.st-spot,.st-finger,.st-cap,.st-dimall{transition:none!important}.st-rip{animation-duration:.01s}}
</style>
<script>
/* simtour family: hand-built drive simulators with the same guided mode (S, io, GUI, #gFault …) */
window.SIMTOUR_OLD=function(o){
 const T=Object.assign({wait:'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…',trip:'النتيجة: يفصل الانفرتر ليحمي نفسه والمحرك…',stop:'يتوقف المحرك لأن الخرج انقطع.',clr:'مُسح العطل وعاد الانفرتر جاهزًا',fdisp:'يظهر العطل على الشاشة بكوده، ويتوقف المحرك. ابحث عن هذا الكود في جدول الأعطال.'},o.txt||{});
 const chk=id=>()=>{const e=document.querySelector(id);return !!(e&&e.classList.contains('ok'));};
 const MV=o.motor||(()=>{const m=document.querySelector('.mview');return m&&(m.closest('.panel')||m);});
 const live=o.live||(()=>[Math.abs(S.fOut).toFixed(1)+' Hz',Math.round(Math.abs(S.wm)*60/(2*Math.PI))+' rpm',S.I.toFixed(2)+' A']);
 const fcodeTxt=()=>{const e=document.querySelector('#gFcode');return e?e.textContent.trim():'';};
 const waitOk=(cap,ms)=>['until',chk('#gChkR'),ms||40000,cap||T.wait,'gChkR'];
 const say=(c,ms)=>['say',c,ms||0];
 const flt=(X)=>{X=X||{};return [
  ['js',A=>{const l=document.querySelector('#gBody .g-lead');A.say((l?l.innerHTML.replace(/^خطوة اختيارية:\s*/,''):''));}],
  ['wait',3600]].concat(X.pre||[],[
  ['tap','#gFault','السبب: نُحدث هذا العطل.'],
 ],X.after||[],[
  ['until',chk('#gChkF1'),X.ms||25000,X.waitCap||T.trip,'F1'],
  ['js',A=>{const c=fcodeTxt();A.say('العطل ظهر على الشاشة'+(c?': <b>'+c.replace(/</g,'&lt;')+'</b>':'')+'. '+T.stop);}],
  ['look',o.disp],['wait',3500],
  ['tap','#gFault','الحل: نشيل سبب العطل الأول.'],
  ['wait',600]],X.fix||[],o.preReset||[],X.reset||o.reset,[
  ['until',chk('#gChkF2'),X.ms2||25000,'النتيجة: '+T.clr+' ✓','F2'],
  ['look',MV]]);};
 const EX=(o.ex||[]).map(x=>x===false?false:{goal:x.goal,run:[['look',MV]].concat(x.run||[]),flt:x.flt===false?false:flt(x.flt),prep:x.prep,prep2:x.prep2,end:x.end});
 const sel=(s,d)=>s||d;
 window.SIMTOUR_CFG={
  dbg:o.dbg||(()=>{try{return JSON.stringify({st:S.st,f:S.fault,fo:+S.fOut.toFixed(1),I:+S.I.toFixed(1),inj:Object.keys(S.inj||{}).filter(k=>S.inj[k]).join(',')});}catch(e){return '';}}),lab:o.lab,name:o.name,tourEx:o.tourEx||0,machine:o.machine||'المحرك',motor:MV,disp:o.disp,live,auto:o.auto,paramsOk:o.paramsOk,
  snap:o.snap,refresh:o.refresh,keepDom:o.keepDom,begin:o.begin,afterRestore:o.afterRestore,
  ex:EX,wire:o.wire,
  params:(o.params||[
   {t:sel(o.hand,'#gBody #gByHand, #gBody #gHand, #gBody #gHandBtn'),tap:1,cap:'الخطوة 2 الباراميترات: اختر «أدخلها بيدك من الكيباد» لتتعوّد يدك، أو «تلقائي» إذا كنت مستعجلًا.'},
   {t:sel(o.how,'#gBody .g-howto, #gBody .g-how'),cap:'هنا مكتوب طريق الوصول لأي باراميتر على كيباد الـ '+o.short+' خطوة بخطوة.',opt:1},
   {t:'#gBody table',cap:'وهذا جدول التمرين: رقم الباراميتر، والقيمة المطلوبة، والسبب. وما لم يُضبط بعد مكتوب بجواره قيمته الحالية.',opt:1}
  ]).concat(o.dispCap===false?[]:[{t:o.disp,cap:o.dispCap||'الشاشة: تعرض التردد والحالة، وعند دخول القوائم تعرض أرقام الباراميترات وقيمها، وإذا حدث عطل تكتب كوده.'}]),
  keys:o.keys,
  edit:o.edit?[['js',()=>{if(o.home)o.home();}],['until',()=>o.ready?o.ready():true,12000,'لحظة حتى تعمل الشاشة…']].concat(o.edit,o.editV!=null?[['until',()=>Math.abs((o.editGet?o.editGet():P[o.editP])-o.editV)<1e-6,4000,null,'edit-value']]:[]):null,
  editOk:o.editP?(()=>{const q=o.editP.replace(/"/g,'');const r=document.querySelector(['data-pc','data-prow','data-p','data-row'].map(x=>'#gBody tr['+x+'="'+q+'"], #gBody ['+x+'="'+q+'"]').join(','));return r&&(r.closest('tr')||r);}):null,
  run:(o.run||[
   {cap:'نخلّي المحاكي يكمّل باقي الباراميترات أوتوماتيك، وننتقل لخطوة التشغيل…',k:'التشغيل',ops:[['js',async A=>{await A.applyAuto();}]]},
   {t:'#gBody .g-live, #gBody #gHz',cap:o.liveCap||'الخطوة 3 التشغيل: هنا ترى الحالة والتردد والتيار أثناء التشغيل.',opt:1},
   {t:o.station||'#station',cap:o.stationCap||'لوحة التشغيل: سلكتورات وزراير ومقابض متوصلة على أطراف الانفرتر. دوسة على السلكتور تقفله أو تفتحه، والمقبض تلفه بالسحب أو بعجلة الماوس.'},
   {ops:o.tourRun},
   {t:MV,cap:o.motorCap||'المحرك يدور، والأرقام تحته تتغير معه: التردد Hz، والسرعة rpm، والتيار A، والجهد V.',act:async A=>{window.SIMTOUR.state.live=live;await A.until(o.running||(()=>Math.abs(S.fOut)>15),o.runMs||20000);}},
   {t:'#gChkR',cap:'عندما تنفّذ المطلوب صحيحًا، تصبح هذه العلامة ✓ خضراء ويمكنك المتابعة.',ops:[['until',chk('#gChkR'),20000,null,'tour-gChkR']]}
  ]),
  fault:(o.fault||[
   {t:'#gFault',tap:1,cap:'الخطوة 4 العطل: هذا الزر يُحدث عطلًا حقيقيًا في المحاكي، لترى شكله وتتعلم مسحه.'},
   {t:o.disp,cap:T.fdisp,ops:[['until',chk('#gChkF1'),15000,null,'tour-F1']]},
   {t:'#gChkF1',cap:'هذه العلامة تتأكد أنك رأيت العطل.'},
   {t:'#gFault',tap:1,cap:'الحل: أزل السبب أولًا (الزر نفسه يعيد كل شيء).'},
   {ops:(o.preReset||[]).concat(o.tourReset||o.reset,[['until',chk('#gChkF2'),20000,null,'tour-F2']])},
   {t:'#gChkF2',cap:'✓ '+T.clr+'.'}
  ])
 };
};

// family: old
(function(){
const K=k=>'#lcp [data-k="'+k+'"]';
const say=(c,ms)=>['say',c,ms||0];
const ok=()=>{const e=document.querySelector('#gChkR');return !!(e&&e.classList.contains('ok'));};
const wOk=(c,ms)=>['until',ok,ms||40000,c||'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…','gChkR'];
const rev=()=>S.fOut<-15||(S.dir<0&&Math.abs(S.fOut)>15);
const qv=()=>H.ed?H.ed.v:0;
SIMTOUR_OLD({lab:'fc51-lab',snap:['PS','PG'],name:'Danfoss VLT Micro Drive FC 51',short:'FC 51 (LCP 12)',disp:'#lcd',station:'#station',
 home:()=>{H.menu=0;H.lvl='grp';H.ed=null;H.msg=null;H.pw=null;},ready:()=>S.ctrl!==false&&H.menu===0,
 reset:[['tap',K('OFF'),'وبعدين نمسح الإنذار بزر <b>Off/Reset</b>.']],
 dispCap:'الشاشة: بتعرض التردد أو التيار، والسهم الصغير تحتها بيوريك انت في Status ولا Quick Menu ولا Main Menu، ولو فيه إنذار بتكتب AL ورقمه.',
 keys:[
  [K('MENU'),'<b>Menu</b> يلف بين Status و Quick Menu و Main Menu.'],
  [K('UP'),'<b>▲ ▼</b> يتنقلوا بين الباراميترات ويغيّروا القيمة (امسكهم يسرّعوا).'],
  [K('OK'),'<b>OK</b> يفتح القيمة (ترمش) ويحفظ، و<b>Back</b> يرجع خطوة.'],
  [K('HAND'),'<b>Hand On</b> تشغيل من اللوحة، <b>Off/Reset</b> وقوف ومسح الإنذار، و<b>Auto On</b> الأوامر من الأطراف.'],
  ['#lcpPot','بوتنشيوميتر LCP: مرجع السرعة في Hand On.']
 ],
 editP:'3-41',editV:5,editGet:()=>g('3-41'),
 edit:[
  ['tap',K('MENU'),'نغيّر زمن التسارع <b>3-41</b> كمثال. <b>Menu</b> مرة: السهم يروح تحت <b>Quick Menu</b>.',()=>(1-H.menu+3)%3],
  ['tap',K('UP'),'<b>▲</b> لحد ما الرقم فوق يبقى <b>3-41</b>.',()=>QM.indexOf('3-41')-H.qi],
  ['tap',K('OK'),'<b>OK</b>: القيمة ترمش.'],
  ['hold',()=>qv()<5?K('UP'):K('DN'),()=>!H.ed||Math.abs(H.ed.v-5)<0.25,'نمسك <b>▲</b> (أو ▼) عشان يسرّع لحد قرب <b>5.00</b>…'],
  ['adj',K('UP'),K('DN'),()=>Math.round((5-qv())*100),'ونظبطها دوسة دوسة على <b>5.00</b>.'],
  ['tap',K('OK'),'<b>OK</b> يحفظ.'],
  ['tap',K('BACK'),'<b>Back</b> يرجعنا لـ Status.']
 ],
 tourRun:[['tap',K('HAND'),'نشغّل من اللوحة: <b>Hand On</b>.']],
 ex:[
  {run:[['tap',K('HAND'),'السبب: <b>Hand On</b> على اللوحة، والسرعة من بوتنشيوميتر LCP (60%).'],wOk(),say('شغال على حوالي 30 Hz ✓. لف البوتنشيوميتر والسرعة تمشي وراه.')]},
  {run:[['tap','#dStart','السبب: أُغلق سلكتور <b>RUN</b> (طرف 18)، والسرعة من البوتنشيوميتر الخارجي (70%).'],wOk(),say('ثابت على 35 Hz ✓.'),['tap','#dRev','السبب: سلكتور <b>الاتجاه</b> (طرف 19) على REV.'],['until',rev,30000,'النتيجة: يتباطأ حتى الصفر ويدور في الاتجاه العكسي…'],['tap','#dRev','نرجّعه FWD.'],wOk()]},
  {run:[['tap','#dStart','السبب: دوسة واحدة على زر <b>START</b> الأخضر وسيبناه.'],wOk('النتيجة: يُمسك الانفرتر وحده (3-wire) ويصل إلى 40 Hz…'),say('استمر في العمل ✓ رغم ترك الزر. الـ STOP (طرف 27) هو الذي يوقفه.')]},
  {run:[['tap','#dStart','السبب: أُغلق سلكتور <b>RUN</b> (18).'],['until',()=>Math.abs(S.fOut)>8,20000,'النتيجة: يصل إلى السرعة الأولى 10 Hz…'],['tap','#dRev','السبب: أُغلق سلكتور <b>S1</b> (19) أيضًا.'],wOk('النتيجة: تغيّر الرقم الثنائي فيصل إلى 20 Hz…'),say('ثابت على 20 Hz ✓.')]},
  {run:[['tap','#dStart','السبب: أُغلق ريليه الـ PLC على طرف <b>18</b>، والإشارة 12mA.'],wOk('النتيجة: يصل المحرك إلى 25 Hz ويُظهر العداد 12mA…'),say('يعمل ✓ على 25 Hz.')]},
  {run:[['tap','#dStart','السبب: أُغلق <b>RUN</b> (18)، والضغط أقل من الـ Setpoint (4 bar) بمقدار 2 bar.'],wOk('النتيجة: الـ PI بيرفع الطلمبة لـ 50 Hz عشان يعلّي الضغط…',60000),say('الطلمبة على 50 Hz ✓.'),['js',()=>{S.io.ma=14;},'السبب: ارتفع الضغط (الترانسميتر 14mA).'],['until',()=>Math.abs(S.fOut)<45,30000,'النتيجة: الـ PI بيهدّي الطلمبة وحده…'],['js',()=>{S.io.ma=7.2;}],wOk(null,60000)]}
 ]
});
})();

</script>
<script>
/* simtour: shared in-page demo engine (interface tour + exercise previews). Same file in every simulator. */
(function(){
'use strict';
if(window.SIMTOUR)return;
const C=window.SIMTOUR_CFG;if(!C)return;
const W=window,D=document,LAB=C.lab;
const oST=W.setTimeout,oSI=W.setInterval,oCT=W.clearTimeout.bind(W),oCI=W.clearInterval.bind(W);
const st=(f,t)=>oST.call(W,f,t);
const SP=Storage.prototype,oSet=SP.setItem,oRem=SP.removeItem,oClr=SP.clear;
const EP=Element.prototype,oCap=EP.setPointerCapture,oRel=EP.releasePointerCapture,oHas=EP.hasPointerCapture;
const RM=()=>!!(W.matchMedia&&W.matchMedia('(prefers-reduced-motion: reduce)').matches);
const AUTO=!W.navigator.webdriver||/[?&]tour=auto/.test(location.search);
const $=s=>{try{if(!s)return null;if(typeof s==='function')return s()||null;if(s instanceof Element)return s;const L=D.querySelectorAll(s);for(const e of L)if(vis(e))return e;return null;}catch(e){return null;}};
const vis=e=>!!(e&&e.isConnected&&(e.offsetWidth||e.offsetHeight||e.getClientRects().length)&&!e.closest('[hidden]'));
const G=n=>{try{return Function('return typeof '+n+'!=="undefined"?'+n+':undefined')();}catch(e){return undefined;}};
const call=(n,...a)=>{const f=G(n);if(typeof f==='function'){try{return f(...a);}catch(e){}}};
const lsGet=k=>{try{return W.localStorage.getItem(k);}catch(e){return null;}};
const lsSet=(k,v)=>{try{oSet.call(W.localStorage,k,v);}catch(e){}};
const KEY='simtour:'+LAB;
const ltr=s=>String(s).replace(/(<[^>]*>|&[#\w]+;)|((?<![\w&#])[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*(?:\s[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*)*)/g,(m,tag,tok)=>tag?tag:'<bdi dir="ltr">'+tok+'</bdi>');
const esc=s=>String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');

/* ---------------- sandbox: snapshot / restore everything the demo touches ---------------- */
const ROOTS=['S','P','GUI','EXS','EV','K','KP','H','io','W','GH','GQ','SC','M'].concat(C.snap||[]);
function plain(o){const p=Object.getPrototypeOf(o);return p===Object.prototype||p===null||Array.isArray(o);}
function snapGraph(roots){
 const rec=new Map(),stk=roots.slice();
 while(stk.length){const o=stk.pop();if(!o||typeof o!=='object'||rec.has(o))continue;let r=null;
  if(o instanceof Set){r={t:'s',v:[...o]};r.v.forEach(x=>stk.push(x));}
  else if(o instanceof Map){r={t:'m',v:[...o]};r.v.forEach(e=>stk.push(e[0],e[1]));}
  else if(ArrayBuffer.isView(o)&&typeof o.slice==='function'){r={t:'t',v:o.slice()};}
  else if(!(o instanceof Node)&&plain(o)){const ds=Object.getOwnPropertyDescriptors(o),v={};
   for(const k in ds){const d=ds[k];if('value' in d&&k!=='length'){v[k]=d.value;if(d.value&&typeof d.value==='object')stk.push(d.value);}}
   r={t:Array.isArray(o)?'a':'o',v,n:Array.isArray(o)?o.length:0};}
  if(r)rec.set(o,r);}
 return rec;
}
function restoreGraph(rec){
 rec.forEach((r,o)=>{try{
  if(r.t==='s'){o.clear();r.v.forEach(x=>o.add(x));}
  else if(r.t==='m'){o.clear();r.v.forEach(e=>o.set(e[0],e[1]));}
  else if(r.t==='t'){o.set(r.v);}
  else{
   if(r.t==='a'&&o.length!==r.n)o.length=r.n;
   for(const k of Object.keys(o))if(!(k in r.v)){const d=Object.getOwnPropertyDescriptor(o,k);if(d&&'value' in d&&d.configurable)try{delete o[k];}catch(e){}}
   for(const k in r.v)if(o[k]!==r.v[k]||!(k in o))try{o[k]=r.v[k];}catch(e){}
  }}catch(e){}});
}
const SB={on:false,tm:[]};
function blockStore(on){
 if(on){
  SP.setItem=function(k,v){if(this===W.localStorage)return;return oSet.call(this,k,v);};
  SP.removeItem=function(k){if(this===W.localStorage)return;return oRem.call(this,k);};
  SP.clear=function(){if(this===W.localStorage)return;return oClr.call(this);};
 }else{SP.setItem=oSet;SP.removeItem=oRem;SP.clear=oClr;}
}
function wrapTimers(on){
 if(on){
  W.setTimeout=function(f,t,...a){const id=oST.call(W,f,t,...a);SB.tm.push([0,id]);return id;};
  W.setInterval=function(f,t,...a){const id=oSI.call(W,f,t,...a);SB.tm.push([1,id]);return id;};
 }else{W.setTimeout=oST;W.setInterval=oSI;}
}
function sbBegin(){
 const roots=ROOTS.map(n=>[n,G(n)]);
 SB.roots=roots;SB.rec=snapGraph(roots.map(r=>r[1]).filter(Boolean));
 SB.forms=[...D.querySelectorAll('input,select,textarea')].filter(e=>!e.closest('#stRoot')).map(e=>[e,e.value,e.checked]);
 SB.dom=(C.keepDom||['#log']).map(s=>{const e=D.querySelector(s);return e?[e,e.innerHTML]:null;}).filter(Boolean);
 {const g=G('GUI');SB.guided=g?g.guided:null;}
 SB.scroll=[W.scrollX,W.scrollY];SB.cls=D.body.className;SB.dg=D.body.getAttribute('data-g');
 SB.tm=[];blockStore(true);wrapTimers(true);SB.on=true;
 if(C.begin)try{C.begin();}catch(e){}
}
function sbEnd(){
 if(!SB.on)return;
 wrapTimers(false);SB.tm.forEach(([k,id])=>k?oCI(id):oCT(id));SB.tm=[];
 if(C.beforeRestore)try{C.beforeRestore();}catch(e){}
 {const g=G('GUI');if(g&&SB.guided!=null&&g.guided!==SB.guided){const mb=D.querySelector('#modeBtn');if(mb)try{mb.click();}catch(e){}}}
 const back=()=>{restoreGraph(SB.rec);SB.roots.forEach(([n,v])=>{if(v!==undefined&&G(n)!==v){try{Function('v',n+'=v')(v);}catch(e){}}});};
 back();
 SB.forms.forEach(([e,v,c])=>{if(!e.isConnected)return;const ch=e.value!==v||e.checked!==c;if(!ch)return;try{e.value=v;e.checked=c;e.dispatchEvent(new Event('input',{bubbles:true}));e.dispatchEvent(new Event('change',{bubbles:true}));}catch(_){}});
 back();
 SB.dom.forEach(([e,h])=>{if(e.isConnected)e.innerHTML=h;});
 refresh();
 back();
 if(C.afterRestore)try{C.afterRestore();}catch(e){}
 SB.on=false;blockStore(false);
 const [x,y]=SB.scroll;st(()=>W.scrollTo({left:x,top:y,behavior:'auto'}),30);W.scrollTo({left:x,top:y,behavior:'auto'});
}
function refresh(){
 (C.refresh||['calcK','updMotor','updStation','renderStation','updPot','updMa','updKPot','updDPot','syncInj','renderParams','renderEx','renderFaults','pills','renderDisplay','renderWires','renderBoardDyn']).forEach(n=>call(n));
 if(C.rerender){try{C.rerender();}catch(e){}}
 else if(typeof G('guideRender')==='function')call('guideRender');
 else{const mb=D.querySelector('#modeBtn');if(mb){mb.click();mb.click();}}
 if(gui&&D.body.getAttribute('data-g')!==SB.dg&&SB.dg!=null)D.body.setAttribute('data-g',SB.dg);
 D.body.className=SB.cls;
}

/* ---------------- player UI ---------------- */
let R=null;
const FINGER='<svg viewBox="0 0 46 46" width="46" height="46" aria-hidden="true"><path d="M14 4c2.2 0 4 1.8 4 4v13.5l2-.3c1.6-.2 3 .6 3.6 2l.2.4 1.6-.2c1.7-.2 3.2.8 3.7 2.4l1.3-.1c2-.2 3.8 1.3 4 3.3l.6 6.6c.4 4.4-2.2 8.6-6.4 10.2l-.6.2H17.6c-2 0-3.8-1-4.9-2.6L5.5 32.6c-1-1.5-.7-3.5.7-4.6 1.4-1.1 3.4-1 4.6.3L10 30V8c0-2.2 1.8-4 4-4z" fill="#fff" stroke="#1b1f24" stroke-width="2" stroke-linejoin="round"/></svg>';
function ui(){
 if(R)return R;
 const r=D.createElement('div');r.id='stRoot';r.hidden=true;r.setAttribute('dir','rtl');
 r.innerHTML='<div class="st-shield"></div><div class="st-spot off"></div><div class="st-finger">'+FINGER+'</div>'+
  '<div class="st-cap" role="status" aria-live="polite"><span class="st-k"></span><div class="st-t"></div><div class="st-live"></div></div>'+
  '<div class="st-bar" role="toolbar" aria-label="التحكم في العرض"><span class="st-ttl"></span>'+
  '<button type="button" class="st-pp" aria-label="إيقاف مؤقت">❚❚</button>'+
  '<button type="button" class="st-sp" aria-label="السرعة">1×</button>'+
  '<button type="button" class="st-nx" aria-label="الخطوة التالية">⏭</button>'+
  '<span class="st-n" dir="ltr"></span>'+
  '<label class="st-nomore" hidden><input type="checkbox"> لا تعرضه مرة أخرى</label>'+
  '<button type="button" class="st-go">جرّب إنت</button></div>';
 D.body.appendChild(r);
 R={r,shield:r.querySelector('.st-shield'),spot:r.querySelector('.st-spot'),fing:r.querySelector('.st-finger'),cap:r.querySelector('.st-cap'),k:r.querySelector('.st-k'),t:r.querySelector('.st-t'),live:r.querySelector('.st-live'),
  ttl:r.querySelector('.st-ttl'),pp:r.querySelector('.st-pp'),sp:r.querySelector('.st-sp'),nx:r.querySelector('.st-nx'),n:r.querySelector('.st-n'),nomore:r.querySelector('.st-nomore'),go:r.querySelector('.st-go')};
 R.pp.addEventListener('click',()=>setPause(!PL.paused));
 R.sp.addEventListener('click',()=>{PL.speed=PL.speed===1?2:1;R.sp.textContent=PL.speed+'×';R.sp.setAttribute('aria-pressed',PL.speed===2);});
 R.nx.addEventListener('click',()=>{PL.skip=true;if(PL.paused)setPause(false);});
 R.go.addEventListener('click',()=>stop());
 R.shield.addEventListener('click',()=>setPause(!PL.paused));
 D.addEventListener('keydown',e=>{if(!PL.on)return;if(e.key==='Escape'){e.preventDefault();stop();}});
 return R;
}
function setPause(p){PL.paused=p;if(R){R.pp.textContent=p?'▶':'❚❚';R.pp.setAttribute('aria-label',p?'كمّل':'إيقاف مؤقت');}}
const PL={on:false,paused:false,speed:1,skip:false,stop:false,el:null,fingerEl:null,i:0,n:0,live:null};
const STOP={stop:1};
function frame(){
 if(!PL.on||!R)return;
 const vw=D.documentElement.clientWidth,vh=W.innerHeight;
 let el=PL.el&&PL.el.isConnected?PL.el:null;
 if(!el&&PL.el&&PL.sel){const e=$(PL.sel);if(e){PL.el=el=e;}}
 let rc=null;
 if(el){const b=el.getBoundingClientRect();const p=6;rc={l:Math.max(4,b.left-p),t:Math.max(4,b.top-p),r:Math.min(vw-4,b.right+p),b:Math.min(vh-4,b.bottom+p)};
  if(rc.r-rc.l<8||rc.b-rc.t<8)rc=null;}
 if(rc){R.spot.classList.remove('off');const s=R.spot.style;s.left=rc.l+'px';s.top=rc.t+'px';s.width=(rc.r-rc.l)+'px';s.height=(rc.b-rc.t)+'px';}
 else{R.spot.classList.add('off');}
 /* caption */
 const cw=R.cap.offsetWidth,ch=R.cap.offsetHeight,bh=(R.r.querySelector('.st-bar').offsetHeight||56)+20;
 let x,y;
 if(rc){const cx=(rc.l+rc.r)/2;x=cx-cw/2;
  if(rc.b+12+ch<vh-bh)y=rc.b+12;else if(rc.t-12-ch>8)y=rc.t-12-ch;else y=(rc.t+rc.b)/2>vh/2?10:vh-bh-ch;}
 else{x=(vw-cw)/2;y=Math.max(10,vh*0.3-ch/2);}
 x=Math.max(16,Math.min(vw-16-cw,x));y=Math.max(8,Math.min(vh-bh-ch,y));
 R.cap.style.left=x+'px';R.cap.style.top=y+'px';
 if(PL.fingerEl&&PL.fingerEl.isConnected){const b=PL.fingerEl.getBoundingClientRect();R.fing.style.left=(b.left+b.width/2)+'px';R.fing.style.top=(b.top+b.height/2)+'px';}
 if(PL.live){let h='';try{h=PL.live().map(x=>'<span>'+esc(x)+'</span>').join('');}catch(e){}if(R.live._h!==h){R.live._h=h;R.live.innerHTML=h;}}
 else if(R.live._h){R.live._h='';R.live.innerHTML='';}
 requestAnimationFrame(frame);
}
/* time that respects pause / speed / skip */
function sleep(ms){return new Promise(r=>st(r,ms));}
async function wait(ms,noSpeed){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  if(PL.skip)return;
  const now=performance.now(),dt=now-last;last=now;
  if(!PL.paused)acc+=dt*(noSpeed?1:PL.speed*0.8);
  if(acc>=ms)return;
  await sleep(Math.min(60,ms-acc+2));
 }
}
async function until(fn,ms){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  let ok=false;try{ok=!!fn();}catch(e){}
  if(ok)return true;
  if(PL.skip)return false;
  const now=performance.now(),dt=now-last;last=now;if(!PL.paused)acc+=dt;
  if(acc>=(ms||8000))return false;
  await sleep(60);
 }
}
async function gate(){while(PL.paused){if(PL.stop)throw STOP;await sleep(80);}if(PL.stop)throw STOP;}
function inView(el){const b=el.getBoundingClientRect(),vh=W.innerHeight;return b.top>=64&&b.bottom<=vh-90;}
async function focusEl(el){
 if(PL.stage){PL.el=null;return;}
 PL.el=el;
 if(!inView(el)){
  const b=el.getBoundingClientRect(),vh=W.innerHeight;
  const big=b.height>vh-200;
  const top=W.scrollY+b.top-(big?70:Math.max(70,(vh-b.height)/2-40));
  W.scrollTo({top:Math.max(0,top),behavior:RM()?'auto':'smooth'});
  await sleep(RM()?40:520);
 }
}
function setCap(html,kick){ui();if(PL.stage)stCap(html);R.k.textContent=kick||'';R.t.innerHTML=ltr(html||'');}
async function fingerTo(el){
 const same=PL.fingerEl===el&&R.fing.classList.contains('on');
 PL.fingerEl=el;R.fing.classList.add('on');if(!same)await sleep(RM()?20:560);
}
function fire(el,type,x,y){
 const o={bubbles:true,cancelable:true,composed:true,view:W,clientX:x,clientY:y,button:0,buttons:/down/.test(type)?1:0,pointerId:91,pointerType:'mouse',isPrimary:true};
 let ev;try{ev=/^pointer|^lost/.test(type)&&W.PointerEvent?new PointerEvent(type,o):new MouseEvent(type,o);}catch(e){ev=new MouseEvent(type,o);}
 el.dispatchEvent(ev);
}
function capOff(on){if(on){EP.setPointerCapture=function(){};EP.releasePointerCapture=function(){};EP.hasPointerCapture=function(){return false;};}else{EP.setPointerCapture=oCap;EP.releasePointerCapture=oRel;EP.hasPointerCapture=oHas;}}
function ripple(el){if(!R||!el)return;const b=el.getBoundingClientRect(),d=D.createElement('i');d.className='st-rip';d.style.left=(b.left+b.width/2)+'px';d.style.top=(b.top+b.height/2)+'px';R.r.appendChild(d);st(()=>d.remove(),700);}
async function press(el,hold,silent){
 if(!el)return false;
 const fg=!silent||(PL.stage&&inStage(el));
 if(fg){await fingerTo(el);R.fing.classList.add('press');ripple(el);}
 const b=el.getBoundingClientRect(),x=b.left+b.width/2,y=b.top+b.height/2;
 capOff(true);
 try{fire(el,'pointerdown',x,y);}catch(e){}
 capOff(false);
 try{if(typeof hold==='function'){if(!(await until(hold,25000)))PL.miss.push('hold-until');}else if(hold)await wait(hold,true);else await sleep(150);}
 finally{
 capOff(true);
 try{fire(el,'pointerup',x,y);fire(el,'click',x,y);}catch(e){}
 capOff(false);}
 if(fg)R.fing.classList.remove('press');
 return true;
}

/* ---------------- ops (shared by tours and previews) ---------------- */
const gui=()=>G('GUI')||{};
async function goStep(n){
 const g=gui();if(!g||g.ex==null||g.ex<0)return;
 if(g.step===n)return;
 if(typeof G('guideRender')==='function'){g.step=n;call('guideRender');}
 else{let k=0;while(gui().step!==n&&k++<6){const b=D.querySelector(gui().step<n?'#gNext':'#gPrev');if(!b)break;b.disabled=false;b.click();await sleep(60);}}
 await sleep(120);
}
async function openEx(i){
 const g=gui();
 if(i<0){if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}return;}
 if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}
 if(g&&g.ex===i)return;
 if(g&&g.ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}
 const c=D.querySelector('#gCards [data-ex="'+i+'"]');if(c)c.click();await sleep(120);
}
async function runOps(ops,mode){
 for(const op of ops||[]){
  await gate();
  if(typeof op==='function'){await op(API);continue;}
  const k=op[0],b=op[2],c2=op[3],d=op[4];let a=op[1];
  if(k==='say'){if(b&&typeof b!=='number'){const e=$(b);if(e&&mode!=='pv')await focusEl(e);else if(e)PL.el=e;}setCap(a,PL.kick);await wait(typeof b==='number'?b:capMs(a));}
  else if(k==='look'){const e=$(a);if(e){await focusEl(e);}if(b){setCap(b,PL.kick);await wait(c2||capMs(b));}}
  else if(k==='tap'||k==='hold'){
   if(typeof a==='function'){try{a=a(API);}catch(_){a=null;}}
   const e=$(a);if(!e){PL.miss.push('tap:'+String(a));continue;}
   const quiet=mode==='pv'||d==='quiet';
   const capt=k==='tap'?b:c2;if(k==='hold'&&typeof b!=='number'&&typeof b!=='function'){PL.miss.push('hold-ms');}
   if(capt)setCap(capt,PL.kick);
   if(!quiet){await focusEl(e);await gate();}
   let n=k==='tap'&&c2!=null&&typeof c2!=='string'?c2:k==='hold'&&typeof d==='function'?d:1;if(typeof n==='function'){try{n=+n(API)||0;}catch(e){n=0;}}
   for(let j=0;j<n;j++){await gate();await press($(a)||e,k==='hold'?b:0,quiet);if(n>1)await wait(quiet?120:230,true);}
   if(capt)await wait(Math.max(900,capMs(capt)*(quiet?0.75:0.55)));else await wait(quiet?250:420);
  }
  else if(k==='js'){try{await a(API);}catch(e){PL.miss.push('js:'+e.message);}if(b){setCap(b,PL.kick);await wait(capMs(b));}}
  else if(k==='until'){if(c2)setCap(c2,PL.kick);const ok=await until(a,b);if(!ok&&!PL.skip){let x='';if(C.dbg)try{x=' '+C.dbg();}catch(e){}PL.miss.push('until:'+(d||String(a).slice(0,60))+x);}if(c2)await wait(900);}
  else if(k==='adj'){/* ['adj', upSel, dnSel, ()=>steps (+up/-down), caption] */
   let n=0;try{n=Math.round(+c2(API))||0;}catch(e){}
   if(d)setCap(d,PL.kick);const sel=n>0?a:b,quiet=mode==='pv';const e=$(sel);
   if(e&&n){if(!quiet){await focusEl(e);}const n0=n;let live=null;for(let j=0,lim=Math.abs(n0)*2+6;j<lim&&n;j++){await gate();const s2=n>0?a:b;await press($(s2)||e,0,quiet);await wait(Math.abs(n)>12?90:200,true);let m=n;try{m=Math.round(+c2(API))||0;}catch(_){}if(live===null)live=(m!==n0);n=live?m:n-Math.sign(n);}}
   await wait(d?Math.max(900,capMs(d)*0.5):300);
  }
  else if(k==='wheel'){/* ['wheel', sel, ()=>n (+cw/-ccw), caption] */
   let n=0;try{n=Math.round(+(typeof b==='function'?b(API):b))||0;}catch(e){}
   if(c2)setCap(c2,PL.kick);const e=$(a);
   if(e&&n){if(mode!=='pv'){await focusEl(e);await fingerTo(e);}const bx=e.getBoundingClientRect();
    for(let j=0,lim=Math.abs(n)*2+6;j<lim&&n;j++){await gate();try{e.dispatchEvent(new WheelEvent('wheel',{bubbles:true,cancelable:true,deltaY:(n>0?-1:1)*(d||100),clientX:bx.left+bx.width/2,clientY:bx.top+bx.height/2}));}catch(_){}if(j%3===0&&mode!=='pv')ripple(e);await wait(Math.abs(n)>12?140:170,true);if(op[5]&&typeof b==='function'){try{n=Math.round(+b(API))||0;}catch(_){n=0;}}else n-=Math.sign(n);}}
   await wait(c2?Math.max(900,capMs(c2)*0.5):300);
  }
  else if(k==='wait'){await wait(a);}
  else if(k==='step'){await goStep(a);}
  else if(k==='live'){PL.live=a||null;}
 }
}
function capMs(h){const n=String(h||'').replace(/<[^>]*>/g,'').length;return Math.max(2300,Math.min(9000,1300+n*48));}
const API={applyAuto:()=>applyAuto(null),$,G,call,tap:(s,h)=>press($(s),h,PL.kind==='pv'),wait,until,sleep,goStep,openEx,say:(h)=>setCap(h,PL.kick)};

/* ---------------- generic tour + preview scripts ---------------- */
function tourSteps(){
 if(C.tour)return C.tour(API);
 const ex=C.tourEx||0,s=[];
 s.push({cap:'هذا محاكي <b>'+C.name+'</b>. في دقيقتين نريك كيف تستخدمه: التمارين، والتوصيل، والكيباد، والتشغيل، والأعطال. يمكنك إيقاف العرض أو تسريعه أو تخطي أي خطوة من الشريط بالأسفل.',k:'أهلاً'});
 s.push({t:'#gCards',pre:async()=>{const g=gui();if(g.guided===false||g.ex>=0){await openEx(-1);if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();}}await sleep(150);},cap:'هذه تمارين «ابدأ من هنا»: 6 تمارين مرتبة من الأسهل إلى الأصعب. على كل بطاقة المطلوب وعدد الباراميترات.',k:'التمارين'});
 s.push({t:'#gCards [data-ex="'+ex+'"]',tap:1,cap:'اضغط على أي بطاقة لفتح التمرين. سنفتح واحدًا كمثال.',k:'التمارين'});
 s.push({t:'#gProg',cap:'كل تمرين 4 خطوات: <b>التوصيل</b> ← <b>الباراميترات</b> ← <b>التشغيل</b> ← <b>العطل</b>. يريك هذا الشريط في أي خطوة أنت.',k:'الخطوات'});
 (C.wire||[{t:'#gBody .g-fig, #gBody figure, #gBody svg',cap:'الخطوة 1 التوصيل: يريك هذا الرسم أين يذهب كل سلك. الأطراف التي ستستخدمها معلّمة بدوائر، وأسماؤها مكتوبة تحت الرسم.'}]).forEach(x=>s.push(Object.assign({k:'1 التوصيل'},x)));
 s.push({t:'#gNext',tap:1,cap:'اضغط «التالي» للانتقال إلى الخطوة التالية، و«السابق» للرجوع خطوة.',k:'الخطوات'});
 (C.params||[]).forEach(x=>s.push(Object.assign({k:'2 الباراميترات'},x)));
 (C.keys||[]).forEach(([t,cap])=>s.push({t,cap,k:'الكيباد'}));
 if(C.edit)s.push({ops:C.edit,k:'تغيير باراميتر'});
 if(C.editOk)s.push({t:C.editOk,cap:'عندما تطابق القيمة الجدول، تظهر ✓ بجوار الباراميتر، ويزيد العدّاد بالأعلى.',k:'تغيير باراميتر'});
 s.push({ops:[['step',2]],k:'3 التشغيل'});
 (C.run||[]).forEach(x=>s.push(Object.assign({k:'3 التشغيل'},x)));
 s.push({ops:[['step',3]],k:'4 العطل'});
 (C.fault||[]).forEach(x=>s.push(Object.assign({k:'4 العطل'},x)));
 s.push({t:'#modeBtn',cap:'«الوضع الكامل» يفتح لك المحاكي كله مرة واحدة: جدول الباراميترات كله، ومخطط التوصيل الحي، والأعطال، والمرجع. وترجع إلى التمارين بالزر نفسه.',k:'الوضع الكامل'});
 s.push({t:'#stTour',cap:'هذا الزر يعيد لك هذا الشرح في أي وقت، وفي كل تمرين زر «شاهد المطلوب» يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+'. الآن دورك: اضغط «جرّب أنت».',k:'خلاص',end:1});
 return s;
}
function pvSteps(i){
 const X=(C.ex&&C.ex[i])||{},s=[];
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .g, #gCards [data-ex="'+i+'"] .goal');
 const goal=X.goal||(card?card.textContent:'');
 s.push({t:'#gTitle',cap:'المطلوب: '+esc(goal)+'<br>سنضبط المحاكي مثل التمرين ونريك النتيجة على '+(C.machine||'المحرك')+'. ركّز على ما يحدث.',k:'شاهد المطلوب'});
 s.push({ops:[async()=>{await prepPv(i,X);}],k:'تجهيز'});
 s.push({ops:X.run||[],k:'التشغيل',pv:1});
 if(X.flt!==false)s.push({ops:[['step',3]].concat(X.flt||C.fltDefault||[]),k:'العطل',pv:1});
 s.push({t:C.motor,cap:(X.end||'هذا ما يطلبه التمرين. الآن دورك: نفّذ الخطوات بنفسك بدءًا من «التوصيل».'),k:'خلاص',end:1,pv:1});
 if(PL.stage){s.shift();const e=s[s.length-1];e.cap='هذا هو المطلوب ✓ اضغط «جرّب بنفسك» ونفّذه بيدك.';e.end=0;e.t=null;e.ms=3200;}
 return s;
}
async function applyAuto(X){
 await goStep(1);
 const a=$(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');
 if(a){await press(a,0,true);await sleep(250);const b=$('#gApply');if(b&&b!==a)await press(b,0,true);}
 if(X&&X.prep)try{await X.prep(API);}catch(e){PL.miss.push('prep:'+e.message);}
 await until(()=>{if(C.paramsOk)return C.paramsOk();const e=D.querySelector('#gChkP');const c=D.querySelector('#gCount,#gCnt');return (e&&e.classList.contains('ok'))||(c&&c.classList.contains('ok'));},30000);
 await sleep(300);
 await goStep(2);
 if(X&&X.prep2)try{await X.prep2(API);}catch(e){}
}
async function prepPv(i,X){
 setCap(PL.stage?'التوصيل جاهز، والباراميترات تُضبط وحدها…':'نجهّز المحاكي مثل التمرين (التوصيل والباراميترات)…','تجهيز');
 if(C.quiesce)try{C.quiesce();}catch(e){}
 await applyAuto(X);
 const m=$(C.motor);if(m)await focusEl(m);
 PL.live=C.live||null;
}

/* ---------------- runner ---------------- */
async function play(kind,steps,opt){
 if(PL.on)return;
 ui();opt=opt||{};
 PL.on=true;PL.stop=false;PL.skip=false;PL.miss=[];PL.done=false;PL.kind=kind;setPause(false);PL.el=null;PL.fingerEl=null;PL.live=null;
 R.ttl.textContent=opt.title||'';R.nomore.hidden=!opt.nomore;R.nomore.querySelector('input').checked=false;
 R.r.hidden=false;R.fing.classList.remove('on');R.r.classList.toggle('st-pvmode',kind==='pv');R.r.classList.toggle('st-inline',!!PL.stage);
 sbBegin();
 if(opt.ex!=null){await openEx(opt.ex);}
 requestAnimationFrame(frame);
 const res={kind,ex:opt.ex,ok:false,miss:PL.miss};
 try{
  PL.n=steps.length;
  for(PL.i=0;PL.i<steps.length;PL.i++){
   const s=steps[PL.i];PL.skip=false;R.n.textContent=(PL.i+1)+'/'+steps.length;if(PL.stage)stProg(PL.i,steps.length);PL.kick=s.k||'';
   await gate();
   if(s.pre)await s.pre(API);
   if(s.t){const e=$(s.t);if(!e){if(!s.opt)PL.miss.push('missing:'+s.t);continue;}
    await focusEl(e);PL.sel=s.t;}
   else{PL.el=null;PL.sel=null;}
   if(s.cap)setCap(s.cap,s.k);
   if(s.tap&&s.t){await wait(700);await press($(s.t));}
   if(s.ops){await runOps(s.ops,kind);}
   if(s.act){await s.act(API);}
   if(s.cap)await wait(s.ms||capMs(s.cap));
   if(!s.tap){R.fing.classList.remove('on');PL.fingerEl=null;}
   if(s.end){res.ok=true;res.end=true;if(kind==='pv'||opt.hold)await holdEnd();}
  }
  res.ok=true;
 }catch(e){if(e!==STOP){res.err=String(e&&e.message||e);}}
 PL.on=false;R.r.hidden=true;R.fing.classList.remove('on');PL.el=null;PL.fingerEl=null;
 if(opt.nomore&&R.nomore.querySelector('input').checked)lsSet(KEY+':seen','1');
 if(kind==='tour'&&res.end)lsSet(KEY+':seen','1');
 res.stopped=PL.stop;
 sbEnd();
 W.SIMTOUR.last=res;
 return res;
}
async function holdEnd(){
 /* keep the final picture until the learner presses «جرّب إنت» (or ⏭) */
 try{R.go.focus({preventScroll:true});}catch(e){}
 PL.holding=true;
 while(!PL.stop&&!PL.skip)await sleep(100);
 PL.holding=false;
}
function stop(){if(PL.on){PL.stop=true;PL.paused=false;}}

/* ---------------- stage: each exercise on ONE page, playing by itself like a video ----------------
   The device, the motor, the controls the exercise uses and its wiring are moved into one box,
   and the exercise's preview script plays there in a loop (no spotlight, no page jumps).
   «جرّب بنفسك» stops the video, sets the exercise up and hands the controls to the learner. */
const STG={i:-1,box:null,moved:[],mode:'play',loop:0,zw:0,nat:0,tick:0};
const stageOn=()=>C.stage!==false&&!D.getElementById('gShow')&&!!D.getElementById('gRun');
const oScrollTo=W.scrollTo.bind(W),oSIV=EP.scrollIntoView;
W.scrollTo=function(...a){if(PL.on&&PL.stage)return;return oScrollTo(...a);};
EP.scrollIntoView=function(...a){if(PL.on&&PL.stage)return;return oSIV.apply(this,a);};
const inStage=el=>!!(STG.box&&el&&STG.box.contains(el));
function stCap(h,ok){if(!STG.box)return;const c=STG.box.querySelector('.st-scap');c.innerHTML='<span>'+ltr(h||'')+'</span>';c.classList.toggle('ok',!!ok);c.classList.remove('in');void c.offsetWidth;c.classList.add('in');}
function stOps(x,out){if(!x)return out;if(Array.isArray(x)){if(typeof x[0]==='string'&&/^(tap|hold|wheel|adj)$/.test(x[0])){[x[1],x[2]].forEach(s=>{if(typeof s==='string')out.push(s);});}else x.forEach(y=>stOps(y,out));}
 else if(typeof x==='function'){const t=String(x);(t.match(/#[dk][A-Z]\w*/g)||[]).forEach(s=>out.push(s));if(/io\.pot\b/.test(t))out.push('#kPot');if(/io\.ma\b/.test(t))out.push('#kMa');}
 return out;}
function stMove(el,slot){if(!el||!slot)return;const mk=D.createComment('st');el.parentNode.insertBefore(mk,el);STG.moved.push([el,mk]);slot.appendChild(el);}
function stOpen(i){
 const g=D.getElementById('guide');if(!g)return;
 STG.i=i;STG.mode='play';STG.zw=0;
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .t'),title=(i+1)+'. '+(card?card.textContent:'');
 const b=D.createElement('div');b.id='stStage';b.className='st-stage';
 b.innerHTML='<div class="st-sbar"><button type="button" class="btn" data-st="back">‹ رجوع للقايمة</button></div><h2 class="st-stitle"></h2>'+
  '<div class="st-sbox"><p class="st-scap" aria-live="polite"></p><div class="st-stop"><div class="st-sface"></div><div class="st-smot"><div class="st-sread" dir="ltr"><span><b data-r="hz">0.0</b> Hz</span><span><b data-r="rpm">0</b> rpm</span><span><b data-r="a">0.0</b> A</span></div></div></div>'+
  '<div class="st-sctl station"></div><figure class="st-sfig g-fig"></figure>'+
  '<div class="st-svb"><button type="button" class="btn" data-st="pp">❚❚ إيقاف</button><button type="button" class="btn" data-st="again">⟲ من الأول</button><div class="st-sprog"><i></i></div><button type="button" class="btn pri" data-st="try">جرّب بنفسك ✋</button></div></div>';
 b.querySelector('.st-stitle').textContent=title;
 g.insertBefore(b,D.getElementById('gRun'));STG.box=b;STG.moved=[];D.body.classList.add('st-staged');
 const fig=D.querySelector('#gBody .g-fig, #gBody figure');
 if(fig){const f=b.querySelector('.st-sfig');f.innerHTML=fig.innerHTML;}else b.querySelector('.st-sfig').remove();
 const dev=D.querySelector('.bench .device')||D.querySelector('.device');
 STG.dev=dev;if(dev){STG.nat=dev.offsetWidth||360;const sf=b.querySelector('.st-sface');stMove(dev,sf);
  STG.mo=new MutationObserver(()=>{if(STG.box&&STG.dev&&STG.dev.parentNode!==sf){sf.appendChild(STG.dev);STG.zw=0;}});STG.mo.observe(sf,{childList:true});}
 const mv=D.querySelector('.mview'),sm=b.querySelector('.st-smot');if(mv){stMove(mv,sm);sm.appendChild(sm.querySelector('.st-sread'));}else if(!G('S')||G('S').fOut==null)sm.remove();
 if(/الفرن/.test(C.machine||'')){const rd=b.querySelector('.st-sread');if(rd)rd.remove();}
 const X=(C.ex&&C.ex[i])||{},sels=stOps([X.run,X.flt||C.fltDefault],[]),seen=new Set(),ctl=b.querySelector('.st-sctl');
 sels.forEach(s=>{let e=null;try{e=D.querySelector(s);}catch(_){}const d=e&&e.closest('#station .dev');if(d&&!seen.has(d)){seen.add(d);stMove(d,ctl);}});
 ctl.hidden=!seen.size;
 stWire();stFrame();
 st(()=>{try{oSIV.call(b,{behavior:'smooth',block:'start'});}catch(_){}},60);
 b.addEventListener('click',stClick);
 b.addEventListener('pointerdown',e=>{if(e.pointerId===91||STG.mode!=='play')return;if(e.target.closest('.st-svb,.st-sbar'))return;if(e.target.closest('.device,.st-sctl,[data-k],.mview'))stTry();},true);
 stLoop();
}
function stWire(){const f=STG.box&&STG.box.querySelector('.st-sfig svg');if(!f)return;
 const src=D.querySelector('#gBody .g-fig svg, #gBody figure svg');
 const a=f.querySelectorAll('path,line,polyline'),o=src?src.querySelectorAll('path,line,polyline'):[];
 a.forEach((p,k)=>{const q=o[k]||p;let cs=null;try{cs=getComputedStyle(q);}catch(_){}if(cs&&(cs.fill==='none'||cs.fill==='transparent'||/rgba\(0, 0, 0, 0\)/.test(cs.fill))&&parseFloat(cs.strokeWidth)>=1.8&&cs.strokeDasharray==='none')p.classList.add('st-w');});}
function stFrame(){if(!STG.box)return;const s=G('S');
 if(s){const r=k=>STG.box.querySelector('[data-r="'+k+'"]');const w=+s.wm;const set=(k,v)=>{const e=r(k);if(e&&e.textContent!==v)e.textContent=v;};if(s.fOut!=null)set('hz',(+s.fOut).toFixed(1));set('rpm',String(Math.round(Math.abs(isFinite(w)?w*60/(2*Math.PI):(+s.fOut||0)*29))));if(s.I!=null)set('a',(+s.I).toFixed(1));}
 STG.box.classList.toggle('run',!!(s&&Math.abs(+s.fOut||0)>.3));STG.box.classList.toggle('flt',!!(s&&s.fault));
 const f=STG.box.querySelector('.st-sface');if(f&&STG.dev&&STG.dev.parentNode!==f){f.appendChild(STG.dev);STG.zw=0;}const dv=f&&f.firstElementChild;if(dv){const w=f.clientWidth;if(w&&w!==STG.zw){STG.zw=w;dv.style.zoom=Math.min(1,w/(STG.nat||360)).toFixed(3);}}
 if(STG.mode==='try'){const r=D.querySelector('#gChkR');const ok=!!(r&&r.classList.contains('ok'));if(ok!==STG.tok){STG.tok=ok;stCap(ok?'أحسنت ✓ نفّذتها صحيحًا. جرّب تغيير شيء ولاحظ ما يحدث.':STG.tryCap,ok);}}
 st(stFrame,250);}
function stProg(n,t){const p=STG.box&&STG.box.querySelector('.st-sprog i');if(p)p.style.width=Math.round(n/Math.max(1,t)*100)+'%';}
async function stLoop(){
 const my=++STG.loop;STG.mode='play';D.body.classList.remove('st-try');stBtns();
 while(PL.on){stop();await sleep(60);}
 while(my===STG.loop&&STG.i>=0&&STG.mode==='play'){
  PL.stage=true;await play('pv',pvSteps(STG.i),{ex:STG.i,title:''});PL.stage=false;
  if(my!==STG.loop||STG.mode!=='play'||STG.i<0)break;
  stCap('نعيد من البداية…');stProg(1,1);await sleep(1600);
 }
}
async function stPrep(){
 const g=gui();if(!g||g.ex<0)return;
 g.step=1;call('guideRender');await sleep(150);
 const a=D.querySelector(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');if(a){a.click();await sleep(250);const b2=D.querySelector('#gApply');if(b2&&b2!==a)b2.click();}
 for(let k=0;k<60;k++){let ok=false;try{ok=C.paramsOk?C.paramsOk():!!(D.querySelector('#gChkP.ok,#gCount.ok,#gCnt.ok'));}catch(_){}if(ok)break;await sleep(100);}
 g.step=2;call('guideRender');await sleep(150);
}
async function stTry(){
 if(STG.mode==='try')return;STG.mode='try';STG.loop++;stBtns();stop();
 while(PL.on)await sleep(60);
 D.body.classList.add('st-try');
 await stPrep();
 const l=D.querySelector('#gBody .g-lead');STG.tryCap='دورك ✋ '+(l?l.innerHTML:'الأزرار كلها تعمل: جرّب بنفسك');STG.tok=null;stCap(STG.tryCap);stProg(0,1);
}
function stBtns(){if(!STG.box)return;const pp=STG.box.querySelector('[data-st="pp"]'),play=STG.mode==='try'||PL.paused;pp.textContent=play?'▶ تشغيل':'❚❚ إيقاف';STG.box.querySelector('[data-st="try"]').hidden=STG.mode==='try';}
function stClick(e){const t=e.target.closest('[data-st]');if(!t)return;const k=t.dataset.st;
 if(k==='pp'){if(STG.mode==='try')stLoop();else{setPause(!PL.paused);stBtns();}}
 else if(k==='again')stLoop();
 else if(k==='try')stTry();
 else if(k==='back')stBack();}
async function stBack(){STG.loop++;STG.mode='back';stop();while(PL.on)await sleep(60);stClose();const bk=D.querySelector('#gBack');if(bk)bk.click();}
function stClose(){
 STG.loop++;STG.i=-1;stop();if(STG.mo){STG.mo.disconnect();STG.mo=null;}STG.dev=null;
 STG.moved.forEach(([el,mk])=>{if(el.style)el.style.zoom='';mk.parentNode&&mk.parentNode.insertBefore(el,mk);mk.remove();});STG.moved=[];
 if(STG.box)STG.box.remove();STG.box=null;D.body.classList.remove('st-staged','st-try');
}

/* ---------------- buttons + auto start ---------------- */
function startTour(auto){return play('tour',tourSteps(),{title:'كيف تستخدم المحاكي',nomore:!!auto,hold:true});}
function startPv(i){return play('pv',pvSteps(i),{title:'شاهد المطلوب',ex:i});}
function pvSeen(){try{return JSON.parse(lsGet(KEY+':pv')||'[]');}catch(e){return [];}}
function markPv(i){const a=pvSeen();if(a.indexOf(i)<0){a.push(i);lsSet(KEY+':pv',JSON.stringify(a));}}
function mount(){
 if(stageOn())return;
 const mb=D.querySelector('#modeBtn');
 if(mb&&!D.querySelector('#stTour')){const b=D.createElement('button');b.type='button';b.className='btn st-tbtn';b.id='stTour';b.innerHTML='▶ كيف تستخدم المحاكي';b.addEventListener('click',()=>startTour(false));mb.insertAdjacentElement('afterend',b);}
 const tt=D.querySelector('#gTitle');
 if(tt&&C.ex!==false&&!D.querySelector('#stPvRow')){const r=D.createElement('div');r.className='st-pvrow';r.id='stPvRow';
  r.innerHTML='<button type="button" class="btn st-pv" id="stPv">▶ شاهد المطلوب</button><small>يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+' قبل ما تبدأ</small>';
  tt.insertAdjacentElement('afterend',r);
  r.querySelector('#stPv').addEventListener('click',()=>{const g=gui();if(g&&g.ex>=0){markPv(g.ex);startPv(g.ex);}});}
}
let lastEx=null;
function watch(){
 const g=gui();
 if(g&&stageOn()){const ex=g.guided!==false?g.ex:-1;if(ex!==STG.i){if(STG.i>=0)stClose();if(ex>=0)stOpen(ex);}st(watch,250);return;}
 if(!PL.on&&g){
  const ex=g.guided!==false?g.ex:-1;
  if(lastEx!==null&&ex!==lastEx&&ex>=0&&g.step===0&&AUTO&&C.ex!==false&&pvSeen().indexOf(ex)<0){markPv(ex);st(()=>{if(!PL.on&&gui().ex===ex)startPv(ex);},500);}
  lastEx=ex;
 }
 st(watch,400);
}
function init(){
 mount();
 W.SIMTOUR={startTour,startPv,stop,state:PL,cfg:C,last:null,version:1};
 if(AUTO&&!stageOn()&&lsGet(KEY+':seen')!=='1'){st(()=>{if(!PL.on&&D.visibilityState!=='hidden')startTour(true);},1400);}
 st(watch,stageOn()?200:1500);
}
if(D.readyState==='loading')D.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!--simtour:end-->
</body>
</html>
