<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>RS-485 و Modbus RTU</title>
<meta name="description" content="الدرس 3: مواصفة RS-485 والطرفان A و B ومقاومة الإنهاء والأرضي المشترك، إعدادات المنفذ، الجداول الأربعة ورموز الوظائف، شكل الإطار و CRC والاستثناءات، وقراءة محوّل تردد.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-03.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-03.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-03.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 3 من 14</p>
    <h1>RS-485 و Modbus RTU</h1>
    <p>أكثر شبكة ستقابلها في الماكينات القديمة والحديثة معًا: زوج أسلاك و Modbus. من يتقن هذا الدرس يحل معظم أعطال «لا يوجد اتصال» بمحوّل التردد.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-03.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا RS-485؟</h2>
  <p>RS-485 مواصفة كهربائية، والبت فيها هو <b>فرق الجهد بين السلكين A و B</b>. ولأن الضوضاء تصيب السلكين معًا فإنها تُلغى عند الطرح.</p>
  <p>ولهذا يصل الخط إلى <b>1200 m</b>، ويحمل <b>32 جهازًا</b> على زوج واحد.</p>
  <p class="tip">الجهاز لا يرد؟ <b>بدّل A و B أولًا</b>: لن يتلف شيء.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يكون التوصيل الصحيح؟</h2>
  <svg viewBox="0 0 640 230" role="img" aria-label="خط RS-485 بثلاثة أجهزة ومقاومتي إنهاء" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="20" y="30" width="120" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="80" y="55" font-weight="700">PLC (Master)</text><text x="60" y="88">A</text><text x="100" y="88">B</text>
<rect x="260" y="30" width="120" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="320" y="55" font-weight="700">VFD #1</text><text x="300" y="88">A</text><text x="340" y="88">B</text>
<rect x="500" y="30" width="120" height="70" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="560" y="55" font-weight="700">VFD #2</text><text x="540" y="88">A</text><text x="580" y="88">B</text>
<path d="M60 100V150H540V100" fill="none" stroke="#c62828" stroke-width="3"/><path d="M100 100V170H580V100" fill="none" stroke="#1e5fd1" stroke-width="3"/>
<path d="M300 100V150M340 100V170" stroke="#c62828" stroke-width="3"/><path d="M340 100V170" stroke="#1e5fd1" stroke-width="3"/>
<rect x="30" y="152" width="14" height="22" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="37" y="200" font-size="11" fill="#b85f00">120 Ω</text>
<rect x="596" y="152" width="14" height="22" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="603" y="200" font-size="11" fill="#b85f00">120 Ω</text>
<path d="M60 150H37M37 150V152M100 170H44M44 170V174" stroke="#b85f00" stroke-width="2" fill="none"/><path d="M540 150H603M603 150V152M580 170H610M610 170V174" stroke="#b85f00" stroke-width="2" fill="none"/>
<text x="200" y="145" fill="#c62828">A (D−)</text><text x="200" y="185" fill="#1e5fd1">B (D+)</text><text x="320" y="215">زوج ملتوٍ محمي، الدرع مؤرَّض من طرف واحد، GND مشترك</text>
</g></svg>
  <p>الأجهزة توصَّل في <b>خط واحد</b> من جهاز إلى الذي يليه (Daisy chain)، بلا تفرّع نجمي. وتوضع مقاومة <b>120 Ω</b> في طرفي الخط فقط.</p>
  <p>ويجب أن يكون هناك <b>GND مشترك</b> بين الأجهزة، وإلا احترق الـ transceiver. أما <b>الدرع</b> فيؤرَّض من طرف اللوحة فقط. ومقاومات الـ <b>Bias</b> تكون غالبًا في السيد.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما إعدادات المنفذ التسلسلي؟</h2>
  <p>هذه الإعدادات يجب أن تتطابق في <b>كل</b> الأجهزة على الخط. <b>Baud</b> سرعة الإرسال: <bdi dir="ltr">9600 · 19200 · 38400 · 115200</bdi>. و<b>Data / Parity / Stop</b> شكل الحرف، وأشهره <bdi dir="ltr">8 · Even · 1</bdi>، ومع None نستخدم 2 stop.</p>
  <p>أما <b>Slave address</b> فهو الوحيد الذي يختلف: رقم فريد لكل جهاز من <bdi dir="ltr">1–247</bdi>، والعنوان 0 للبث.</p>
  <div class="box safe">الـ PLC على 19200 والمحوّل على 9600 ⇐ <b>Timeout دائم أو خطأ CRC</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف تُرتَّب البيانات في Modbus؟</h2>
  <p>البيانات في أربعة جداول، ولكل جدول رموز وظائف (FC) للقراءة والكتابة:</p>
  <div class="tiles">
    <div class="tile"><span class="big">1200 m</span><b>المسافة</b></div>
    <div class="tile"><span class="big">32</span><b>جهازًا</b><span>على زوج واحد</span></div>
  </div>
  <div class="box key"><b>فخ الإزاحة:</b> السجل 40001 يُرسل على الخط بالعنوان 0، و 40108 يُرسل 107. إذا قرأت قيمة مزاحة بسجل واحد فهذا هو السبب.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما شكل الإطار على الخط؟</h2>
  <p>كل طلب إطار قصير يتكوّن بالترتيب من: عنوان التابع، ثم رمز الوظيفة، ثم أول سجل، ثم عدد السجلات، ثم CRC للتحقق.</p>
  <div class="ladder"><span class="u">01</span><span class="u">03</span><span class="u">00 6B</span><span class="u">00 02</span><span class="u on">CRC</span></div>
  <p>وللأخطاء ثلاثة أشكال. <b>CRC خطأ:</b> ضوضاء أو إنهاء ناقص أو سرعة عالية. <b>استثناء</b> (يعود رمز الوظيفة + 0x80): 01 وظيفة غير مدعومة، 02 عنوان خطأ، 03 قيمة خطأ، 04 عطل في الجهاز. و<b>Timeout:</b> راجع العنوان، ثم السرعة والتماثل، ثم A/B، ثم الكابل.</p>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>كيف نقرأ محوّل تردد ونتحكم فيه؟</h2>
  <p>كل معلومة في المحوّل لها سجل. في هذا المثال:</p>
  <ul class="fx">
    <li><b class="mono">40001</b><span>الأوامر · <bdi dir="ltr">0x0001</bdi> = تشغيل</span></li>
    <li><b class="mono">40002</b><span>التردد × 100 · 5000 = 50.00 Hz</span></li>
    <li><b class="mono">40011</b><span>التردد الفعلي</span></li>
    <li><b class="mono">40012</b><span>التيار × 10 · 123 = 12.3 A</span></li>
    <li><b class="mono">40020</b><span>رمز العطل</span></li>
  </ul>
  <p class="tip">أرقام السجلات تؤخذ من دليل الجهاز، وانتبه <b>للتحجيم</b> (÷100).</p>
  <div class="box key"><b>على المحاكي:</b> طابق المنفذ، اقرأ بـ 03، اكتب التردد بـ 06، وفسّر Timeout و CRC والاستثناء 02. <a class="btn pri" href="net.html#modbus" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l3');
IL.quiz(document.getElementById('quiz'), [{"q": "كم مقاومة إنهاء 120 أوم توضع في شبكة RS-485 واحدة؟", "o": ["اثنتان، في أول جهاز وآخر جهاز", "واحدة في السيد فقط", "واحدة في كل جهاز", "لا تحتاج"], "a": 0, "why": "في طرفي الخط فقط؛ الزيادة تُحمّل الخط والنقص يسبب انعكاسات."}, {"q": "الـ PLC على 19200 baud ومحوّل التردد على 9600. النتيجة المتوقعة:", "o": ["Timeout دائم أو أخطاء CRC", "يعمل بسرعة أقل", "يعمل لكن القيم مزاحة بسجل", "يعمل عادي"], "a": 0, "why": "إعدادات المنفذ يجب أن تتطابق تمامًا."}, {"q": "العنوان 40108 في الدليل يُرسل على الخط كـ:", "o": ["107", "108", "40108", "0x40108"], "a": 0, "why": "سجلات 4xxxx تبدأ من 40001 = إزاحة 0."}, {"q": "رمز الوظيفة 03 يقرأ:", "o": ["Holding registers", "Coils", "Discrete inputs", "Input registers"], "a": 0, "why": "03 للسجلات القابلة للقراءة والكتابة، و 04 لسجلات الإدخال."}, {"q": "رد استثناء برمز 02 يعني:", "o": ["عنوان السجل غير موجود في الجهاز", "الوظيفة غير مدعومة", "القيمة غير مقبولة", "انقطاع الكابل"], "a": 0, "why": "Illegal data address: طلبت سجلًا خارج خريطة الجهاز."}, {"q": "لماذا نوصل سلك الأرضي المشترك مع A و B؟", "o": ["لتثبيت فرق الجهد ضمن حدود الـ transceiver وحمايته", "لزيادة السرعة", "لتقليل عدد الأجهزة", "ليس ضروريًا أبدًا"], "a": 0, "why": "بدون مرجع مشترك قد يتجاوز الجهد −7..+12 V فيتلف المنفذ."}, {"q": "السجل يعطي 4998 والدليل يقول ×100. التردد الفعلي:", "o": ["49.98 Hz", "4998 Hz", "499.8 Hz", "0.4998 Hz"], "a": 0, "why": "القيم على الخط أعداد صحيحة؛ التحجيم في الدليل."}], {lesson:'l3', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
