<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Modbus TCP</title>
<meta name="description" content="الدرس 4: Modbus على الإيثرنت: المنفذ 502 ورأس MBAP ومعرّف الوحدة، قراءة PLC من الحاسوب، الأعداد 32 بت وترتيب الكلمات، الحدود، وبوابة TCP إلى RTU.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 4 من 14</p>
    <h1>Modbus TCP</h1>
    <p>إذا فهمت Modbus RTU فقد فهمت 90% من Modbus TCP. الباقي هو عنوان IP ورأس صغير، وبعض الفخاخ مثل ترتيب الكلمات.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-04.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الذي تغيّر عن Modbus RTU؟</h2>
  <p>Modbus TCP هو البروتوكول نفسه، لكنه يسافر داخل <b>TCP على المنفذ 502</b>. فلا سرعة تضبطها ولا تماثل ولا مقاومة إنهاء.</p>
  <p>في <b>RTU</b> الخط RS-485، والعنوان من 1 إلى 247، والتحقق بـ CRC-16، وهناك سيد واحد. وفي <b>TCP</b> الشبكة إيثرنت أو Wi-Fi، والعنوان هو IP مع المنفذ 502 و Unit ID، و TCP نفسه يضمن الوصول، ويمكن أن يتصل عدة عملاء معًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما رأس MBAP؟</h2>
  <p>يضاف قبل الطلب رأس اسمه MBAP، وبعده يأتي الطلب المعتاد:</p>
  <div class="ladder"><span class="u">00 01</span><span class="u">00 00</span><span class="u">00 06</span><span class="u on">01</span><span class="u">03 00 6B 00 02</span></div>
  <p><b>Transaction ID</b> رقم يطابق كل رد بطلبه. <b>Protocol ID</b> دائمًا 0. و<b>Unit ID</b> هو عنوان التابع خلف البوابة، وللجهاز المتصل مباشرة يكون 1 أو 255 أو 0.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف نقرأ PLC من الحاسوب؟</h2>
  <p>ابدأ بـ <b>ping</b> للتأكد من الشبكة. ثم افتح عميلًا على <span class="mono">IP:502</span>. ثم اطلب بالوظيفة 03 من العنوان 0 عشرة سجلات.</p>
  <p>إذا ظهر <b>Connection refused</b> فالخادم غير مفعّل أو هناك جدار حماية. وإذا ظهر <b>Timeout</b> فالمشكلة في الشبكة (الدرس 2). وإذا قرأت <b>رقمًا عملاقًا بلا معنى</b> فالقيمة 32 بت، فبدّل ترتيب الكلمتين.</p>
  <p class="tip">في S7-1200 استخدم MB_SERVER. وفي Schneider السجل 0 هو %MW0.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما حدود Modbus TCP؟</h2>
  <p><b>ليس حتميًا</b>، فلا يصلح للطوارئ ولا لتزامن المحاور. و<b>الطلب الواحد</b> يحمل حتى 125 سجلًا متجاورًا.</p>
  <p>و<b>عدد الاتصالات محدود</b>، مثلًا 8، والاتصال الجديد بعدها يُرفض. وهو <b>بلا تشفير</b>، فاعزل شبكة الماكينة.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تعمل البوابة بين TCP و RTU؟</h2>
  <p>البوابة تستقبل الطلب على TCP، وتقرأ الـ Unit ID لتعرف التابع المقصود، ثم ترسله على خط RTU وتعيد الرد:</p>
  <div class="ladder"><span class="u">SCADA</span><span class="op">TCP · Unit 2</span><span class="u on">بوابة</span><span class="op">RTU</span><span class="u">تابع 2</span></div>
  <p class="tip">الـ Timeout هنا يأتي غالبًا من الجهة <b>التسلسلية</b>.</p>
  <div class="box key"><b>على المحاكي:</b> اتصل على 502، اقرأ العداد 32 بت بالترتيب الصحيح، اكتب نقطة الضبط، وجرّب Connection refused و Unit ID خطأ. <a class="btn pri" href="net.html#mbtcp" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 5 من 6 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l4');
IL.quiz(document.getElementById('quiz'), [{"q": "منفذ TCP القياسي لـ Modbus TCP:", "o": ["502", "102", "4840", "1883"], "a": 0, "why": "102 لـ S7، 4840 لـ OPC UA، 1883 لـ MQTT."}, {"q": "Unit ID في Modbus TCP يُستخدم أساسًا عندما:", "o": ["يكون الخادم بوابة إلى أجهزة RS-485 خلفها", "يكون الجهاز سريعًا", "نقرأ أكثر من 125 سجلًا", "نستخدم Wi-Fi"], "a": 0, "why": "يحمل عنوان التابع التسلسلي الذي يقصده الطلب."}, {"q": "Connection refused غالبًا يعني:", "o": ["الخادم غير مفعّل في الـ PLC أو المنفذ محجوب", "الكابل مقطوع", "العنوان IP غير موجود", "مقاومة الإنهاء ناقصة"], "a": 0, "why": "الجهاز موجود ورفض الاتصال؛ المشكلة في الخدمة لا في الشبكة."}, {"q": "قرأت قيمة 32 بت فظهر رقم عملاق بلا معنى. الأرجح:", "o": ["ترتيب الكلمتين معكوس (endianness)", "الـ CRC خطأ", "السرعة خطأ", "المنفذ 502 مغلق"], "a": 0, "why": "الكلمة العليا والسفلى تبادلتا المكان."}, {"q": "هل يصلح Modbus TCP لإيقاف الطوارئ؟", "o": ["لا، فهو غير حتمي وبلا أمان", "نعم إذا كان المفتاح سريعًا", "نعم على Wi-Fi", "نعم مع Unit ID = 0"], "a": 0, "why": "وظائف الأمان تحتاج بروتوكولات أمان مخصصة أو أسلاكًا مباشرة."}, {"q": "أفضل طريقة لقراءة 40 سجلًا متجاورًا:", "o": ["طلب واحد بالوظيفة 03 وعدد 40", "40 طلبًا منفصلًا", "طلب بالوظيفة 06", "لا يمكن قراءة أكثر من 10"], "a": 0, "why": "طلب واحد حتى 125 سجلًا أخف على الشبكة والجهاز."}], {lesson:'l4', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
