<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PROFIBUS DP</title>
<meta name="description" content="الدرس 5: شبكة PROFIBUS DP: السرعات والأطوال، الموصّل والكابل البنفسجي والإنهاء النشط، العنوان وملف GSD، مصابيح BF و SF والتشخيص، وطريقة التفكير في الأعطال.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 5 من 14</p>
    <h1>PROFIBUS DP</h1>
    <p>الكابل البنفسجي في كل لوحة Siemens تقريبًا. أعطاله كلها تقريبًا فيزيائية: إنهاء، عنوان، موصّل. تعلّم تقرأ BF و SF وتعرف أين تضع يدك.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-05.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما هو PROFIBUS DP؟</h2>
  <p>شبكة حقل تعمل فوق RS-485 بالكابل البنفسجي المعروف. فيها <b>سيد واحد</b> يستطلع حتى 126 تابعًا في كل دورة.</p>
  <p>وكلما زادت السرعة قصر الطول المسموح:</p>
  <ul class="scale">
    <li><bdi dir="ltr">≤ 93.75 k</bdi><div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">1200 m</bdi></em></div></li>
    <li><bdi dir="ltr">187.5 k</bdi><div class="bar"><i style="width:83%"></i><em><bdi dir="ltr">1000 m</bdi></em></div></li>
    <li><bdi dir="ltr">500 k</bdi><div class="bar"><i style="width:33%"></i><em><bdi dir="ltr">400 m</bdi></em></div></li>
    <li><bdi dir="ltr">1.5 M</bdi><div class="bar"><i style="width:17%"></i><em><bdi dir="ltr">200 m</bdi></em></div></li>
    <li><bdi dir="ltr">3–12 M</bdi><div class="bar"><i style="width:8%"></i><em><bdi dir="ltr">100 m</bdi></em></div></li>
  </ul>
  <p class="tip">الأشهر في المصانع: <b>1.5 Mbit/s</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يوصَّل الكابل والإنهاء؟</h2>
  <svg viewBox="0 0 640 210" role="img" aria-label="شبكة PROFIBUS بأربع محطات" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="20" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="75" y="54" font-weight="700">S7 CPU</text><text x="75" y="74">Master addr 2</text>
<rect x="190" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="245" y="54" font-weight="700">ET200</text><text x="245" y="74">addr 3</text>
<rect x="360" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="415" y="54" font-weight="700">VFD</text><text x="415" y="74">addr 4</text>
<rect x="520" y="30" width="110" height="60" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="575" y="54" font-weight="700">Valve island</text><text x="575" y="74">addr 5</text>
<path d="M75 90V130H575V90" fill="none" stroke="#7b2cbf" stroke-width="5"/><path d="M245 90V130M415 90V130" stroke="#7b2cbf" stroke-width="5"/>
<rect x="60" y="140" width="30" height="18" rx="3" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="75" y="153" font-size="10" fill="#b85f00">ON</text>
<rect x="560" y="140" width="30" height="18" rx="3" fill="#f6e6d3" stroke="#b85f00" stroke-width="2"/><text x="575" y="153" font-size="10" fill="#b85f00">ON</text>
<rect x="230" y="140" width="30" height="18" rx="3" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="245" y="153" font-size="10">OFF</text>
<rect x="400" y="140" width="30" height="18" rx="3" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="415" y="153" font-size="10">OFF</text>
<text x="320" y="190">كابل بنفسجي: أخضر = A، أحمر = B · مفتاح الإنهاء ON في الطرفين فقط</text>
</g></svg>
  <p>الموصّل <b>D-Sub 9</b> له مدخل IN ومخرج OUT. ومفتاح الإنهاء في وضع ON يفصل المخرج OUT، ولهذا يُفعَّل في آخر الخط فعلًا فقط.</p>
  <p>و<b>الإنهاء يحتاج 5 V</b> من الجهاز نفسه: إذا انطفأ الجهاز الطرفي تعطلت الشبكة كلها. والكابل من <b>النوع A</b>: الأخضر A والأحمر B. وكل قطعة تحمل <b>32 محطة</b>، وما زاد يحتاج Repeater أو OLM.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف يُعرَّف الجهاز في المشروع؟</h2>
  <p>أولًا اضبط <b>العنوان</b> (من 0 إلى 125) بالمفاتيح على الجهاز. ثم استورد ملف <b>GSD</b> الخاص به إلى المشروع. ثم اكتب العنوان نفسه في المشروع.</p>
  <div class="box safe">المفاتيح على 5 والمشروع على 4 ⇐ مصباح <b>BF</b> بلا بيانات. وبعض الأجهزة تقرأ المفاتيح <b>عند التشغيل فقط</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ماذا تخبرك المصابيح؟</h2>
  <p><b>BF ثابت:</b> لا اتصال إطلاقًا، فراجع الكابل والإنهاء والسرعة. <b>BF يومض:</b> تابع واحد على الأقل مفقود.</p>
  <p><b>SF:</b> خطأ في التهيئة أو تشخيص قادم من تابع. و<b>DIA على التابع:</b> اقرأ التشخيص من السيد.</p>
  <p class="tip">في TIA استخدم Accessible devices. وعلى الكابل نفسه استخدم <b>ProfiTrace</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تفكر في عطل PROFIBUS؟</h2>
  <p><b>الشبكة كلها توقفت فجأة:</b> جهاز طرفي انطفأ أو موصّل انفصل. <b>تابع واحد فقط:</b> راجع عنوانه وتغذيته، وهل هناك قطع قبله؟</p>
  <p><b>أعطال متقطعة:</b> خفّض السرعة، فإذا اختفت فالمشكلة فيزيائية. و<b>بعد استبدال جهاز:</b> اضبط العنوان نفسه، وأعد التشغيل، وتأكد أن ملف GSD مطابق.</p>
  <div class="box key"><b>على المحاكي:</b> طابق العناوين الأربعة، فعّل الإنهاء في الطرفين، ثم شخّص BF والطرف المطفأ والعنوان المكرر. <a class="btn pri" href="net.html#profibus" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l5');
IL.quiz(document.getElementById('quiz'), [{"q": "عند 1.5 Mbit/s الطول الأقصى لقطعة PROFIBUS:", "o": ["200 m", "1200 m", "100 m", "1000 m"], "a": 0, "why": "كلما زادت السرعة قصر الطول المسموح."}, {"q": "لماذا يتعطل PROFIBUS كله عند إطفاء الجهاز الأخير في الخط؟", "o": ["لأن مقاومة إنهائه تحتاج تغذية 5 V من الجهاز", "لأن العناوين تعاد", "لأن السيد يتوقف", "لا يتعطل"], "a": 0, "why": "شبكة الإنهاء النشطة تحتاج +5 V من الموصّل."}, {"q": "مفتاح الإنهاء ON في موصّل D-Sub يعمل أيضًا على:", "o": ["فصل مخرج OUT (A2/B2) تلقائيًا", "مضاعفة السرعة", "تغيير العنوان", "تشغيل مصباح BF"], "a": 0, "why": "لذلك يجب أن يكون الموصّل ذو الإنهاء آخر الخط فعلًا."}, {"q": "BF أحمر يومض على السيد يعني:", "o": ["تابع واحد على الأقل مفقود والباقون يعملون", "لا اتصال إطلاقًا", "السرعة خطأ في كل الأجهزة", "الكابل مقطوع عند السيد"], "a": 0, "why": "الوميض = جزئي، الثابت = كلي."}, {"q": "ملف GSD هو:", "o": ["وصف نصي للتابع يستورده السيد", "برنامج الـ PLC", "سجل الأعطال", "ملف الشهادات"], "a": 0, "why": "يصف الوحدات والبيانات والسرعات المدعومة."}, {"q": "غيّرت عنوان تابع بمفاتيح DIP ولم يتغير شيء. السبب الأرجح:", "o": ["الجهاز يقرأ المفاتيح عند التشغيل فقط", "المفاتيح معطّلة", "السيد يرفض العناوين الجديدة", "الكابل طويل"], "a": 0, "why": "أعد تشغيل التابع بعد تغيير العنوان."}, {"q": "أعطال متقطعة اختفت عندما خفّضت السرعة إلى 500 kbit/s. الاستنتاج:", "o": ["المشكلة فيزيائية: كابل أو إنهاء أو ضوضاء أو طول", "البرنامج فيه خطأ", "العنوان مكرر", "ملف GSD قديم"], "a": 0, "why": "السرعة الأقل أكثر تسامحًا مع الكابل الرديء."}], {lesson:'l5', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
