<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>PROFINET</title>
<meta name="description" content="الدرس 6: PROFINET على الإيثرنت: أصناف RT و IRT، اسم الجهاز وعنوان IP و GSDML، الطوبولوجيا والمفاتيح و MRP و LLDP، مصابيح BF و SF و MT، والأخطاء الشائعة.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-06.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-06.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-06.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 6 من 14</p>
    <h1>PROFINET</h1>
    <p>كل لوحة Siemens جديدة تقريبًا تستخدم PROFINET. سرّه في الاسم: لو ضبطت الاسم صحيحًا ورسمت الطوبولوجيا، سيخبرك TIA بأي كابل في المنفذ الخطأ.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-06.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الفرق بين PROFIBUS و PROFINET؟</h2>
  <p>PROFINET هو فكرة PROFIBUS على <b>الإيثرنت</b>: جهاز Controller يتبادل البيانات مع Devices. لكن كل جهاز يُعرَّف بـ <b>اسم و IP</b> بدل رقم العنوان.</p>
  <p>وله ثلاث قنوات. <b>RT</b> بدورة 1–10 ms للـ I/O ومحوّلات التردد. <b>IRT</b> بدورة 250 µs للتحكم في الحركة، ويحتاج مفاتيح خاصة. و<b>TCP/IP</b> غير حتمي، ويُستخدم للتهيئة والتشخيص.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>لماذا الاسم أولًا ثم IP؟</h2>
  <p>لأن الـ Controller يبحث عن الجهاز باسمه، ثم يعطيه عنوان IP. والخطوات: أضف ملف GSDML واكتب الاسم و IP في TIA. ثم نفّذ <b>Assign device name</b> على الجهاز نفسه. ثم حمّل المشروع إلى الـ CPU.</p>
  <div class="box key"><b>الاسم:</b> أحرف صغيرة وأرقام وشرطة فقط، مثل vfd-line3. استبدلت جهازًا؟ اضبط له <b>الاسم نفسه</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف توصَّل الأجهزة؟</h2>
  <p>في <b>الخط</b> أي قطع يضيّع كل ما بعده. في <b>النجمة</b> يتصل كل جهاز بمفتاح مُدار، وهي أأمن. وفي <b>حلقة MRP</b> تتحمل الشبكة قطعًا واحدًا وتعود خلال 200 ms.</p>
  <p class="tip">استخدم مفاتيح صناعية تدعم PROFINET. و<b>LLDP</b> يكشف الكابل الموصول في المنفذ الخطأ.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ماذا تخبرك المصابيح؟</h2>
  <p><b>BF ثابت:</b> لا link أو لا Controller. <b>BF يومض:</b> الجهاز موجود لكن بلا بيانات، فراجع الاسم و IP، وهل هو معرَّف في المشروع؟</p>
  <p><b>SF:</b> وحدة ناقصة أو سلك مقطوع. و<b>MT</b> الأصفر: كابل يُسقط إطارات ويحتاج صيانة.</p>
  <p class="tip">في TIA افتح <b>Diagnostics buffer</b>. والأداة المجانية <b>PRONETA</b> تفحص الشبكة.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما أخطاء PROFINET الشائعة؟</h2>
  <p><b>جهاز جديد لا يظهر:</b> اسمه غير مضبوط أو فيه حرف كبير. <b>BF يومض بعد الاستبدال:</b> الجهاز يحمل اسمًا قديمًا، فنفّذ Reset ثم اضبط الاسم. <b>يتقطع كل بضع دقائق:</b> IP مكرر، أو كابل بجوار محوّل تردد.</p>
  <p><b>كل ما بعد نقطة معينة اختفى:</b> التوصيل خط والكابل مقطوع. و<b>IRT لا يعمل:</b> مفتاح عادي في الطريق، أو طوبولوجيا تختلف عن المشروع.</p>
  <div class="box key"><b>على المحاكي:</b> طابق الأسماء، صحح اسمًا بحرف كبير، حل تعارض IP، واقطع كابلًا في خط ثم في حلقة MRP. <a class="btn pri" href="net.html#profinet" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l6');
IL.quiz(document.getElementById('quiz'), [{"q": "الـ Controller في PROFINET يتعرف على الجهاز أولًا بـ:", "o": ["اسم الجهاز (Device name) عبر DCP", "عنوان MAC", "عنوان IP", "الرقم التسلسلي"], "a": 0, "why": "ثم يعطيه IP المضبوط في المشروع."}, {"q": "اسم جهاز صحيح في PROFINET:", "o": ["vfd-line3", "VFD Line3", "3vfd", "vfd_line3"], "a": 0, "why": "أحرف صغيرة وأرقام وشرطة، لا مسافات ولا أحرف كبيرة ولا يبدأ برقم."}, {"q": "صنف الاتصال اللازم للتحكم في الحركة بدقة ميكروثانية:", "o": ["IRT", "RT", "TCP/IP", "UDP"], "a": 0, "why": "IRT يضمن jitter أقل من 1 µs مع مفاتيح داعمة."}, {"q": "MRP يفيد في:", "o": ["تحمل قطع كابل واحد في حلقة", "زيادة السرعة إلى 1 Gbit/s", "ضبط الأسماء تلقائيًا", "تشفير البيانات"], "a": 0, "why": "المدير يغلق الحلقة منطقيًا عند القطع خلال 200 ms."}, {"q": "BF يومض على جهاز بعد استبداله بآخر مستعمل. الأرجح:", "o": ["يحمل اسمًا قديمًا من ماكينة أخرى", "المفتاح معطّل", "الكابل أطول من 100 m", "الـ CPU في STOP"], "a": 0, "why": "اعمل Reset to factory واضبط الاسم الصحيح."}, {"q": "مصباح MT (Maintenance) يعني:", "o": ["تحذير: كابل أو منفذ يسقط إطارات", "الجهاز لا يعمل", "يجب تحميل البرنامج", "انتهاء مدة الرخصة"], "a": 0, "why": "إنذار مبكر قبل أن يصير عطلًا كاملًا."}, {"q": "LLDP يفيد في:", "o": ["معرفة الجهاز المجاور على كل منفذ ورسم الطوبولوجيا", "تعيين عناوين IP", "تشفير الإطارات", "تسريع الدورة"], "a": 0, "why": "به تقارن TIA الطوبولوجيا الفعلية بالمخطط."}], {lesson:'l6', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
