<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>CAN bus و CANopen و DeviceNet</title>
<meta name="description" content="الدرس 7: ناقل CAN: البت السائد والمتنحي والتحكيم، الطول والسرعة والإنهاء وقياس 60 أوم، عدّادات الخطأ و Bus off، CANopen بالمعرّفات و PDO و SDO و NMT، و DeviceNet بالتغذية في الكابل.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/iiot-lab/lesson-07.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/iiot-lab/lesson-07.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/iiot-lab/lesson-07.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="iiot.css?v=20261027i1">
<script src="iiot.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">إنترنت الأشياء الصناعي والشبكات · الدرس 7 من 14</p>
    <h1>CAN bus و CANopen و DeviceNet</h1>
    <p>ناقل من السيارات صار في الرافعات والسيرفو وجزر الصمامات. قياس واحد بالأفوميتر (60 أوم) يحل نصف أعطاله.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="net.html">المحاكي</a><a class="btn lang-btn" href="/en/iiot-lab/lesson-07.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف يعمل CAN؟</h2>
  <p>CAN جاء من السيارات. يعمل على سلكين <b>CAN_H و CAN_L</b> بإشارة تفاضلية، مع 120 Ω في الطرفين، وبسرعة حتى 1 Mbit/s. وفوقه بُنيت بروتوكولات: <b>CANopen</b> للسيرفو والرافعات، و<b>DeviceNet</b> عند Allen-Bradley، و<b>J1939</b> للآلات الثقيلة.</p>
  <svg viewBox="0 0 660 200" role="img" aria-label="إشارة CAN_H و CAN_L" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor">
<path d="M40 150H600" stroke="currentColor" stroke-width="1"/><text x="20" y="40">V</text>
<text x="606" y="166">t</text>
<path d="M60 100 H140 V60 H220 V100 H300 V60 H420 V100 H560" fill="none" stroke="#c62828" stroke-width="3"/>
<path d="M60 100 H140 V140 H220 V100 H300 V140 H420 V100 H560" fill="none" stroke="#1e5fd1" stroke-width="3"/>
<text x="565" y="64" fill="#c62828">CAN_H 3.5 V</text><text x="565" y="144" fill="#1e5fd1">CAN_L 1.5 V</text><text x="565" y="104">2.5 V</text>
<text x="260" y="175" text-anchor="middle" font-size="10">recessive (1)</text><text x="180" y="175" text-anchor="middle" font-size="10">dominant (0)</text><text x="360" y="175" text-anchor="middle" font-size="10">dominant (0)</text>
</g></svg>
  <p>للخط حالتان. <b>المتنحي (1):</b> السلكان عند 2.5 V. و<b>السائد (0):</b> H عند 3.5 V و L عند 1.5 V.</p>
  <div class="box key"><b>التحكيم:</b> السائد يغلب المتنحي، فالرسالة ذات المعرّف <b>الأصغر</b> تفوز بلا تصادم. ولا يوجد سيد: الأولوية بالمعرّف.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما علاقة الطول بالسرعة والإنهاء؟</h2>
  <p>كلما زادت السرعة قصر الخط المسموح:</p>
  <ul class="scale">
    <li><bdi dir="ltr">1 M</bdi><div class="bar"><i style="width:3%"></i><em><bdi dir="ltr">25 m</bdi></em></div></li>
    <li><bdi dir="ltr">500 k</bdi><div class="bar"><i style="width:10%"></i><em><bdi dir="ltr">100 m</bdi></em></div></li>
    <li><bdi dir="ltr">250 k</bdi><div class="bar"><i style="width:25%"></i><em><bdi dir="ltr">250 m</bdi></em></div></li>
    <li><bdi dir="ltr">125 k</bdi><div class="bar"><i style="width:50%"></i><em><bdi dir="ltr">500 m</bdi></em></div></li>
    <li><bdi dir="ltr">50 k</bdi><div class="bar"><i style="width:100%"></i><em><bdi dir="ltr">1000 m</bdi></em></div></li>
  </ul>
  <p>ولفحص الإنهاء افصل التغذية وقس المقاومة بين H و L. <b>60 Ω</b> تعني مقاومتين وهذا الصحيح. <b>120 Ω</b> تعني مقاومة واحدة فقط. <b>40 Ω</b> تعني ثلاث مقاومات. و<b>∞</b> تعني لا إنهاء أو كابلًا مقطوعًا.</p>
  <div class="box key"><b>عدّاد الخطأ:</b> فوق 127 تصبح العقدة Error passive، وفوق 255 <b>Bus off</b>. والسبب غالبًا سرعة مختلفة أو كابل رديء.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف ينظّم CANopen الرسائل؟</h2>
  <p>كل عقدة لها <b>Node ID</b> من 1 إلى 127، ومنه يُحسب معرّف كل رسالة:</p>
  <div class="formula">COB-ID = 0x180 + Node 5 = 0x185</div>
  <p><b>PDO</b> بيانات دورية سريعة حتى 8 بايتات. <b>SDO</b> قراءة أو كتابة معامل واحد، مثل <bdi dir="ltr">0x6040:00</bdi>. و<b>NMT</b> يدير حالة العقدة، والـ PDO لا يعمل إلا في حالة <b>Operational</b>.</p>
  <p>و<b>Heartbeat</b> رسالة تعلن بها العقدة أنها حية. و<b>EDS</b> ملف وصف الجهاز.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>بماذا يختلف DeviceNet؟</h2>
  <p>DeviceNet هو CAN مع بروتوكول <b>CIP</b>، والكابل يحمل تغذية <b>24 V</b> مع الإشارة. الأبيض والأزرق هما CAN_H و CAN_L، والأحمر والأسود هما V+ و V−. والعنوان <b>MAC ID</b> من 0 إلى 63، والسرعة 125 أو 250 أو 500 kbit/s.</p>
  <p>ومصباح NS يلخّص الحالة. <b>أخضر ثابت:</b> متصل بسيد. <b>أخضر يومض:</b> على الشبكة بلا سيد. <b>أحمر يومض:</b> Timeout. و<b>أحمر ثابت:</b> MAC ID مكرر أو Bus off.</p>
  <p class="alert">إذا نزل الجهد في آخر الكابل عن <b>11 V</b> ظهرت أعطال غريبة، فأضف مغذيًا في المنتصف.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تفكر في عطل CAN؟</h2>
  <p>ابدأ بقياس <b>60 Ω</b> بين H و L. ثم قس الجهد والخط خامل: H و L قرابة 2.5 V. وإذا ظهر <b>Bus off</b> فراجع السرعة والكابل والمعرّف المكرر.</p>
  <p>وإذا كانت الشبكة تسقط مع تشغيل ماكينة معينة فالسبب ضوضاء. وإذا تعطلت العقد البعيدة فقط فالسبب هبوط جهد.</p>
  <div class="box key"><b>على المحاكي:</b> شاهد التحكيم، اضبط السرعة والإنهاء (60 Ω)، انقل العقد إلى Operational، وشخّص Bus off وهبوط الجهد. <a class="btn pri" href="net.html#can" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من المواصفات الرسمية للبروتوكولات (Modbus.org و PROFIBUS &amp; PROFINET International و CiA و ODVA و OPC Foundation و OASIS MQTT) ومن أدلة الشركات المصنّعة. قبل أي تطبيق على شبكة حقيقية ارجع إلى دليل الجهاز وسياسة أمن الشبكة في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l7');
IL.quiz(document.getElementById('quiz'), [{"q": "في CAN عندما ترسل عقدتان في اللحظة نفسها:", "o": ["تفوز الرسالة ذات المعرّف الأصغر وتنتظر الأخرى", "تتصادمان وتُعاد كلتاهما", "يفوز الجهاز الأقرب للإنهاء", "تتوقف الشبكة"], "a": 0, "why": "البت السائد يغلب المتنحي، فالمعرّف الأصغر له أولوية."}, {"q": "قست بين CAN_H و CAN_L والتغذية مفصولة فقرأت 120 أوم. المعنى:", "o": ["مقاومة إنهاء واحدة فقط موجودة", "الشبكة سليمة", "ثلاث مقاومات", "الكابل مقطوع"], "a": 0, "why": "الصحيح 60 أوم (120 ‖ 120)."}, {"q": "عقدة واحدة في حالة Bus off. السبب الأرجح:", "o": ["سرعتها مختلفة أو كابلها رديء أو معرّف مكرر", "الإنهاء ناقص في الطرف البعيد", "السيد في STOP", "الكابل أطول من 1000 m"], "a": 0, "why": "Bus off يأتي بعد تراكم أخطاء الإرسال من هذه العقدة تحديدًا."}, {"q": "COB-ID لأول PDO إرسال من العقدة 5 في CANopen:", "o": ["0x185", "0x205", "0x605", "0x085"], "a": 0, "why": "0x180 + Node ID."}, {"q": "العقدة في CANopen لا ترسل PDO إلا في حالة:", "o": ["Operational", "Pre-operational", "Stopped", "Initialising"], "a": 0, "why": "NMT ينقلها إلى Operational فتبدأ البيانات الدورية."}, {"q": "ما الذي يميز كابل DeviceNet؟", "o": ["يحمل تغذية 24 V DC مع زوج الإشارة", "لا يحتاج إنهاء", "يعمل حتى 10 Mbit/s", "ألياف ضوئية"], "a": 0, "why": "V+ و V− في الكابل نفسه يغذيان أجهزة الحقل."}, {"q": "الأجهزة البعيدة فقط في DeviceNet تتعطل. الاحتمال الأول:", "o": ["هبوط جهد التغذية على الكابل الطويل", "السرعة خطأ في السيد", "Node ID مكرر", "المقاومة 60 أوم"], "a": 0, "why": "قس الجهد في آخر الكابل؛ أقل من 11 V = مشكلة."}], {lesson:'l7', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261028e1"></script>
</body>
</html>
